  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 179,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1363,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 179,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1364,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 179,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1336,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1365,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 179,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1373,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1366,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 179,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1394,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1367,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 179,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1359,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1368,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 179,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 18,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  31.05,                                  !- X Origin {m}
  19.92,                                  !- Y Origin {m}
  1.2375,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.22044604925031e-16,             !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 2.22044604925031e-16, !- X,Y,Z Vertex 4 {m}
  0.765207832627198, -44.25671852669, 2.22044604925031e-16, !- X,Y,Z Vertex 5 {m}
  0.956509790784001, -55.3208981583625, 2.22044604925031e-16, !- X,Y,Z Vertex 6 {m}
  1.1478117489408, -66.385077790035, 2.22044604925031e-16, !- X,Y,Z Vertex 7 {m}
  -13.010072150553, -66.6298705359496, 2.22044604925031e-16, !- X,Y,Z Vertex 8 {m}
  -27.1679560500469, -66.8746632818642, 2.22044604925031e-16, !- X,Y,Z Vertex 9 {m}
  -27.3807791144722, -54.5657844954032, 2.22044604925031e-16, !- X,Y,Z Vertex 10 {m}
  -27.5936021788975, -42.2569057089421, 2.22044604925031e-16, !- X,Y,Z Vertex 11 {m}
  -33.4852215911692, -42.3587730292318, 2.22044604925031e-16, !- X,Y,Z Vertex 12 {m}
  -39.376841003441, -42.4606403495215, 2.22044604925031e-16, !- X,Y,Z Vertex 13 {m}
  -39.5109474910817, -34.7044297841612, 2.22044604925031e-16, !- X,Y,Z Vertex 14 {m}
  -39.6450539787225, -26.9482192188009, 2.22044604925031e-16, !- X,Y,Z Vertex 15 {m}
  -33.7534345664507, -26.8463518985112, 2.22044604925031e-16, !- X,Y,Z Vertex 16 {m}
  -27.861815154179, -26.7444845782215, 2.22044604925031e-16, !- X,Y,Z Vertex 17 {m}
  -28.0887914765834, -13.6170350350254, 2.22044604925031e-16, !- X,Y,Z Vertex 18 {m}
  -28.3157677989877, -0.489585491829303, 2.22044604925031e-16, !- X,Y,Z Vertex 19 {m}
  -14.1578838994939, -0.244792745914602, 2.22044604925031e-16; !- X,Y,Z Vertex 20 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156799, -11.0641796316725, 0.825, !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  0, 0, 2.22044604925031e-16,             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.825;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 24,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.190862852525003, -11.0387834275025, 0.791793287128803, !- X,Y,Z Vertex 1 {m}
  0.190862852525003, -11.0387834275025, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  0.000439105631796027, -0.0253962041699971, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  0.000439105631796027, -0.0253962041699971, 0.791793287128803; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.382603916313599, -22.128359263345, 0.825, !- X,Y,Z Vertex 1 {m}
  0.382603916313599, -22.128359263345, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  0.191301958156799, -11.0641796316725, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  0.191301958156799, -11.0641796316725, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 25,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.382164810681803, -22.102963059175, 0.791793287128803, !- X,Y,Z Vertex 1 {m}
  0.382164810681803, -22.102963059175, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  0.191741063788595, -11.0895758358425, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  0.191741063788595, -11.0895758358425, 0.791793287128803; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.573905874470398, -33.1925388950175, 0.825, !- X,Y,Z Vertex 1 {m}
  0.573905874470398, -33.1925388950175, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  0.382603916313599, -22.128359263345, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.573466768838602, -33.1671426908475, 0.791793287128803, !- X,Y,Z Vertex 1 {m}
  0.573466768838602, -33.1671426908475, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  0.383043021945395, -22.153755467515, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  0.383043021945395, -22.153755467515, 0.791793287128803; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765207832627198, -44.25671852669, 0.825, !- X,Y,Z Vertex 1 {m}
  0.765207832627198, -44.25671852669, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  0.573905874470398, -33.1925388950175, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 27,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.764768726995402, -44.23132232252, 0.791793287128803, !- X,Y,Z Vertex 1 {m}
  0.764768726995402, -44.23132232252, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  0.574344980102194, -33.2179350991875, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  0.574344980102194, -33.2179350991875, 0.791793287128803; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.956509790784001, -55.3208981583625, 0.825, !- X,Y,Z Vertex 1 {m}
  0.956509790784001, -55.3208981583625, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  0.765207832627198, -44.25671852669, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  0.765207832627198, -44.25671852669, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 28,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.956070685152205, -55.2955019541925, 0.791793287128803, !- X,Y,Z Vertex 1 {m}
  0.956070685152205, -55.2955019541925, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  0.765646938258994, -44.28211473086, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  0.765646938258994, -44.28211473086, 0.791793287128803; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1478117489408, -66.385077790035, 0.825, !- X,Y,Z Vertex 1 {m}
  1.1478117489408, -66.385077790035, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  0.956509790784001, -55.3208981583625, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  0.956509790784001, -55.3208981583625, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 29,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.147372643309, -66.359681585865, 0.791793287128803, !- X,Y,Z Vertex 1 {m}
  1.147372643309, -66.359681585865, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  0.956948896415797, -55.3462943625325, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  0.956948896415797, -55.3462943625325, 0.791793287128803; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.010072150553, -66.6298705359496, 0.825, !- X,Y,Z Vertex 1 {m}
  -13.010072150553, -66.6298705359496, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  1.1478117489408, -66.385077790035, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  1.1478117489408, -66.385077790035, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 30,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.984675946383, -66.6294314303178, 0.791021721996995, !- X,Y,Z Vertex 1 {m}
  -12.984675946383, -66.6294314303178, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  1.1224155447708, -66.3855168956668, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  1.1224155447708, -66.3855168956668, 0.791021721996995; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1679560500469, -66.8746632818642, 0.825, !- X,Y,Z Vertex 1 {m}
  -27.1679560500469, -66.8746632818642, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -13.010072150553, -66.6298705359496, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -13.010072150553, -66.6298705359496, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 31,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1425598458769, -66.8742241762324, 0.791021721996995, !- X,Y,Z Vertex 1 {m}
  -27.1425598458769, -66.8742241762324, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -13.035468354723, -66.6303096415814, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -13.035468354723, -66.6303096415814, 0.791021721996995; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.3807791144722, -54.5657844954032, 0.825, !- X,Y,Z Vertex 1 {m}
  -27.3807791144722, -54.5657844954032, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -27.1679560500469, -66.8746632818642, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -27.1679560500469, -66.8746632818642, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 32,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.3803400088404, -54.5911806995732, 0.791436036504159, !- X,Y,Z Vertex 1 {m}
  -27.3803400088404, -54.5911806995732, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -27.1683951556787, -66.8492670776942, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -27.1683951556787, -66.8492670776942, 0.791436036504159; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5936021788975, -42.2569057089421, 0.825, !- X,Y,Z Vertex 1 {m}
  -27.5936021788975, -42.2569057089421, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -27.3807791144722, -54.5657844954032, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -27.3807791144722, -54.5657844954032, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 33,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.5931630732657, -42.2823019131121, 0.791436036504159, !- X,Y,Z Vertex 1 {m}
  -27.5931630732657, -42.2823019131121, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -27.381218220104, -54.5403882912332, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -27.381218220104, -54.5403882912332, 0.791436036504159; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4852215911692, -42.3587730292318, 0.825, !- X,Y,Z Vertex 1 {m}
  -33.4852215911692, -42.3587730292318, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -27.5936021788975, -42.2569057089421, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -27.5936021788975, -42.2569057089421, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 34,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.4598253869992, -42.3583339236, 0.794909036325042, !- X,Y,Z Vertex 1 {m}
  -33.4598253869992, -42.3583339236, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -27.6189983830675, -42.2573448145739, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -27.6189983830675, -42.2573448145739, 0.794909036325042; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.376841003441, -42.4606403495215, 0.825, !- X,Y,Z Vertex 1 {m}
  -39.376841003441, -42.4606403495215, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -33.4852215911692, -42.3587730292318, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -33.4852215911692, -42.3587730292318, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 35,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.351444799271, -42.4602012438897, 0.794909036325042, !- X,Y,Z Vertex 1 {m}
  -39.351444799271, -42.4602012438897, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -33.5106177953392, -42.3592121348636, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -33.5106177953392, -42.3592121348636, 0.794909036325042; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5109474910817, -34.7044297841612, 0.825, !- X,Y,Z Vertex 1 {m}
  -39.5109474910817, -34.7044297841612, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -39.376841003441, -42.4606403495215, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -39.376841003441, -42.4606403495215, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 36,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.5105083854499, -34.7298259883312, 0.793303702884485, !- X,Y,Z Vertex 1 {m}
  -39.5105083854499, -34.7298259883312, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -39.3772801090728, -42.4352441453515, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -39.3772801090728, -42.4352441453515, 0.793303702884485; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.6450539787225, -26.9482192188009, 0.825, !- X,Y,Z Vertex 1 {m}
  -39.6450539787225, -26.9482192188009, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -39.5109474910817, -34.7044297841612, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -39.5109474910817, -34.7044297841612, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 37,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.6446148730907, -26.9736154229709, 0.793303702884485, !- X,Y,Z Vertex 1 {m}
  -39.6446148730907, -26.9736154229709, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -39.5113865967135, -34.6790335799912, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -39.5113865967135, -34.6790335799912, 0.793303702884485; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7534345664507, -26.8463518985112, 0.825, !- X,Y,Z Vertex 1 {m}
  -33.7534345664507, -26.8463518985112, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -39.6450539787225, -26.9482192188009, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -39.6450539787225, -26.9482192188009, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 38,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.7788307706207, -26.846791004143, 0.794909036325042, !- X,Y,Z Vertex 1 {m}
  -33.7788307706207, -26.846791004143, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -39.6196577745525, -26.9477801131691, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -39.6196577745525, -26.9477801131691, 0.794909036325042; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.861815154179, -26.7444845782215, 0.825, !- X,Y,Z Vertex 1 {m}
  -27.861815154179, -26.7444845782215, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -33.7534345664507, -26.8463518985112, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -33.7534345664507, -26.8463518985112, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 39,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.887211358349, -26.7449236838533, 0.794909036325042, !- X,Y,Z Vertex 1 {m}
  -27.887211358349, -26.7449236838533, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -33.7280383622807, -26.8459127928794, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -33.7280383622807, -26.8459127928794, 0.794909036325042; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0887914765834, -13.6170350350254, 0.825, !- X,Y,Z Vertex 1 {m}
  -28.0887914765834, -13.6170350350254, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -27.861815154179, -26.7444845782215, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 40,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.0883523709516, -13.6424312391954, 0.791238162382616, !- X,Y,Z Vertex 1 {m}
  -28.0883523709516, -13.6424312391954, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -27.8622542598108, -26.7190883740515, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -27.8622542598108, -26.7190883740515, 0.791238162382616; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.3157677989877, -0.489585491829303, 0.825, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -28.0887914765834, -13.6170350350254, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.3153286933559, -0.514981695999299, 0.791238162382616, !- X,Y,Z Vertex 1 {m}
  -28.3153286933559, -0.514981695999299, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -28.0892305822152, -13.5916388308554, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -28.0892305822152, -13.5916388308554, 0.791238162382616; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 0.825, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914602, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -28.3157677989877, -0.489585491829303, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -28.3157677989877, -0.489585491829303, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 42,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.1832801036639, -0.245231851546398, 0.791021721996995, !- X,Y,Z Vertex 1 {m}
  -14.1832801036639, -0.245231851546398, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -28.2903715948177, -0.489146386197507, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -28.2903715948177, -0.489146386197507, 0.791021721996995; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.825,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 2.22044604925031e-16,             !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914602, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914602, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 43,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253962041699961, -0.000439105631795966, 0.791021721996995, !- X,Y,Z Vertex 1 {m}
  -0.0253962041699961, -0.000439105631795966, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -14.1324876953239, -0.244353640282806, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -14.1324876953239, -0.244353640282806, 0.791021721996995; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 0.825, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 0.825, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 0.825, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 0.825, !- X,Y,Z Vertex 4 {m}
  -33.7534345664507, -26.8463518985112, 0.825, !- X,Y,Z Vertex 5 {m}
  -39.6450539787225, -26.9482192188009, 0.825, !- X,Y,Z Vertex 6 {m}
  -39.5109474910817, -34.7044297841612, 0.825, !- X,Y,Z Vertex 7 {m}
  -39.376841003441, -42.4606403495215, 0.825, !- X,Y,Z Vertex 8 {m}
  -33.4852215911692, -42.3587730292318, 0.825, !- X,Y,Z Vertex 9 {m}
  -27.5936021788975, -42.2569057089421, 0.825, !- X,Y,Z Vertex 10 {m}
  -27.3807791144722, -54.5657844954032, 0.825, !- X,Y,Z Vertex 11 {m}
  -27.1679560500469, -66.8746632818642, 0.825, !- X,Y,Z Vertex 12 {m}
  -13.010072150553, -66.6298705359496, 0.825, !- X,Y,Z Vertex 13 {m}
  1.1478117489408, -66.385077790035, 0.825, !- X,Y,Z Vertex 14 {m}
  0.956509790784001, -55.3208981583625, 0.825, !- X,Y,Z Vertex 15 {m}
  0.765207832627198, -44.25671852669, 0.825, !- X,Y,Z Vertex 16 {m}
  0.573905874470398, -33.1925388950175, 0.825, !- X,Y,Z Vertex 17 {m}
  0.382603916313599, -22.128359263345, 0.825, !- X,Y,Z Vertex 18 {m}
  0.191301958156799, -11.0641796316725, 0.825, !- X,Y,Z Vertex 19 {m}
  0, 0, 0.825;                            !- X,Y,Z Vertex 20 {m}

Zone,
  Thermal Zone 180,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1327,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 180,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1328,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 180,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1329,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 180,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1337,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1330,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 180,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1358,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1331,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 180,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1323,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1332,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 180,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 181,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1357,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 181,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1358,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 181,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1330,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1359,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 181,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1367,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1360,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 181,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1388,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1361,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 181,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1353,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1362,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 181,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 182,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1519,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 182,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1520,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 182,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1492,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1521,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 182,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1529,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1522,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 182,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1550,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1523,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 182,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1515,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1524,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 182,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 183,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -210,                                   !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1561,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 183,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1562,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 183,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1534,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1563,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 183,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1571,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1564,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 183,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1862,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1565,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 183,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1566,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 183,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 184,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -210,                                   !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1471,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 184,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1472,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 184,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1444,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1473,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 184,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1481,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1474,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 184,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1502,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1475,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 184,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1476,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 184,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 185,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1477,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 185,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1478,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 185,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1450,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1479,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 185,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1487,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1480,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 185,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1508,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1481,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 185,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1473,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1482,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 185,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 186,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1537,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 186,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1538,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 186,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1510,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1539,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 186,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1547,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1540,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 186,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1568,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1541,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 186,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1533,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1542,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 186,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 187,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1339,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 187,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1340,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 187,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1341,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 187,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1349,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1342,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 187,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1370,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1343,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 187,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1335,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1344,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 187,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 188,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1429,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 188,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1430,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 188,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1402,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1431,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 188,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1439,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1432,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 188,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1460,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1433,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 188,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1425,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1434,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 188,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 189,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1579,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 189,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1580,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 189,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1552,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1581,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 189,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1589,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1582,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 189,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1880,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1583,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 189,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1575,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1584,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 189,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 19,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  31.05,                                  !- X Origin {m}
  19.92,                                  !- Y Origin {m}
  2.0625,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 4 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 5 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 6 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 7 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 8 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 9 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 10 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 11 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 12 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 13 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 14 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 15 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 16 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 17 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 18 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 19 {m}
  -14.1578838994939, -0.244792745914602, 0; !- X,Y,Z Vertex 20 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 2 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 3 {m}
  0.191301958156799, -11.0641796316725, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 3 {m}
  0.382603916313599, -22.128359263345, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 2 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 2 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 3 {m}
  0.765207832627198, -44.25671852669, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 1 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 2 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 3 {m}
  0.956509790784001, -55.3208981583625, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 1 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 2 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 3 {m}
  1.1478117489408, -66.385077790035, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 2 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 3 {m}
  -13.010072150553, -66.6298705359496, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 2 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 3 {m}
  -27.1679560500469, -66.8746632818642, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 2 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 3 {m}
  -27.3807791144722, -54.5657844954032, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 2 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 3 {m}
  -27.5936021788975, -42.2569057089421, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 2 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 3 {m}
  -33.4852215911692, -42.3587730292318, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 2 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 3 {m}
  -39.376841003441, -42.4606403495215, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 2 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 3 {m}
  -39.5109474910817, -34.7044297841612, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 2 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 3 {m}
  -39.6450539787225, -26.9482192188009, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 2 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 3 {m}
  -33.7534345664507, -26.8463518985112, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 2 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 3 {m}
  -28.0887914765834, -13.6170350350254, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 2 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 3 {m}
  -28.3157677989877, -0.489585491829303, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2375,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914602, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 67,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 4 {m}
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 5 {m}
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 6 {m}
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 7 {m}
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 8 {m}
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 9 {m}
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 10 {m}
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 11 {m}
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 12 {m}
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 13 {m}
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 14 {m}
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 15 {m}
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 16 {m}
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 17 {m}
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 18 {m}
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 19 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 20 {m}

Zone,
  Thermal Zone 190,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -210,                                   !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1501,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 190,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1502,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 190,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1474,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1503,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 190,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1511,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1504,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 190,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1532,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1505,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 190,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1506,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 190,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 191,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1345,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 191,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1346,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 191,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1347,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 191,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1205,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1348,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 191,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1376,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1349,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 191,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1341,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1350,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 191,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 192,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  180,                                    !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1735,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 192,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1736,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 192,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1708,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1737,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 192,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1738,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 192,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1766,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1739,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 192,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1731,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1740,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 192,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 193,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1609,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 193,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1610,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 193,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1611,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 193,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1619,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1612,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 193,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1640,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1613,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 193,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1605,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1614,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 193,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 194,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1693,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 194,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1694,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 194,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1666,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1695,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 194,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1703,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1696,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 194,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1724,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1697,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 194,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1689,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1698,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 194,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 195,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1801,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 195,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1802,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 195,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1774,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1803,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 195,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1811,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1804,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 195,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1832,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1805,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 195,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1806,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 195,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 196,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1657,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 196,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1658,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 196,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1630,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1659,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 196,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1667,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1660,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 196,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1688,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1661,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 196,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1653,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1662,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 196,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 197,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1747,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 197,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1748,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 197,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1720,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1749,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 197,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1757,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1750,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 197,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1778,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1751,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 197,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1743,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1752,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 197,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 198,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1741,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 198,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1742,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 198,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1714,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1743,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 198,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1751,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1744,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 198,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1772,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1745,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 198,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1746,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 198,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 199,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  180,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1825,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 199,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1826,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 199,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1798,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1827,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 199,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1828,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 199,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1856,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1829,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 199,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1821,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1830,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 199,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 2,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  31.05,                                  !- X Origin {m}
  19.92,                                  !- Y Origin {m}
  18.5625,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 375,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 374,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 4 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 5 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 6 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 7 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 8 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 9 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 10 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 11 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 12 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 13 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 14 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 15 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 16 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 17 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 18 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 19 {m}
  -14.1578838994939, -0.244792745914602, 0; !- X,Y,Z Vertex 20 {m}

BuildingSurface:Detailed,
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 2 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 3 {m}
  0.191301958156799, -11.0641796316725, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 3 {m}
  0.382603916313599, -22.128359263345, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 2 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 2 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 3 {m}
  0.765207832627198, -44.25671852669, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 1 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 2 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 3 {m}
  0.956509790784001, -55.3208981583625, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 1 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 2 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 3 {m}
  1.1478117489408, -66.385077790035, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 2 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 3 {m}
  -13.010072150553, -66.6298705359496, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 2 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 3 {m}
  -27.1679560500469, -66.8746632818642, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 2 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 3 {m}
  -27.3807791144722, -54.5657844954032, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 2 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 3 {m}
  -27.5936021788975, -42.2569057089421, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 2 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 3 {m}
  -33.4852215911692, -42.3587730292318, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 2 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 3 {m}
  -39.376841003441, -42.4606403495215, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 2 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 3 {m}
  -39.5109474910817, -34.7044297841612, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 390,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 2 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 3 {m}
  -39.6450539787225, -26.9482192188009, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 391,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 2 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 3 {m}
  -33.7534345664507, -26.8463518985112, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 2 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 3 {m}
  -28.0887914765834, -13.6170350350254, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 2 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 3 {m}
  -28.3157677989877, -0.489585491829303, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2375,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914602, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 396,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 397,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 4 {m}
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 5 {m}
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 6 {m}
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 7 {m}
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 8 {m}
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 9 {m}
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 10 {m}
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 11 {m}
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 12 {m}
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 13 {m}
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 14 {m}
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 15 {m}
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 16 {m}
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 17 {m}
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 18 {m}
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 19 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 20 {m}

Zone,
  Thermal Zone 20,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  31.05,                                  !- X Origin {m}
  19.92,                                  !- Y Origin {m}
  7.8375,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 155,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 154,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.88178419700125e-16,             !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 8.88178419700125e-16, !- X,Y,Z Vertex 4 {m}
  0.765207832627198, -44.25671852669, 8.88178419700125e-16, !- X,Y,Z Vertex 5 {m}
  0.956509790784001, -55.3208981583625, 8.88178419700125e-16, !- X,Y,Z Vertex 6 {m}
  1.1478117489408, -66.385077790035, 8.88178419700125e-16, !- X,Y,Z Vertex 7 {m}
  -13.010072150553, -66.6298705359496, 8.88178419700125e-16, !- X,Y,Z Vertex 8 {m}
  -27.1679560500469, -66.8746632818642, 8.88178419700125e-16, !- X,Y,Z Vertex 9 {m}
  -27.3807791144722, -54.5657844954032, 8.88178419700125e-16, !- X,Y,Z Vertex 10 {m}
  -27.5936021788975, -42.2569057089421, 8.88178419700125e-16, !- X,Y,Z Vertex 11 {m}
  -33.4852215911692, -42.3587730292318, 8.88178419700125e-16, !- X,Y,Z Vertex 12 {m}
  -39.376841003441, -42.4606403495215, 8.88178419700125e-16, !- X,Y,Z Vertex 13 {m}
  -39.5109474910817, -34.7044297841612, 8.88178419700125e-16, !- X,Y,Z Vertex 14 {m}
  -39.6450539787225, -26.9482192188009, 8.88178419700125e-16, !- X,Y,Z Vertex 15 {m}
  -33.7534345664507, -26.8463518985112, 8.88178419700125e-16, !- X,Y,Z Vertex 16 {m}
  -27.861815154179, -26.7444845782215, 8.88178419700125e-16, !- X,Y,Z Vertex 17 {m}
  -28.0887914765834, -13.6170350350254, 8.88178419700125e-16, !- X,Y,Z Vertex 18 {m}
  -28.3157677989877, -0.489585491829303, 8.88178419700125e-16, !- X,Y,Z Vertex 19 {m}
  -14.1578838994939, -0.244792745914602, 8.88178419700125e-16; !- X,Y,Z Vertex 20 {m}

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156799, -11.0641796316725, 0.825, !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  0, 0, 8.88178419700125e-16,             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.825;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 55,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 156,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.190862852525003, -11.0387834275025, 0.791793287128803, !- X,Y,Z Vertex 1 {m}
  0.190862852525003, -11.0387834275025, 0.0254000000000009, !- X,Y,Z Vertex 2 {m}
  0.000439105631796027, -0.0253962041699971, 0.0254000000000009, !- X,Y,Z Vertex 3 {m}
  0.000439105631796027, -0.0253962041699971, 0.791793287128803; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.382603916313599, -22.128359263345, 0.825, !- X,Y,Z Vertex 1 {m}
  0.382603916313599, -22.128359263345, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  0.191301958156799, -11.0641796316725, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  0.191301958156799, -11.0641796316725, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 59,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 157,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.382164810681803, -22.102963059175, 0.791793287128803, !- X,Y,Z Vertex 1 {m}
  0.382164810681803, -22.102963059175, 0.0254000000000009, !- X,Y,Z Vertex 2 {m}
  0.191741063788595, -11.0895758358425, 0.0254000000000009, !- X,Y,Z Vertex 3 {m}
  0.191741063788595, -11.0895758358425, 0.791793287128803; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.573905874470398, -33.1925388950175, 0.825, !- X,Y,Z Vertex 1 {m}
  0.573905874470398, -33.1925388950175, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  0.382603916313599, -22.128359263345, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 43,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 158,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.573466768838602, -33.1671426908475, 0.791793287128803, !- X,Y,Z Vertex 1 {m}
  0.573466768838602, -33.1671426908475, 0.0254000000000009, !- X,Y,Z Vertex 2 {m}
  0.383043021945395, -22.153755467515, 0.0254000000000009, !- X,Y,Z Vertex 3 {m}
  0.383043021945395, -22.153755467515, 0.791793287128803; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765207832627198, -44.25671852669, 0.825, !- X,Y,Z Vertex 1 {m}
  0.765207832627198, -44.25671852669, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  0.573905874470398, -33.1925388950175, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 41,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 159,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.764768726995402, -44.23132232252, 0.791793287128803, !- X,Y,Z Vertex 1 {m}
  0.764768726995402, -44.23132232252, 0.0254000000000009, !- X,Y,Z Vertex 2 {m}
  0.574344980102194, -33.2179350991875, 0.0254000000000009, !- X,Y,Z Vertex 3 {m}
  0.574344980102194, -33.2179350991875, 0.791793287128803; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.956509790784001, -55.3208981583625, 0.825, !- X,Y,Z Vertex 1 {m}
  0.956509790784001, -55.3208981583625, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  0.765207832627198, -44.25671852669, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  0.765207832627198, -44.25671852669, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 60,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 160,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.956070685152205, -55.2955019541925, 0.791793287128803, !- X,Y,Z Vertex 1 {m}
  0.956070685152205, -55.2955019541925, 0.0254000000000009, !- X,Y,Z Vertex 2 {m}
  0.765646938258994, -44.28211473086, 0.0254000000000009, !- X,Y,Z Vertex 3 {m}
  0.765646938258994, -44.28211473086, 0.791793287128803; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1478117489408, -66.385077790035, 0.825, !- X,Y,Z Vertex 1 {m}
  1.1478117489408, -66.385077790035, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  0.956509790784001, -55.3208981583625, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  0.956509790784001, -55.3208981583625, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 52,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 161,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.147372643309, -66.359681585865, 0.791793287128803, !- X,Y,Z Vertex 1 {m}
  1.147372643309, -66.359681585865, 0.0254000000000009, !- X,Y,Z Vertex 2 {m}
  0.956948896415797, -55.3462943625325, 0.0254000000000009, !- X,Y,Z Vertex 3 {m}
  0.956948896415797, -55.3462943625325, 0.791793287128803; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.010072150553, -66.6298705359496, 0.825, !- X,Y,Z Vertex 1 {m}
  -13.010072150553, -66.6298705359496, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  1.1478117489408, -66.385077790035, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  1.1478117489408, -66.385077790035, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 42,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 162,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.984675946383, -66.6294314303178, 0.791021721996995, !- X,Y,Z Vertex 1 {m}
  -12.984675946383, -66.6294314303178, 0.0254000000000009, !- X,Y,Z Vertex 2 {m}
  1.1224155447708, -66.3855168956668, 0.0254000000000009, !- X,Y,Z Vertex 3 {m}
  1.1224155447708, -66.3855168956668, 0.791021721996995; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1679560500469, -66.8746632818642, 0.825, !- X,Y,Z Vertex 1 {m}
  -27.1679560500469, -66.8746632818642, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -13.010072150553, -66.6298705359496, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -13.010072150553, -66.6298705359496, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 51,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 163,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1425598458769, -66.8742241762324, 0.791021721996995, !- X,Y,Z Vertex 1 {m}
  -27.1425598458769, -66.8742241762324, 0.0254000000000009, !- X,Y,Z Vertex 2 {m}
  -13.035468354723, -66.6303096415814, 0.0254000000000009, !- X,Y,Z Vertex 3 {m}
  -13.035468354723, -66.6303096415814, 0.791021721996995; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.3807791144722, -54.5657844954032, 0.825, !- X,Y,Z Vertex 1 {m}
  -27.3807791144722, -54.5657844954032, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -27.1679560500469, -66.8746632818642, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -27.1679560500469, -66.8746632818642, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 47,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 164,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.3803400088404, -54.5911806995732, 0.791436036504159, !- X,Y,Z Vertex 1 {m}
  -27.3803400088404, -54.5911806995732, 0.0254000000000009, !- X,Y,Z Vertex 2 {m}
  -27.1683951556787, -66.8492670776942, 0.0254000000000009, !- X,Y,Z Vertex 3 {m}
  -27.1683951556787, -66.8492670776942, 0.791436036504159; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5936021788975, -42.2569057089421, 0.825, !- X,Y,Z Vertex 1 {m}
  -27.5936021788975, -42.2569057089421, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -27.3807791144722, -54.5657844954032, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -27.3807791144722, -54.5657844954032, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 44,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 165,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.5931630732657, -42.2823019131121, 0.791436036504159, !- X,Y,Z Vertex 1 {m}
  -27.5931630732657, -42.2823019131121, 0.0254000000000009, !- X,Y,Z Vertex 2 {m}
  -27.381218220104, -54.5403882912332, 0.0254000000000009, !- X,Y,Z Vertex 3 {m}
  -27.381218220104, -54.5403882912332, 0.791436036504159; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4852215911692, -42.3587730292318, 0.825, !- X,Y,Z Vertex 1 {m}
  -33.4852215911692, -42.3587730292318, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -27.5936021788975, -42.2569057089421, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -27.5936021788975, -42.2569057089421, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 49,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 166,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.4598253869992, -42.3583339236, 0.794909036325042, !- X,Y,Z Vertex 1 {m}
  -33.4598253869992, -42.3583339236, 0.0254000000000009, !- X,Y,Z Vertex 2 {m}
  -27.6189983830675, -42.2573448145739, 0.0254000000000009, !- X,Y,Z Vertex 3 {m}
  -27.6189983830675, -42.2573448145739, 0.794909036325042; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.376841003441, -42.4606403495215, 0.825, !- X,Y,Z Vertex 1 {m}
  -39.376841003441, -42.4606403495215, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -33.4852215911692, -42.3587730292318, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -33.4852215911692, -42.3587730292318, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 50,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 167,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.351444799271, -42.4602012438897, 0.794909036325042, !- X,Y,Z Vertex 1 {m}
  -39.351444799271, -42.4602012438897, 0.0254000000000009, !- X,Y,Z Vertex 2 {m}
  -33.5106177953392, -42.3592121348636, 0.0254000000000009, !- X,Y,Z Vertex 3 {m}
  -33.5106177953392, -42.3592121348636, 0.794909036325042; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5109474910817, -34.7044297841612, 0.825, !- X,Y,Z Vertex 1 {m}
  -39.5109474910817, -34.7044297841612, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -39.376841003441, -42.4606403495215, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -39.376841003441, -42.4606403495215, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 53,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 168,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.5105083854499, -34.7298259883312, 0.793303702884485, !- X,Y,Z Vertex 1 {m}
  -39.5105083854499, -34.7298259883312, 0.0254000000000009, !- X,Y,Z Vertex 2 {m}
  -39.3772801090728, -42.4352441453515, 0.0254000000000009, !- X,Y,Z Vertex 3 {m}
  -39.3772801090728, -42.4352441453515, 0.793303702884485; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.6450539787225, -26.9482192188009, 0.825, !- X,Y,Z Vertex 1 {m}
  -39.6450539787225, -26.9482192188009, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -39.5109474910817, -34.7044297841612, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -39.5109474910817, -34.7044297841612, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 45,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 169,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.6446148730907, -26.9736154229709, 0.793303702884485, !- X,Y,Z Vertex 1 {m}
  -39.6446148730907, -26.9736154229709, 0.0254000000000009, !- X,Y,Z Vertex 2 {m}
  -39.5113865967135, -34.6790335799912, 0.0254000000000009, !- X,Y,Z Vertex 3 {m}
  -39.5113865967135, -34.6790335799912, 0.793303702884485; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7534345664507, -26.8463518985112, 0.825, !- X,Y,Z Vertex 1 {m}
  -33.7534345664507, -26.8463518985112, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -39.6450539787225, -26.9482192188009, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -39.6450539787225, -26.9482192188009, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 57,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 170,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.7788307706207, -26.846791004143, 0.794909036325042, !- X,Y,Z Vertex 1 {m}
  -33.7788307706207, -26.846791004143, 0.0254000000000009, !- X,Y,Z Vertex 2 {m}
  -39.6196577745525, -26.9477801131691, 0.0254000000000009, !- X,Y,Z Vertex 3 {m}
  -39.6196577745525, -26.9477801131691, 0.794909036325042; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.861815154179, -26.7444845782215, 0.825, !- X,Y,Z Vertex 1 {m}
  -27.861815154179, -26.7444845782215, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -33.7534345664507, -26.8463518985112, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -33.7534345664507, -26.8463518985112, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 58,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 171,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.887211358349, -26.7449236838533, 0.794909036325042, !- X,Y,Z Vertex 1 {m}
  -27.887211358349, -26.7449236838533, 0.0254000000000009, !- X,Y,Z Vertex 2 {m}
  -33.7280383622807, -26.8459127928794, 0.0254000000000009, !- X,Y,Z Vertex 3 {m}
  -33.7280383622807, -26.8459127928794, 0.794909036325042; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0887914765834, -13.6170350350254, 0.825, !- X,Y,Z Vertex 1 {m}
  -28.0887914765834, -13.6170350350254, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -27.861815154179, -26.7444845782215, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 48,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 172,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.0883523709516, -13.6424312391954, 0.791238162382616, !- X,Y,Z Vertex 1 {m}
  -28.0883523709516, -13.6424312391954, 0.0254000000000009, !- X,Y,Z Vertex 2 {m}
  -27.8622542598108, -26.7190883740515, 0.0254000000000009, !- X,Y,Z Vertex 3 {m}
  -27.8622542598108, -26.7190883740515, 0.791238162382616; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.3157677989877, -0.489585491829303, 0.825, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -28.0887914765834, -13.6170350350254, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 46,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 173,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.3153286933559, -0.514981695999299, 0.791238162382616, !- X,Y,Z Vertex 1 {m}
  -28.3153286933559, -0.514981695999299, 0.0254000000000009, !- X,Y,Z Vertex 2 {m}
  -28.0892305822152, -13.5916388308554, 0.0254000000000009, !- X,Y,Z Vertex 3 {m}
  -28.0892305822152, -13.5916388308554, 0.791238162382616; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 0.825, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914602, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -28.3157677989877, -0.489585491829303, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -28.3157677989877, -0.489585491829303, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 54,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 174,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.1832801036639, -0.245231851546398, 0.791021721996995, !- X,Y,Z Vertex 1 {m}
  -14.1832801036639, -0.245231851546398, 0.0254000000000009, !- X,Y,Z Vertex 2 {m}
  -28.2903715948177, -0.489146386197507, 0.0254000000000009, !- X,Y,Z Vertex 3 {m}
  -28.2903715948177, -0.489146386197507, 0.791021721996995; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.825,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 8.88178419700125e-16,             !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914602, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914602, 0.825; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 56,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 175,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253962041699961, -0.000439105631795966, 0.791021721996995, !- X,Y,Z Vertex 1 {m}
  -0.0253962041699961, -0.000439105631795966, 0.0254000000000009, !- X,Y,Z Vertex 2 {m}
  -14.1324876953239, -0.244353640282806, 0.0254000000000009, !- X,Y,Z Vertex 3 {m}
  -14.1324876953239, -0.244353640282806, 0.791021721996995; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 176,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 177,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 0.825, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 0.825, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 0.825, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 0.825, !- X,Y,Z Vertex 4 {m}
  -33.7534345664507, -26.8463518985112, 0.825, !- X,Y,Z Vertex 5 {m}
  -39.6450539787225, -26.9482192188009, 0.825, !- X,Y,Z Vertex 6 {m}
  -39.5109474910817, -34.7044297841612, 0.825, !- X,Y,Z Vertex 7 {m}
  -39.376841003441, -42.4606403495215, 0.825, !- X,Y,Z Vertex 8 {m}
  -33.4852215911692, -42.3587730292318, 0.825, !- X,Y,Z Vertex 9 {m}
  -27.5936021788975, -42.2569057089421, 0.825, !- X,Y,Z Vertex 10 {m}
  -27.3807791144722, -54.5657844954032, 0.825, !- X,Y,Z Vertex 11 {m}
  -27.1679560500469, -66.8746632818642, 0.825, !- X,Y,Z Vertex 12 {m}
  -13.010072150553, -66.6298705359496, 0.825, !- X,Y,Z Vertex 13 {m}
  1.1478117489408, -66.385077790035, 0.825, !- X,Y,Z Vertex 14 {m}
  0.956509790784001, -55.3208981583625, 0.825, !- X,Y,Z Vertex 15 {m}
  0.765207832627198, -44.25671852669, 0.825, !- X,Y,Z Vertex 16 {m}
  0.573905874470398, -33.1925388950175, 0.825, !- X,Y,Z Vertex 17 {m}
  0.382603916313599, -22.128359263345, 0.825, !- X,Y,Z Vertex 18 {m}
  0.191301958156799, -11.0641796316725, 0.825, !- X,Y,Z Vertex 19 {m}
  0, 0, 0.825;                            !- X,Y,Z Vertex 20 {m}

Zone,
  Thermal Zone 200,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1639,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 200,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1640,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 200,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1612,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1641,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 200,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1649,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1642,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 200,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1670,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1643,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 200,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1635,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1644,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 200,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 201,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1699,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 201,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1700,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 201,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1672,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1701,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 201,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1709,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1702,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 201,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1730,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1703,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 201,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1695,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1704,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 201,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 202,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1813,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 202,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1814,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 202,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1786,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1815,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 202,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1823,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1816,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 202,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1844,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1817,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 202,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1809,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1818,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 202,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 203,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1783,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 203,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1784,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 203,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1756,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1785,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 203,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1793,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1786,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 203,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1814,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1787,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 203,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1779,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1788,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 203,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 204,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1603,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 204,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1604,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 204,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1605,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 204,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1613,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1606,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 204,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1634,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1607,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 204,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1599,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1608,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 204,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 205,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1663,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 205,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1664,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 205,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1636,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1665,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 205,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1673,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1666,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 205,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1694,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1667,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 205,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1659,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1668,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 205,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 206,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1717,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 206,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1718,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 206,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1690,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1719,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 206,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1727,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1720,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 206,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1748,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1721,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 206,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1713,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1722,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 206,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 207,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1843,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 207,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1844,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 207,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1816,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1845,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 207,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1853,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1846,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 207,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1928,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1847,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 207,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1839,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1848,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 207,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 208,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1777,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 208,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1778,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 208,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1750,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1779,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 208,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1787,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1780,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 208,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1808,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1781,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 208,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1773,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1782,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 208,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 209,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1771,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 209,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1772,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 209,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1744,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1773,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 209,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1781,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1774,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 209,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1802,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1775,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 209,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1776,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 209,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 21,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  31.05,                                  !- X Origin {m}
  19.92,                                  !- Y Origin {m}
  3.3,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 66,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 4 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 5 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 6 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 7 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 8 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 9 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 10 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 11 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 12 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 13 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 14 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 15 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 16 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 17 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 18 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 19 {m}
  -14.1578838994939, -0.244792745914602, 0; !- X,Y,Z Vertex 20 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 2 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 3 {m}
  0.191301958156799, -11.0641796316725, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 3 {m}
  0.382603916313599, -22.128359263345, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 2 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 2 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 3 {m}
  0.765207832627198, -44.25671852669, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 1 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 2 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 3 {m}
  0.956509790784001, -55.3208981583625, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 1 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 2 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 3 {m}
  1.1478117489408, -66.385077790035, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 2 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 3 {m}
  -13.010072150553, -66.6298705359496, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 2 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 3 {m}
  -27.1679560500469, -66.8746632818642, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 2 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 3 {m}
  -27.3807791144722, -54.5657844954032, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 2 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 3 {m}
  -27.5936021788975, -42.2569057089421, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 2 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 3 {m}
  -33.4852215911692, -42.3587730292318, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 2 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 3 {m}
  -39.376841003441, -42.4606403495215, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 2 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 3 {m}
  -39.5109474910817, -34.7044297841612, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 2 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 3 {m}
  -39.6450539787225, -26.9482192188009, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 2 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 3 {m}
  -33.7534345664507, -26.8463518985112, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 2 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 3 {m}
  -28.0887914765834, -13.6170350350254, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 2 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 3 {m}
  -28.3157677989877, -0.489585491829303, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2375,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914602, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 89,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 4 {m}
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 5 {m}
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 6 {m}
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 7 {m}
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 8 {m}
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 9 {m}
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 10 {m}
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 11 {m}
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 12 {m}
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 13 {m}
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 14 {m}
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 15 {m}
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 16 {m}
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 17 {m}
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 18 {m}
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 19 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 20 {m}

Zone,
  Thermal Zone 210,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1729,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 210,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1730,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 210,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1702,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1731,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 210,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1739,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1732,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 210,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1760,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1733,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 210,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1725,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1734,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 210,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 211,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1753,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 211,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1754,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 211,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1726,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1755,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 211,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1763,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1756,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 211,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1784,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1757,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 211,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1749,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1758,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 211,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 212,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1621,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 212,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1622,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 212,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1594,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1623,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 212,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1631,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1624,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 212,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1652,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1625,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 212,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1245,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1626,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 212,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 213,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1627,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 213,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1628,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 213,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1600,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1629,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 213,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1637,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1630,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 213,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1658,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1631,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 213,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1623,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1632,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 213,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 214,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  180,                                    !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1675,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 214,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1676,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 214,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1648,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1677,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 214,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1678,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 214,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1706,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1679,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 214,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1671,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1680,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 214,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 215,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1633,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 215,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1634,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 215,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1606,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1635,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 215,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1643,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1636,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 215,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1664,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1637,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 215,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1629,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1638,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 215,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 216,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1831,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 216,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1832,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 216,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1804,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1833,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 216,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1841,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1834,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 216,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1916,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1835,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 216,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1836,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 216,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 217,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1651,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 217,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1652,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 217,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1624,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1653,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 217,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1661,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1654,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 217,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1682,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
