  Surface 300,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.5105083854499, -34.7298259883312, 0.793303702884484, !- X,Y,Z Vertex 1 {m}
  -39.5105083854499, -34.7298259883312, 0.0254, !- X,Y,Z Vertex 2 {m}
  -39.3772801090728, -42.4352441453515, 0.0254, !- X,Y,Z Vertex 3 {m}
  -39.3772801090728, -42.4352441453515, 0.793303702884484; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.6450539787225, -26.9482192188009, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 2 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 3 {m}
  -39.5109474910817, -34.7044297841612, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 96,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 301,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.6446148730907, -26.9736154229709, 0.793303702884484, !- X,Y,Z Vertex 1 {m}
  -39.6446148730907, -26.9736154229709, 0.0254, !- X,Y,Z Vertex 2 {m}
  -39.5113865967135, -34.6790335799912, 0.0254, !- X,Y,Z Vertex 3 {m}
  -39.5113865967135, -34.6790335799912, 0.793303702884484; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7534345664507, -26.8463518985112, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 2 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 3 {m}
  -39.6450539787225, -26.9482192188009, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 82,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 302,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.7788307706207, -26.846791004143, 0.794909036325041, !- X,Y,Z Vertex 1 {m}
  -33.7788307706207, -26.846791004143, 0.0254, !- X,Y,Z Vertex 2 {m}
  -39.6196577745525, -26.9477801131691, 0.0254, !- X,Y,Z Vertex 3 {m}
  -39.6196577745525, -26.9477801131691, 0.794909036325041; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.861815154179, -26.7444845782215, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 2 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 3 {m}
  -33.7534345664507, -26.8463518985112, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 97,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 303,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.887211358349, -26.7449236838533, 0.794909036325041, !- X,Y,Z Vertex 1 {m}
  -27.887211358349, -26.7449236838533, 0.0254, !- X,Y,Z Vertex 2 {m}
  -33.7280383622807, -26.8459127928794, 0.0254, !- X,Y,Z Vertex 3 {m}
  -33.7280383622807, -26.8459127928794, 0.794909036325041; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0887914765834, -13.6170350350254, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 2 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 90,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 304,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.0883523709516, -13.6424312391954, 0.791238162382615, !- X,Y,Z Vertex 1 {m}
  -28.0883523709516, -13.6424312391954, 0.0254, !- X,Y,Z Vertex 2 {m}
  -27.8622542598108, -26.7190883740515, 0.0254, !- X,Y,Z Vertex 3 {m}
  -27.8622542598108, -26.7190883740515, 0.791238162382615; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.3157677989877, -0.489585491829303, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 3 {m}
  -28.0887914765834, -13.6170350350254, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 95,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 305,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.3153286933559, -0.514981695999299, 0.791238162382615, !- X,Y,Z Vertex 1 {m}
  -28.3153286933559, -0.514981695999299, 0.0254, !- X,Y,Z Vertex 2 {m}
  -28.0892305822152, -13.5916388308554, 0.0254, !- X,Y,Z Vertex 3 {m}
  -28.0892305822152, -13.5916388308554, 0.791238162382615; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 2 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 3 {m}
  -28.3157677989877, -0.489585491829303, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 87,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 306,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.1832801036639, -0.245231851546398, 0.791021721996994, !- X,Y,Z Vertex 1 {m}
  -14.1832801036639, -0.245231851546398, 0.0254, !- X,Y,Z Vertex 2 {m}
  -28.2903715948177, -0.489146386197507, 0.0254, !- X,Y,Z Vertex 3 {m}
  -28.2903715948177, -0.489146386197507, 0.791021721996994; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.824999999999999,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914602, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 85,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 307,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253962041699961, -0.000439105631795966, 0.791021721996994, !- X,Y,Z Vertex 1 {m}
  -0.0253962041699961, -0.000439105631795966, 0.0254, !- X,Y,Z Vertex 2 {m}
  -14.1324876953239, -0.244353640282806, 0.0254, !- X,Y,Z Vertex 3 {m}
  -14.1324876953239, -0.244353640282806, 0.791021721996994; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 308,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 309,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 0.824999999999999, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 0.824999999999999, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 0.824999999999999, !- X,Y,Z Vertex 4 {m}
  -33.7534345664507, -26.8463518985112, 0.824999999999999, !- X,Y,Z Vertex 5 {m}
  -39.6450539787225, -26.9482192188009, 0.824999999999999, !- X,Y,Z Vertex 6 {m}
  -39.5109474910817, -34.7044297841612, 0.824999999999999, !- X,Y,Z Vertex 7 {m}
  -39.376841003441, -42.4606403495215, 0.824999999999999, !- X,Y,Z Vertex 8 {m}
  -33.4852215911692, -42.3587730292318, 0.824999999999999, !- X,Y,Z Vertex 9 {m}
  -27.5936021788975, -42.2569057089421, 0.824999999999999, !- X,Y,Z Vertex 10 {m}
  -27.3807791144722, -54.5657844954032, 0.824999999999999, !- X,Y,Z Vertex 11 {m}
  -27.1679560500469, -66.8746632818642, 0.824999999999999, !- X,Y,Z Vertex 12 {m}
  -13.010072150553, -66.6298705359496, 0.824999999999999, !- X,Y,Z Vertex 13 {m}
  1.1478117489408, -66.385077790035, 0.824999999999999, !- X,Y,Z Vertex 14 {m}
  0.956509790784001, -55.3208981583625, 0.824999999999999, !- X,Y,Z Vertex 15 {m}
  0.765207832627198, -44.25671852669, 0.824999999999999, !- X,Y,Z Vertex 16 {m}
  0.573905874470398, -33.1925388950175, 0.824999999999999, !- X,Y,Z Vertex 17 {m}
  0.382603916313599, -22.128359263345, 0.824999999999999, !- X,Y,Z Vertex 18 {m}
  0.191301958156799, -11.0641796316725, 0.824999999999999, !- X,Y,Z Vertex 19 {m}
  0, 0, 0.824999999999999;                !- X,Y,Z Vertex 20 {m}

Zone,
  Thermal Zone 40,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  17.0834180586629,                       !- X Origin {m}
  8.61102762241288,                       !- Y Origin {m}
  26.3,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 571,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.77635683940025e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  0.191301958156757, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.9665819413371, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914628, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 538,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156757, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  0.191301958156757, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 1.77635683940025e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.77635683940025e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 581,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.9665819413371, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.9665819413371, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.191301958156757, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.191301958156757, -11.0641796316725, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914628, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914628, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.9665819413371, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -13.9665819413371, -11.3089723775871, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 567,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.77635683940025e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 1.77635683940025e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914628, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914628, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 576,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914628, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.9665819413371, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  0.191301958156757, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.77635683940025e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 41,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -30.37,                                 !- X Origin {m}
  -3.51,                                  !- Y Origin {m}
  1.21875,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 635,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 634,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 4 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 5 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 6 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 7 {m}
  0, -11.1375805003148, 0;                !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 636,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, 0, 0.8125,                      !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.8125;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 165,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 636,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.3621, 0, 0.780536081273166,           !- X,Y,Z Vertex 1 {m}
  8.3621, 0, 0.0254,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 0.780536081273166; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 637,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, 0, 0.8125,                      !- X,Y,Z Vertex 1 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.3875, 0, 0.8125;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 167,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 637,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7496, 0, 0.780536081273166,          !- X,Y,Z Vertex 1 {m}
  16.7496, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  8.4129, 0, 0.0254,                      !- X,Y,Z Vertex 3 {m}
  8.4129, 0, 0.780536081273166;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, -11.1375805003148, 0.8125,      !- X,Y,Z Vertex 1 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  16.775, 0, 0.8125;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 161,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 638,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.775, -11.1121805003148, 0.779401602541889, !- X,Y,Z Vertex 1 {m}
  16.775, -11.1121805003148, 0.0254,      !- X,Y,Z Vertex 2 {m}
  16.775, -0.0254000000000012, 0.0254,    !- X,Y,Z Vertex 3 {m}
  16.775, -0.0254000000000012, 0.779401602541889; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 639,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, -22.2751610006296, 0.8125,      !- X,Y,Z Vertex 1 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  16.775, -11.1375805003148, 0.8125;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 162,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 639,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.775, -22.2497610006296, 0.779401602541889, !- X,Y,Z Vertex 1 {m}
  16.775, -22.2497610006296, 0.0254,      !- X,Y,Z Vertex 2 {m}
  16.775, -11.1629805003148, 0.0254,      !- X,Y,Z Vertex 3 {m}
  16.775, -11.1629805003148, 0.779401602541889; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, -22.2751610006296, 0.8125,      !- X,Y,Z Vertex 1 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 3 {m}
  16.775, -22.2751610006296, 0.8125;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 168,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 640,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.4129, -22.2751610006296, 0.780536081273166, !- X,Y,Z Vertex 1 {m}
  8.4129, -22.2751610006296, 0.0254,      !- X,Y,Z Vertex 2 {m}
  16.7496, -22.2751610006296, 0.0254,     !- X,Y,Z Vertex 3 {m}
  16.7496, -22.2751610006296, 0.780536081273166; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22.2751610006296, 0.8125,           !- X,Y,Z Vertex 1 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 2 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 3 {m}
  8.3875, -22.2751610006296, 0.8125;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 164,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 641,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -22.2751610006296, 0.780536081273166, !- X,Y,Z Vertex 1 {m}
  0.0254, -22.2751610006296, 0.0254,      !- X,Y,Z Vertex 2 {m}
  8.3621, -22.2751610006296, 0.0254,      !- X,Y,Z Vertex 3 {m}
  8.3621, -22.2751610006296, 0.780536081273166; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 642,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 0.8125,           !- X,Y,Z Vertex 1 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 2 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 3 {m}
  0, -22.2751610006296, 0.8125;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 163,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 642,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.1629805003148, 0.779401602541889, !- X,Y,Z Vertex 1 {m}
  0, -11.1629805003148, 0.0254,           !- X,Y,Z Vertex 2 {m}
  0, -22.2497610006296, 0.0254,           !- X,Y,Z Vertex 3 {m}
  0, -22.2497610006296, 0.779401602541889; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 643,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.8125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.1375805003148, 0.8125;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 166,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 643,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 0.779401602541889,          !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -11.1121805003148, 0.0254,           !- X,Y,Z Vertex 3 {m}
  0, -11.1121805003148, 0.779401602541889; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 644,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 645,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 0.8125,           !- X,Y,Z Vertex 1 {m}
  0, -22.2751610006296, 0.8125,           !- X,Y,Z Vertex 2 {m}
  8.3875, -22.2751610006296, 0.8125,      !- X,Y,Z Vertex 3 {m}
  16.775, -22.2751610006296, 0.8125,      !- X,Y,Z Vertex 4 {m}
  16.775, -11.1375805003148, 0.8125,      !- X,Y,Z Vertex 5 {m}
  16.775, 0, 0.8125,                      !- X,Y,Z Vertex 6 {m}
  8.3875, 0, 0.8125,                      !- X,Y,Z Vertex 7 {m}
  0, 0, 0.8125;                           !- X,Y,Z Vertex 8 {m}

Zone,
  Thermal Zone 42,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -30.37,                                 !- X Origin {m}
  -3.51,                                  !- Y Origin {m}
  2.03125,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 645,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 644,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 4 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 5 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 6 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 7 {m}
  0, -11.1375805003148, 0;                !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 646,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, 0, 1.21875,                     !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.21875;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, 0, 1.21875,                     !- X,Y,Z Vertex 1 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.3875, 0, 1.21875;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 648,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, -11.1375805003148, 1.21875,     !- X,Y,Z Vertex 1 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  16.775, 0, 1.21875;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 649,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 1 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  16.775, -11.1375805003148, 1.21875;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 650,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 1 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 3 {m}
  16.775, -22.2751610006296, 1.21875;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 651,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22.2751610006296, 1.21875,          !- X,Y,Z Vertex 1 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 2 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 3 {m}
  8.3875, -22.2751610006296, 1.21875;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 1.21875,          !- X,Y,Z Vertex 1 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 2 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 3 {m}
  0, -22.2751610006296, 1.21875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.21875,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.1375805003148, 1.21875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 654,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 655,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 1.21875,          !- X,Y,Z Vertex 1 {m}
  0, -22.2751610006296, 1.21875,          !- X,Y,Z Vertex 2 {m}
  8.3875, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 3 {m}
  16.775, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 4 {m}
  16.775, -11.1375805003148, 1.21875,     !- X,Y,Z Vertex 5 {m}
  16.775, 0, 1.21875,                     !- X,Y,Z Vertex 6 {m}
  8.3875, 0, 1.21875,                     !- X,Y,Z Vertex 7 {m}
  0, 0, 1.21875;                          !- X,Y,Z Vertex 8 {m}

Zone,
  Thermal Zone 43,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -30.37,                                 !- X Origin {m}
  -3.51,                                  !- Y Origin {m}
  3.25,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 655,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 654,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 4 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 5 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 6 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 7 {m}
  0, -11.1375805003148, 0;                !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 656,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, 0, 1.21875,                     !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.21875;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 657,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, 0, 1.21875,                     !- X,Y,Z Vertex 1 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.3875, 0, 1.21875;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 658,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, -11.1375805003148, 1.21875,     !- X,Y,Z Vertex 1 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  16.775, 0, 1.21875;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 659,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 1 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  16.775, -11.1375805003148, 1.21875;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 660,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 1 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 3 {m}
  16.775, -22.2751610006296, 1.21875;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 661,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22.2751610006296, 1.21875,          !- X,Y,Z Vertex 1 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 2 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 3 {m}
  8.3875, -22.2751610006296, 1.21875;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 662,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 1.21875,          !- X,Y,Z Vertex 1 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 2 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 3 {m}
  0, -22.2751610006296, 1.21875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 663,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.21875,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.1375805003148, 1.21875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 664,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 665,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 1.21875,          !- X,Y,Z Vertex 1 {m}
  0, -22.2751610006296, 1.21875,          !- X,Y,Z Vertex 2 {m}
  8.3875, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 3 {m}
  16.775, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 4 {m}
  16.775, -11.1375805003148, 1.21875,     !- X,Y,Z Vertex 5 {m}
  16.775, 0, 1.21875,                     !- X,Y,Z Vertex 6 {m}
  8.3875, 0, 1.21875,                     !- X,Y,Z Vertex 7 {m}
  0, 0, 1.21875;                          !- X,Y,Z Vertex 8 {m}

Zone,
  Thermal Zone 44,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -30.37,                                 !- X Origin {m}
  -3.51,                                  !- Y Origin {m}
  4.46875,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 665,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 664,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 4 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 5 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 6 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 7 {m}
  0, -11.1375805003148, 0;                !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 666,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, 0, 0.8125,                      !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.8125;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 169,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 666,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.3621, 0, 0.780536081273166,           !- X,Y,Z Vertex 1 {m}
  8.3621, 0, 0.0254,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 0.780536081273166; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 667,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, 0, 0.8125,                      !- X,Y,Z Vertex 1 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.3875, 0, 0.8125;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 172,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 667,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7496, 0, 0.780536081273166,          !- X,Y,Z Vertex 1 {m}
  16.7496, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  8.4129, 0, 0.0254,                      !- X,Y,Z Vertex 3 {m}
  8.4129, 0, 0.780536081273166;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 668,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, -11.1375805003148, 0.8125,      !- X,Y,Z Vertex 1 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  16.775, 0, 0.8125;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 173,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 668,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.775, -11.1121805003148, 0.779401602541889, !- X,Y,Z Vertex 1 {m}
  16.775, -11.1121805003148, 0.0254,      !- X,Y,Z Vertex 2 {m}
  16.775, -0.0254000000000012, 0.0254,    !- X,Y,Z Vertex 3 {m}
  16.775, -0.0254000000000012, 0.779401602541889; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 669,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, -22.2751610006296, 0.8125,      !- X,Y,Z Vertex 1 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  16.775, -11.1375805003148, 0.8125;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 175,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 669,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.775, -22.2497610006296, 0.779401602541889, !- X,Y,Z Vertex 1 {m}
  16.775, -22.2497610006296, 0.0254,      !- X,Y,Z Vertex 2 {m}
  16.775, -11.1629805003148, 0.0254,      !- X,Y,Z Vertex 3 {m}
  16.775, -11.1629805003148, 0.779401602541889; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 670,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, -22.2751610006296, 0.8125,      !- X,Y,Z Vertex 1 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 3 {m}
  16.775, -22.2751610006296, 0.8125;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 174,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 670,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.4129, -22.2751610006296, 0.780536081273166, !- X,Y,Z Vertex 1 {m}
  8.4129, -22.2751610006296, 0.0254,      !- X,Y,Z Vertex 2 {m}
  16.7496, -22.2751610006296, 0.0254,     !- X,Y,Z Vertex 3 {m}
  16.7496, -22.2751610006296, 0.780536081273166; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 671,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22.2751610006296, 0.8125,           !- X,Y,Z Vertex 1 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 2 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 3 {m}
  8.3875, -22.2751610006296, 0.8125;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 171,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 671,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -22.2751610006296, 0.780536081273166, !- X,Y,Z Vertex 1 {m}
  0.0254, -22.2751610006296, 0.0254,      !- X,Y,Z Vertex 2 {m}
  8.3621, -22.2751610006296, 0.0254,      !- X,Y,Z Vertex 3 {m}
  8.3621, -22.2751610006296, 0.780536081273166; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 672,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 0.8125,           !- X,Y,Z Vertex 1 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 2 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 3 {m}
  0, -22.2751610006296, 0.8125;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 170,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 672,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.1629805003148, 0.779401602541889, !- X,Y,Z Vertex 1 {m}
  0, -11.1629805003148, 0.0254,           !- X,Y,Z Vertex 2 {m}
  0, -22.2497610006296, 0.0254,           !- X,Y,Z Vertex 3 {m}
  0, -22.2497610006296, 0.779401602541889; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 673,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.8125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.1375805003148, 0.8125;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 176,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 673,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 0.779401602541889,          !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -11.1121805003148, 0.0254,           !- X,Y,Z Vertex 3 {m}
  0, -11.1121805003148, 0.779401602541889; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 674,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 675,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 0.8125,           !- X,Y,Z Vertex 1 {m}
  0, -22.2751610006296, 0.8125,           !- X,Y,Z Vertex 2 {m}
  8.3875, -22.2751610006296, 0.8125,      !- X,Y,Z Vertex 3 {m}
  16.775, -22.2751610006296, 0.8125,      !- X,Y,Z Vertex 4 {m}
  16.775, -11.1375805003148, 0.8125,      !- X,Y,Z Vertex 5 {m}
  16.775, 0, 0.8125,                      !- X,Y,Z Vertex 6 {m}
  8.3875, 0, 0.8125,                      !- X,Y,Z Vertex 7 {m}
  0, 0, 0.8125;                           !- X,Y,Z Vertex 8 {m}

Zone,
  Thermal Zone 45,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -30.37,                                 !- X Origin {m}
  -3.51,                                  !- Y Origin {m}
  5.28125,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 675,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 674,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 4 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 5 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 6 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 7 {m}
  0, -11.1375805003148, 0;                !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 676,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, 0, 1.21875,                     !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.21875;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 677,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, 0, 1.21875,                     !- X,Y,Z Vertex 1 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.3875, 0, 1.21875;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 678,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, -11.1375805003148, 1.21875,     !- X,Y,Z Vertex 1 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  16.775, 0, 1.21875;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 679,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 1 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  16.775, -11.1375805003148, 1.21875;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 680,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 1 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 3 {m}
  16.775, -22.2751610006296, 1.21875;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 681,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22.2751610006296, 1.21875,          !- X,Y,Z Vertex 1 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 2 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 3 {m}
  8.3875, -22.2751610006296, 1.21875;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 682,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 1.21875,          !- X,Y,Z Vertex 1 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 2 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 3 {m}
  0, -22.2751610006296, 1.21875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 683,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.21875,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.1375805003148, 1.21875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 684,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 1.21875,          !- X,Y,Z Vertex 1 {m}
  0, -22.2751610006296, 1.21875,          !- X,Y,Z Vertex 2 {m}
  8.3875, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 3 {m}
  16.775, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 4 {m}
  16.775, -11.1375805003148, 1.21875,     !- X,Y,Z Vertex 5 {m}
  16.775, 0, 1.21875,                     !- X,Y,Z Vertex 6 {m}
  8.3875, 0, 1.21875,                     !- X,Y,Z Vertex 7 {m}
  0, 0, 1.21875;                          !- X,Y,Z Vertex 8 {m}

Zone,
  Thermal Zone 46,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -30.37,                                 !- X Origin {m}
  -3.51,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 625,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 4 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 5 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 6 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 7 {m}
  0, -11.1375805003148, 0;                !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 626,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, 0, 1.21875,                     !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.21875;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 627,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, 0, 1.21875,                     !- X,Y,Z Vertex 1 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.3875, 0, 1.21875;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 628,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, -11.1375805003148, 1.21875,     !- X,Y,Z Vertex 1 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  16.775, 0, 1.21875;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 1 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  16.775, -11.1375805003148, 1.21875;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 630,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 1 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 3 {m}
  16.775, -22.2751610006296, 1.21875;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 631,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22.2751610006296, 1.21875,          !- X,Y,Z Vertex 1 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 2 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 3 {m}
  8.3875, -22.2751610006296, 1.21875;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 1.21875,          !- X,Y,Z Vertex 1 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 2 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 3 {m}
  0, -22.2751610006296, 1.21875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 633,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.21875,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.1375805003148, 1.21875;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 634,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 635,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 1.21875,          !- X,Y,Z Vertex 1 {m}
  0, -22.2751610006296, 1.21875,          !- X,Y,Z Vertex 2 {m}
  8.3875, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 3 {m}
  16.775, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 4 {m}
  16.775, -11.1375805003148, 1.21875,     !- X,Y,Z Vertex 5 {m}
  16.775, 0, 1.21875,                     !- X,Y,Z Vertex 6 {m}
  8.3875, 0, 1.21875,                     !- X,Y,Z Vertex 7 {m}
  0, 0, 1.21875;                          !- X,Y,Z Vertex 8 {m}

Zone,
  Thermal Zone 47,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -30.37,                                 !- X Origin {m}
  -3.51,                                  !- Y Origin {m}
  6.4,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 685,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.3875, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  0, -11.1375805003148, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 686,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, 0, 0.0999999999999996,          !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.0999999999999996;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 687,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 695,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.3875, -11.1375805003148, 0,           !- X,Y,Z Vertex 2 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.3875, 0, 0.0999999999999996;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 688,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 698,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 2 {m}
  8.3875, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  8.3875, -11.1375805003148, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 689,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.0999999999999996,               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.1375805003148, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 690,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.3875, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.3875, 0, 0.0999999999999996,          !- X,Y,Z Vertex 3 {m}
  0, 0, 0.0999999999999996;               !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 48,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -30.37,                                 !- X Origin {m}
  -14.6475805003148,                      !- Y Origin {m}
  6.4,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 697,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.3875, 2.1316282072803e-14, 0,         !- X,Y,Z Vertex 2 {m}
  8.3875, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -11.1375805003148, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 698,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 688,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, 2.1316282072803e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.3875, 2.1316282072803e-14, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.1316282072803e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 699,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 707,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.3875, -11.1375805003148, 0,           !- X,Y,Z Vertex 2 {m}
  8.3875, 2.1316282072803e-14, 0,         !- X,Y,Z Vertex 3 {m}
  8.3875, 2.1316282072803e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 700,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -11.1375805003148, 0, !- X,Y,Z Vertex 2 {m}
  8.3875, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  8.3875, -11.1375805003148, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 701,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.1316282072803e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -11.1375805003148, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -11.1375805003148, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 702,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.3875, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.3875, 2.1316282072803e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.1316282072803e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 49,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -21.9825,                               !- X Origin {m}
  -3.51,                                  !- Y Origin {m}
  6.4,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 691,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.3875, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  0, -11.1375805003148, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 692,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, 0, 0.0999999999999996,          !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.0999999999999996;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 693,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.3875, -11.1375805003148, 0,           !- X,Y,Z Vertex 2 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.3875, 0, 0.0999999999999996;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 694,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 704,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 2 {m}
  8.3875, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  8.3875, -11.1375805003148, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 695,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 687,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.0999999999999996,               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.1375805003148, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 696,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.3875, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.3875, 0, 0.0999999999999996,          !- X,Y,Z Vertex 3 {m}
  0, 0, 0.0999999999999996;               !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 5,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  31.05,                                  !- X Origin {m}
  19.92,                                  !- Y Origin {m}
  8.6625,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 177,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 176,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 4 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 5 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 6 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 7 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 8 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 9 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 10 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 11 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 12 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 13 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 14 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 15 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 16 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 17 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 18 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 19 {m}
  -14.1578838994939, -0.244792745914602, 0; !- X,Y,Z Vertex 20 {m}

BuildingSurface:Detailed,
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 2 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 3 {m}
  0.191301958156799, -11.0641796316725, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 3 {m}
  0.382603916313599, -22.128359263345, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 2 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 2 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 3 {m}
  0.765207832627198, -44.25671852669, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 1 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 2 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 3 {m}
  0.956509790784001, -55.3208981583625, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 1 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 2 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 3 {m}
  1.1478117489408, -66.385077790035, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 2 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 3 {m}
  -13.010072150553, -66.6298705359496, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 2 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 3 {m}
  -27.1679560500469, -66.8746632818642, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 2 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 3 {m}
  -27.3807791144722, -54.5657844954032, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 2 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 3 {m}
  -27.5936021788975, -42.2569057089421, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 2 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 3 {m}
  -33.4852215911692, -42.3587730292318, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 2 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 3 {m}
  -39.376841003441, -42.4606403495215, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 2 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 3 {m}
  -39.5109474910817, -34.7044297841612, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 2 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 3 {m}
  -39.6450539787225, -26.9482192188009, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 2 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 3 {m}
  -33.7534345664507, -26.8463518985112, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 2 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 3 {m}
  -28.0887914765834, -13.6170350350254, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 2 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 3 {m}
  -28.3157677989877, -0.489585491829303, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2375,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914602, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 198,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 199,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 4 {m}
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 5 {m}
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 6 {m}
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 7 {m}
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 8 {m}
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 9 {m}
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 10 {m}
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 11 {m}
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 12 {m}
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 13 {m}
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 14 {m}
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 15 {m}
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 16 {m}
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 17 {m}
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 18 {m}
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 19 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 20 {m}

Zone,
  Thermal Zone 50,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -21.9825,                               !- X Origin {m}
  -14.6475805003148,                      !- Y Origin {m}
  6.4,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 703,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.3875, 2.1316282072803e-14, 0,         !- X,Y,Z Vertex 2 {m}
  8.3875, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -11.1375805003148, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 704,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 694,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, 2.1316282072803e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.3875, 2.1316282072803e-14, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.1316282072803e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 705,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.3875, -11.1375805003148, 0,           !- X,Y,Z Vertex 2 {m}
  8.3875, 2.1316282072803e-14, 0,         !- X,Y,Z Vertex 3 {m}
  8.3875, 2.1316282072803e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 706,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -11.1375805003148, 0, !- X,Y,Z Vertex 2 {m}
  8.3875, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  8.3875, -11.1375805003148, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 707,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 699,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.1316282072803e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -11.1375805003148, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -11.1375805003148, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 708,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.3875, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.3875, 2.1316282072803e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.1316282072803e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 51,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -7.53,                                  !- X Origin {m}
  58.98,                                  !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 745,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 744,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 4 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 5 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 6 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 7 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 8 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 9 {m}
  0, -10.695, 0;                          !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Surface 746,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, 0, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 747,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, 0, 1.3125,                      !- X,Y,Z Vertex 1 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  14.4525, 0, 1.3125;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 748,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -10.695, 1.3125,                !- X,Y,Z Vertex 1 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 2 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.905, 0, 1.3125;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 749,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -21.39, 1.3125,                 !- X,Y,Z Vertex 1 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 2 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 3 {m}
  28.905, -10.695, 1.3125;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 750,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -32.085, 1.3125,                !- X,Y,Z Vertex 1 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 2 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 3 {m}
  28.905, -21.39, 1.3125;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 751,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, -32.085, 1.3125,               !- X,Y,Z Vertex 1 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 2 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 3 {m}
  28.905, -32.085, 1.3125;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 752,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -32.085, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 2 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 3 {m}
  14.4525, -32.085, 1.3125;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 753,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.39, 1.3125,                      !- X,Y,Z Vertex 1 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -32.085, 1.3125;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 754,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.39, 1.3125;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 755,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -10.695, 1.3125;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 756,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 757,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  0, -21.39, 1.3125,                      !- X,Y,Z Vertex 2 {m}
  0, -32.085, 1.3125,                     !- X,Y,Z Vertex 3 {m}
  14.4525, -32.085, 1.3125,               !- X,Y,Z Vertex 4 {m}
  28.905, -32.085, 1.3125,                !- X,Y,Z Vertex 5 {m}
  28.905, -21.39, 1.3125,                 !- X,Y,Z Vertex 6 {m}
  28.905, -10.695, 1.3125,                !- X,Y,Z Vertex 7 {m}
  28.905, 0, 1.3125,                      !- X,Y,Z Vertex 8 {m}
  14.4525, 0, 1.3125,                     !- X,Y,Z Vertex 9 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 10 {m}

Zone,
  Thermal Zone 52,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -7.53,                                  !- X Origin {m}
  58.98,                                  !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 733,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 732,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 4 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 5 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 6 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 7 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 8 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 9 {m}
  0, -10.695, 0;                          !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Surface 734,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, 0, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 735,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, 0, 1.3125,                      !- X,Y,Z Vertex 1 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  14.4525, 0, 1.3125;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 736,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -10.695, 1.3125,                !- X,Y,Z Vertex 1 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 2 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.905, 0, 1.3125;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 737,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -21.39, 1.3125,                 !- X,Y,Z Vertex 1 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 2 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 3 {m}
  28.905, -10.695, 1.3125;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 738,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -32.085, 1.3125,                !- X,Y,Z Vertex 1 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 2 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 3 {m}
  28.905, -21.39, 1.3125;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 739,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, -32.085, 1.3125,               !- X,Y,Z Vertex 1 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 2 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 3 {m}
  28.905, -32.085, 1.3125;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 740,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -32.085, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 2 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 3 {m}
  14.4525, -32.085, 1.3125;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 741,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.39, 1.3125,                      !- X,Y,Z Vertex 1 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -32.085, 1.3125;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 742,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.39, 1.3125;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 743,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -10.695, 1.3125;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 744,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 745,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  0, -21.39, 1.3125,                      !- X,Y,Z Vertex 2 {m}
  0, -32.085, 1.3125,                     !- X,Y,Z Vertex 3 {m}
  14.4525, -32.085, 1.3125,               !- X,Y,Z Vertex 4 {m}
  28.905, -32.085, 1.3125,                !- X,Y,Z Vertex 5 {m}
  28.905, -21.39, 1.3125,                 !- X,Y,Z Vertex 6 {m}
  28.905, -10.695, 1.3125,                !- X,Y,Z Vertex 7 {m}
  28.905, 0, 1.3125,                      !- X,Y,Z Vertex 8 {m}
  14.4525, 0, 1.3125,                     !- X,Y,Z Vertex 9 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 10 {m}

Zone,
  Thermal Zone 53,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -7.53,                                  !- X Origin {m}
  58.98,                                  !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 757,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 756,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 4 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 5 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 6 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 7 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 8 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 9 {m}
  0, -10.695, 0;                          !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Surface 758,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, 0, 0.875,                      !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 190,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 758,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.4271, 0, 0.840389658338946,          !- X,Y,Z Vertex 1 {m}
  14.4271, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 0.840389658338946; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 759,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, 0, 0.875,                       !- X,Y,Z Vertex 1 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  14.4525, 0, 0.875;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 192,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 759,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8796, 0, 0.840389658338946,          !- X,Y,Z Vertex 1 {m}
  28.8796, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  14.4779, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  14.4779, 0, 0.840389658338946;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 760,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -10.695, 0.875,                 !- X,Y,Z Vertex 1 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 2 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.905, 0, 0.875;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 196,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 760,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.905, -10.6696, 0.841400908945717,    !- X,Y,Z Vertex 1 {m}
  28.905, -10.6696, 0.0254,               !- X,Y,Z Vertex 2 {m}
  28.905, -0.0254000000000012, 0.0254,    !- X,Y,Z Vertex 3 {m}
  28.905, -0.0254000000000012, 0.841400908945717; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 761,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -21.39, 0.875,                  !- X,Y,Z Vertex 1 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 2 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 3 {m}
  28.905, -10.695, 0.875;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 195,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 761,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.905, -21.3646, 0.841400908945717,    !- X,Y,Z Vertex 1 {m}
  28.905, -21.3646, 0.0254,               !- X,Y,Z Vertex 2 {m}
  28.905, -10.7204, 0.0254,               !- X,Y,Z Vertex 3 {m}
  28.905, -10.7204, 0.841400908945717;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 762,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -32.085, 0.875,                 !- X,Y,Z Vertex 1 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 2 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 3 {m}
  28.905, -21.39, 0.875;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 187,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 762,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.905, -32.0596, 0.841400908945717,    !- X,Y,Z Vertex 1 {m}
  28.905, -32.0596, 0.0254,               !- X,Y,Z Vertex 2 {m}
  28.905, -21.4154, 0.0254,               !- X,Y,Z Vertex 3 {m}
  28.905, -21.4154, 0.841400908945717;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 763,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, -32.085, 0.875,                !- X,Y,Z Vertex 1 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 2 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 3 {m}
  28.905, -32.085, 0.875;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 193,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 763,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.4779, -32.085, 0.840389658338946,    !- X,Y,Z Vertex 1 {m}
  14.4779, -32.085, 0.0254,               !- X,Y,Z Vertex 2 {m}
  28.8796, -32.085, 0.0254,               !- X,Y,Z Vertex 3 {m}
  28.8796, -32.085, 0.840389658338946;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 764,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -32.085, 0.875,                      !- X,Y,Z Vertex 1 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 2 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 3 {m}
  14.4525, -32.085, 0.875;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 189,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 764,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -32.085, 0.840389658338946,     !- X,Y,Z Vertex 1 {m}
  0.0254, -32.085, 0.0254,                !- X,Y,Z Vertex 2 {m}
  14.4271, -32.085, 0.0254,               !- X,Y,Z Vertex 3 {m}
  14.4271, -32.085, 0.840389658338946;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 765,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.39, 0.875,                       !- X,Y,Z Vertex 1 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -32.085, 0.875;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 188,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 765,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -21.4154, 0.841400908945717,         !- X,Y,Z Vertex 1 {m}
  0, -21.4154, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -32.0596, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -32.0596, 0.841400908945717;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 766,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 0.875,                      !- X,Y,Z Vertex 1 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.39, 0.875;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 191,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 766,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.7204, 0.841400908945717,         !- X,Y,Z Vertex 1 {m}
  0, -10.7204, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -21.3646, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -21.3646, 0.841400908945717;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 767,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -10.695, 0.875;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 194,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 767,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 0.841400908945717,          !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -10.6696, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -10.6696, 0.841400908945717;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 768,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 769,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 0.875,                      !- X,Y,Z Vertex 1 {m}
  0, -21.39, 0.875,                       !- X,Y,Z Vertex 2 {m}
  0, -32.085, 0.875,                      !- X,Y,Z Vertex 3 {m}
  14.4525, -32.085, 0.875,                !- X,Y,Z Vertex 4 {m}
  28.905, -32.085, 0.875,                 !- X,Y,Z Vertex 5 {m}
  28.905, -21.39, 0.875,                  !- X,Y,Z Vertex 6 {m}
  28.905, -10.695, 0.875,                 !- X,Y,Z Vertex 7 {m}
  28.905, 0, 0.875,                       !- X,Y,Z Vertex 8 {m}
  14.4525, 0, 0.875,                      !- X,Y,Z Vertex 9 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 10 {m}

Zone,
  Thermal Zone 54,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -7.53,                                  !- X Origin {m}
  58.98,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 709,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 4 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 5 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 6 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 7 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 8 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 9 {m}
  0, -10.695, 0;                          !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Surface 710,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, 0, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 711,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, 0, 1.3125,                      !- X,Y,Z Vertex 1 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  14.4525, 0, 1.3125;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 712,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -10.695, 1.3125,                !- X,Y,Z Vertex 1 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 2 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.905, 0, 1.3125;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 713,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -21.39, 1.3125,                 !- X,Y,Z Vertex 1 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 2 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 3 {m}
  28.905, -10.695, 1.3125;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 714,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -32.085, 1.3125,                !- X,Y,Z Vertex 1 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 2 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 3 {m}
  28.905, -21.39, 1.3125;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 715,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, -32.085, 1.3125,               !- X,Y,Z Vertex 1 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 2 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 3 {m}
  28.905, -32.085, 1.3125;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 716,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -32.085, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 2 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 3 {m}
  14.4525, -32.085, 1.3125;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 717,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.39, 1.3125,                      !- X,Y,Z Vertex 1 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -32.085, 1.3125;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 718,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.39, 1.3125;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 719,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -10.695, 1.3125;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 720,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 721,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  0, -21.39, 1.3125,                      !- X,Y,Z Vertex 2 {m}
  0, -32.085, 1.3125,                     !- X,Y,Z Vertex 3 {m}
  14.4525, -32.085, 1.3125,               !- X,Y,Z Vertex 4 {m}
  28.905, -32.085, 1.3125,                !- X,Y,Z Vertex 5 {m}
  28.905, -21.39, 1.3125,                 !- X,Y,Z Vertex 6 {m}
  28.905, -10.695, 1.3125,                !- X,Y,Z Vertex 7 {m}
  28.905, 0, 1.3125,                      !- X,Y,Z Vertex 8 {m}
  14.4525, 0, 1.3125,                     !- X,Y,Z Vertex 9 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 10 {m}

Zone,
  Thermal Zone 55,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -7.53,                                  !- X Origin {m}
  58.98,                                  !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 721,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 720,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 4 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 5 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 6 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 7 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 8 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 9 {m}
  0, -10.695, 0;                          !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Surface 722,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, 0, 0.875,                      !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 185,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 722,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.4271, 0, 0.840389658338946,          !- X,Y,Z Vertex 1 {m}
  14.4271, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 0.840389658338946; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 723,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, 0, 0.875,                       !- X,Y,Z Vertex 1 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  14.4525, 0, 0.875;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 183,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 723,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8796, 0, 0.840389658338946,          !- X,Y,Z Vertex 1 {m}
  28.8796, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  14.4779, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  14.4779, 0, 0.840389658338946;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 724,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -10.695, 0.875,                 !- X,Y,Z Vertex 1 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 2 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.905, 0, 0.875;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 184,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 724,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.905, -10.6696, 0.841400908945717,    !- X,Y,Z Vertex 1 {m}
  28.905, -10.6696, 0.0254,               !- X,Y,Z Vertex 2 {m}
  28.905, -0.0254000000000012, 0.0254,    !- X,Y,Z Vertex 3 {m}
  28.905, -0.0254000000000012, 0.841400908945717; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 725,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -21.39, 0.875,                  !- X,Y,Z Vertex 1 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 2 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 3 {m}
  28.905, -10.695, 0.875;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 180,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 725,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.905, -21.3646, 0.841400908945717,    !- X,Y,Z Vertex 1 {m}
  28.905, -21.3646, 0.0254,               !- X,Y,Z Vertex 2 {m}
  28.905, -10.7204, 0.0254,               !- X,Y,Z Vertex 3 {m}
  28.905, -10.7204, 0.841400908945717;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 726,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -32.085, 0.875,                 !- X,Y,Z Vertex 1 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 2 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 3 {m}
  28.905, -21.39, 0.875;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 182,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 726,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.905, -32.0596, 0.841400908945717,    !- X,Y,Z Vertex 1 {m}
  28.905, -32.0596, 0.0254,               !- X,Y,Z Vertex 2 {m}
  28.905, -21.4154, 0.0254,               !- X,Y,Z Vertex 3 {m}
  28.905, -21.4154, 0.841400908945717;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 727,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, -32.085, 0.875,                !- X,Y,Z Vertex 1 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 2 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 3 {m}
  28.905, -32.085, 0.875;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 186,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 727,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.4779, -32.085, 0.840389658338946,    !- X,Y,Z Vertex 1 {m}
  14.4779, -32.085, 0.0254,               !- X,Y,Z Vertex 2 {m}
  28.8796, -32.085, 0.0254,               !- X,Y,Z Vertex 3 {m}
  28.8796, -32.085, 0.840389658338946;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 728,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -32.085, 0.875,                      !- X,Y,Z Vertex 1 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 2 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 3 {m}
  14.4525, -32.085, 0.875;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 179,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 728,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -32.085, 0.840389658338946,     !- X,Y,Z Vertex 1 {m}
  0.0254, -32.085, 0.0254,                !- X,Y,Z Vertex 2 {m}
  14.4271, -32.085, 0.0254,               !- X,Y,Z Vertex 3 {m}
  14.4271, -32.085, 0.840389658338946;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 729,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.39, 0.875,                       !- X,Y,Z Vertex 1 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -32.085, 0.875;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 178,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 729,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -21.4154, 0.841400908945717,         !- X,Y,Z Vertex 1 {m}
  0, -21.4154, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -32.0596, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -32.0596, 0.841400908945717;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 730,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 0.875,                      !- X,Y,Z Vertex 1 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.39, 0.875;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 181,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 730,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.7204, 0.841400908945717,         !- X,Y,Z Vertex 1 {m}
  0, -10.7204, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -21.3646, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -21.3646, 0.841400908945717;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 731,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -10.695, 0.875;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 177,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 731,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 0.841400908945717,          !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -10.6696, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -10.6696, 0.841400908945717;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 732,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 733,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 0.875,                      !- X,Y,Z Vertex 1 {m}
  0, -21.39, 0.875,                       !- X,Y,Z Vertex 2 {m}
  0, -32.085, 0.875,                      !- X,Y,Z Vertex 3 {m}
  14.4525, -32.085, 0.875,                !- X,Y,Z Vertex 4 {m}
  28.905, -32.085, 0.875,                 !- X,Y,Z Vertex 5 {m}
  28.905, -21.39, 0.875,                  !- X,Y,Z Vertex 6 {m}
  28.905, -10.695, 0.875,                 !- X,Y,Z Vertex 7 {m}
  28.905, 0, 0.875,                       !- X,Y,Z Vertex 8 {m}
  14.4525, 0, 0.875,                      !- X,Y,Z Vertex 9 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 10 {m}

Zone,
  Thermal Zone 56,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -7.53,                                  !- X Origin {m}
  58.98,                                  !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 769,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 768,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 4 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 5 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 6 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 7 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 8 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 9 {m}
  0, -10.695, 0;                          !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Surface 770,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, 0, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 771,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, 0, 1.3125,                      !- X,Y,Z Vertex 1 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  14.4525, 0, 1.3125;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 772,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -10.695, 1.3125,                !- X,Y,Z Vertex 1 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 2 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.905, 0, 1.3125;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 773,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -21.39, 1.3125,                 !- X,Y,Z Vertex 1 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 2 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 3 {m}
  28.905, -10.695, 1.3125;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 774,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -32.085, 1.3125,                !- X,Y,Z Vertex 1 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 2 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 3 {m}
  28.905, -21.39, 1.3125;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 775,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, -32.085, 1.3125,               !- X,Y,Z Vertex 1 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 2 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 3 {m}
  28.905, -32.085, 1.3125;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 776,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -32.085, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 2 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 3 {m}
  14.4525, -32.085, 1.3125;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 777,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.39, 1.3125,                      !- X,Y,Z Vertex 1 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -32.085, 1.3125;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 778,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.39, 1.3125;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 779,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -10.695, 1.3125;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 780,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  0, -21.39, 1.3125,                      !- X,Y,Z Vertex 2 {m}
  0, -32.085, 1.3125,                     !- X,Y,Z Vertex 3 {m}
  14.4525, -32.085, 1.3125,               !- X,Y,Z Vertex 4 {m}
  28.905, -32.085, 1.3125,                !- X,Y,Z Vertex 5 {m}
  28.905, -21.39, 1.3125,                 !- X,Y,Z Vertex 6 {m}
  28.905, -10.695, 1.3125,                !- X,Y,Z Vertex 7 {m}
  28.905, 0, 1.3125,                      !- X,Y,Z Vertex 8 {m}
  14.4525, 0, 1.3125,                     !- X,Y,Z Vertex 9 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 10 {m}

Zone,
  Thermal Zone 57,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -7.53,                                  !- X Origin {m}
  58.98,                                  !- Y Origin {m}
  6.9,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 781,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 3 {m}
  0, -10.695, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 782,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, 0, 0.0999999999999996,         !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.0999999999999996;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 783,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 791,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, -10.695, 0.0999999999999996,   !- X,Y,Z Vertex 1 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  14.4525, 0, 0.0999999999999996;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 784,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 794,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 0.0999999999999996,         !- X,Y,Z Vertex 1 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 2 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 3 {m}
  14.4525, -10.695, 0.0999999999999996;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 785,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.0999999999999996,               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -10.695, 0.0999999999999996;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 786,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 0.0999999999999996,         !- X,Y,Z Vertex 1 {m}
  14.4525, -10.695, 0.0999999999999996,   !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0.0999999999999996,         !- X,Y,Z Vertex 3 {m}
  0, 0, 0.0999999999999996;               !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 58,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  6.9225,                                 !- X Origin {m}
  48.285,                                 !- Y Origin {m}
  6.9,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 799,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 0, 0,            !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -10.695, 0;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 800,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 790,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, 0, 0.0999999999999996,         !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 801,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, -10.695, 0.0999999999999996,   !- X,Y,Z Vertex 1 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  14.4525, 0, 0.0999999999999996;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 802,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 812,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -10.695, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -10.695, 0,      !- X,Y,Z Vertex 2 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 3 {m}
  14.4525, -10.695, 0.0999999999999996;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 803,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 795,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 0, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -10.695, 0,      !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -10.695, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 804,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -10.695, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  14.4525, -10.695, 0.0999999999999996,   !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0.0999999999999996,         !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 59,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  6.9225,                                 !- X Origin {m}
  58.98,                                  !- Y Origin {m}
  6.9,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 787,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 3 {m}
  0, -10.695, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 788,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, 0, 0.0999999999999996,         !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.0999999999999996;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 789,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, -10.695, 0.0999999999999996,   !- X,Y,Z Vertex 1 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  14.4525, 0, 0.0999999999999996;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 790,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 800,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 0.0999999999999996,         !- X,Y,Z Vertex 1 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 2 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 3 {m}
  14.4525, -10.695, 0.0999999999999996;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 791,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 783,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.0999999999999996,               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -10.695, 0.0999999999999996;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 792,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 0.0999999999999996,         !- X,Y,Z Vertex 1 {m}
  14.4525, -10.695, 0.0999999999999996,   !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0.0999999999999996,         !- X,Y,Z Vertex 3 {m}
  0, 0, 0.0999999999999996;               !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 6,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  31.05,                                  !- X Origin {m}
  19.92,                                  !- Y Origin {m}
  6.6,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 132,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 4 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 5 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 6 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 7 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 8 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 9 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 10 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 11 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 12 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 13 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 14 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 15 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 16 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 17 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 18 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 19 {m}
  -14.1578838994939, -0.244792745914602, 0; !- X,Y,Z Vertex 20 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 2 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 3 {m}
  0.191301958156799, -11.0641796316725, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 3 {m}
  0.382603916313599, -22.128359263345, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 2 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 2 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 3 {m}
  0.765207832627198, -44.25671852669, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 1 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 2 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 3 {m}
  0.956509790784001, -55.3208981583625, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 1 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 2 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 3 {m}
  1.1478117489408, -66.385077790035, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 2 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 3 {m}
  -13.010072150553, -66.6298705359496, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 2 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 3 {m}
  -27.1679560500469, -66.8746632818642, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 2 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 3 {m}
  -27.3807791144722, -54.5657844954032, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 2 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 3 {m}
  -27.5936021788975, -42.2569057089421, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 2 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 3 {m}
  -33.4852215911692, -42.3587730292318, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 2 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 3 {m}
  -39.376841003441, -42.4606403495215, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 2 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 3 {m}
  -39.5109474910817, -34.7044297841612, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 2 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 3 {m}
  -39.6450539787225, -26.9482192188009, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 2 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 3 {m}
  -33.7534345664507, -26.8463518985112, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 2 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 3 {m}
  -28.0887914765834, -13.6170350350254, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 2 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 3 {m}
  -28.3157677989877, -0.489585491829303, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2375,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914602, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 154,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 155,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 4 {m}
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 5 {m}
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 6 {m}
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 7 {m}
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 8 {m}
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 9 {m}
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 10 {m}
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 11 {m}
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 12 {m}
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 13 {m}
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 14 {m}
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 15 {m}
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 16 {m}
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 17 {m}
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 18 {m}
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 19 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 20 {m}

Zone,
  Thermal Zone 60,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -7.53,                                  !- X Origin {m}
  37.59,                                  !- Y Origin {m}
  6.9,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 805,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  14.4525, 7.105427357601e-15, 0,         !- X,Y,Z Vertex 2 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -10.695, 0;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 806,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 796,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, 7.105427357601e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  14.4525, 7.105427357601e-15, 0,         !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 807,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 815,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, -10.695, 0.0999999999999996,   !- X,Y,Z Vertex 1 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 2 {m}
  14.4525, 7.105427357601e-15, 0,         !- X,Y,Z Vertex 3 {m}
  14.4525, 7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 808,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -10.695, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -10.695, 0,      !- X,Y,Z Vertex 2 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 3 {m}
  14.4525, -10.695, 0.0999999999999996;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 809,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 7.105427357601e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -10.695, 0,      !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -10.695, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 810,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -10.695, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  14.4525, -10.695, 0.0999999999999996,   !- X,Y,Z Vertex 2 {m}
  14.4525, 7.105427357601e-15, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 61,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  6.9225,                                 !- X Origin {m}
  37.59,                                  !- Y Origin {m}
  6.9,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 811,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  14.4525, 7.105427357601e-15, 0,         !- X,Y,Z Vertex 2 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -10.695, 0;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 812,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 802,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, 7.105427357601e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  14.4525, 7.105427357601e-15, 0,         !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 813,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, -10.695, 0.0999999999999996,   !- X,Y,Z Vertex 1 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 2 {m}
  14.4525, 7.105427357601e-15, 0,         !- X,Y,Z Vertex 3 {m}
  14.4525, 7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 814,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -10.695, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -10.695, 0,      !- X,Y,Z Vertex 2 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 3 {m}
  14.4525, -10.695, 0.0999999999999996;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 815,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 807,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 7.105427357601e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -10.695, 0,      !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -10.695, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 816,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -10.695, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  14.4525, -10.695, 0.0999999999999996,   !- X,Y,Z Vertex 2 {m}
  14.4525, 7.105427357601e-15, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 62,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -7.53,                                  !- X Origin {m}
  48.285,                                 !- Y Origin {m}
  6.9,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 793,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 0, 0,            !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -10.695, 0;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 794,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 784,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, 0, 0.0999999999999996,         !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 795,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 803,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, -10.695, 0.0999999999999996,   !- X,Y,Z Vertex 1 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  14.4525, 0, 0.0999999999999996;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 796,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 806,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -10.695, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -10.695, 0,      !- X,Y,Z Vertex 2 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 3 {m}
  14.4525, -10.695, 0.0999999999999996;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 797,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 0, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -10.695, 0,      !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -10.695, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 798,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -10.695, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  14.4525, -10.695, 0.0999999999999996,   !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0.0999999999999996,         !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 63,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1093,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1094,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1048,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1095,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1103,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1096,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1142,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1097,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1089,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1098,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 64,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1123,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1124,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1078,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1125,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1133,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1126,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1172,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1127,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1119,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1128,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 65,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  45,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 955,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 956,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 910,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 957,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 958,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1004,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 959,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 951,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 960,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 66,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1117,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1118,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1072,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1119,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1127,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1120,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1166,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1121,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1113,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1122,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 67,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  45,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 889,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 890,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 844,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 891,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 899,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 892,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 938,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 893,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 885,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 894,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 68,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.105427357601e-15,                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1081,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -15, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1082,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1036,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1083,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1091,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1084,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1130,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -15, 0.1,        !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, -15, 0,          !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1085,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1077,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, -15, 0,          !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -15, 0.1;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1086,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -15, 0.1,        !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 69,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.105427357601e-15,                     !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1129,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 69,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -15, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1130,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 69,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1084,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1131,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 69,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1139,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1132,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 69,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1178,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -15, 0.1,        !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, -15, 0,          !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1133,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 69,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1125,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, -15, 0,          !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -15, 0.1;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1134,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 69,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -15, 0.1,        !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 7,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  31.05,                                  !- X Origin {m}
  19.92,                                  !- Y Origin {m}
  21.8625,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 441,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 440,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5527136788005e-15,              !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 3.5527136788005e-15, !- X,Y,Z Vertex 4 {m}
  0.765207832627198, -44.25671852669, 3.5527136788005e-15, !- X,Y,Z Vertex 5 {m}
  0.956509790784001, -55.3208981583625, 3.5527136788005e-15, !- X,Y,Z Vertex 6 {m}
  1.1478117489408, -66.385077790035, 3.5527136788005e-15, !- X,Y,Z Vertex 7 {m}
  -13.010072150553, -66.6298705359496, 3.5527136788005e-15, !- X,Y,Z Vertex 8 {m}
  -27.1679560500469, -66.8746632818642, 3.5527136788005e-15, !- X,Y,Z Vertex 9 {m}
  -27.3807791144722, -54.5657844954032, 3.5527136788005e-15, !- X,Y,Z Vertex 10 {m}
  -27.5936021788975, -42.2569057089421, 3.5527136788005e-15, !- X,Y,Z Vertex 11 {m}
  -33.4852215911692, -42.3587730292318, 3.5527136788005e-15, !- X,Y,Z Vertex 12 {m}
  -39.376841003441, -42.4606403495215, 3.5527136788005e-15, !- X,Y,Z Vertex 13 {m}
  -39.5109474910817, -34.7044297841612, 3.5527136788005e-15, !- X,Y,Z Vertex 14 {m}
  -39.6450539787225, -26.9482192188009, 3.5527136788005e-15, !- X,Y,Z Vertex 15 {m}
  -33.7534345664507, -26.8463518985112, 3.5527136788005e-15, !- X,Y,Z Vertex 16 {m}
  -27.861815154179, -26.7444845782215, 3.5527136788005e-15, !- X,Y,Z Vertex 17 {m}
  -28.0887914765834, -13.6170350350254, 3.5527136788005e-15, !- X,Y,Z Vertex 18 {m}
  -28.3157677989877, -0.489585491829303, 3.5527136788005e-15, !- X,Y,Z Vertex 19 {m}
  -14.1578838994939, -0.244792745914602, 3.5527136788005e-15; !- X,Y,Z Vertex 20 {m}

BuildingSurface:Detailed,
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.5527136788005e-15,              !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.382603916313599, -22.128359263345, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.191301958156799, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.191301958156799, -11.0641796316725, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 444,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.573905874470398, -33.1925388950175, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.382603916313599, -22.128359263345, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 445,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.765207832627198, -44.25671852669, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.573905874470398, -33.1925388950175, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.956509790784001, -55.3208981583625, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.765207832627198, -44.25671852669, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.765207832627198, -44.25671852669, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 1 {m}
  1.1478117489408, -66.385077790035, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.956509790784001, -55.3208981583625, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.956509790784001, -55.3208981583625, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 1 {m}
  -13.010072150553, -66.6298705359496, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  1.1478117489408, -66.385077790035, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  1.1478117489408, -66.385077790035, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.1679560500469, -66.8746632818642, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.010072150553, -66.6298705359496, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -13.010072150553, -66.6298705359496, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 450,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.3807791144722, -54.5657844954032, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -27.1679560500469, -66.8746632818642, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -27.1679560500469, -66.8746632818642, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 451,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.5936021788975, -42.2569057089421, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -27.3807791144722, -54.5657844954032, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -27.3807791144722, -54.5657844954032, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.4852215911692, -42.3587730292318, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -27.5936021788975, -42.2569057089421, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -27.5936021788975, -42.2569057089421, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.376841003441, -42.4606403495215, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -33.4852215911692, -42.3587730292318, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -33.4852215911692, -42.3587730292318, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.5109474910817, -34.7044297841612, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -39.376841003441, -42.4606403495215, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -39.376841003441, -42.4606403495215, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.6450539787225, -26.9482192188009, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -39.5109474910817, -34.7044297841612, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -39.5109474910817, -34.7044297841612, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.7534345664507, -26.8463518985112, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -39.6450539787225, -26.9482192188009, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -39.6450539787225, -26.9482192188009, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.861815154179, -26.7444845782215, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -33.7534345664507, -26.8463518985112, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -33.7534345664507, -26.8463518985112, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.0887914765834, -13.6170350350254, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -27.861815154179, -26.7444845782215, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -28.0887914765834, -13.6170350350254, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914602, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -28.3157677989877, -0.489585491829303, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -28.3157677989877, -0.489585491829303, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2375,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.5527136788005e-15,              !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914602, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914602, 1.2375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 462,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 463,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 4 {m}
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 5 {m}
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 6 {m}
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 7 {m}
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 8 {m}
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 9 {m}
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 10 {m}
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 11 {m}
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 12 {m}
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 13 {m}
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 14 {m}
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 15 {m}
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 16 {m}
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 17 {m}
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 18 {m}
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 19 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 20 {m}

Zone,
  Thermal Zone 70,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1105,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 70,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1106,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 70,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1060,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1107,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 70,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1115,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1108,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 70,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1154,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1109,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 70,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1110,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 70,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 71,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  45,                                     !- X Origin {m}
  -45,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1195,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 71,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1196,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 71,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1150,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1197,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 71,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1198,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 71,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1199,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 71,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1191,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1200,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 71,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 72,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1009,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 72,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1010,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 72,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 964,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1011,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 72,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1019,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1012,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 72,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1058,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1013,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 72,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1014,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 72,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 73,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  -45,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1189,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 73,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1190,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 73,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1144,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1191,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 73,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1199,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1192,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 73,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1193,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 73,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1185,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1194,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 73,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 74,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  45,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 877,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 74,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 878,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 74,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 832,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 879,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 74,                        !- Zone Name
