  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {775d7b95-41ca-4157-b620-a79c3423ba99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 2 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 3 {m}
  -28.3157677989877, -0.489585491829303, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b250bb16-e2c9-4c4c-a2fc-9e3ab3681c88}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {775d7b95-41ca-4157-b620-a79c3423ba99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2375,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914602, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {074cad7a-2a1e-4afd-b85e-526c2e72f1f1}, !- Handle
  Surface 286,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {775d7b95-41ca-4157-b620-a79c3423ba99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {231be903-03a9-4676-ab17-128ab665473d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 4 {m}
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 5 {m}
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 6 {m}
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 7 {m}
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 8 {m}
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 9 {m}
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 10 {m}
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 11 {m}
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 12 {m}
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 13 {m}
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 14 {m}
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 15 {m}
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 16 {m}
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 17 {m}
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 18 {m}
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 19 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 20 {m}

OS:BuildingStory,
  {557e6307-8c16-456f-ac2f-037479dc5814}, !- Handle
  Cell:Story 14,                          !- Name
  14.4375,                                !- Nominal Z Coordinate {m}
  0.825,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {613b27de-57bd-4e1b-af97-95e7017e8855}, !- Handle
  4 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.05,                                  !- X Origin {m}
  19.92,                                  !- Y Origin {m}
  14.4375,                                !- Z Origin {m}
  {557e6307-8c16-456f-ac2f-037479dc5814}, !- Building Story Name
  {8b73ecbf-14b2-4103-b326-cff672498ee2}; !- Thermal Zone Name

OS:Surface,
  {231be903-03a9-4676-ab17-128ab665473d}, !- Handle
  Surface 287,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {613b27de-57bd-4e1b-af97-95e7017e8855}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {074cad7a-2a1e-4afd-b85e-526c2e72f1f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 4 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 5 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 6 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 7 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 8 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 9 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 10 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 11 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 12 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 13 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 14 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 15 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 16 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 17 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 18 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 19 {m}
  -14.1578838994939, -0.244792745914602, 0; !- X,Y,Z Vertex 20 {m}

OS:Surface,
  {48d871ee-652d-4cf8-81bd-08bea8694347}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {613b27de-57bd-4e1b-af97-95e7017e8855}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156799, -11.0641796316725, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.824999999999999;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df84e3aa-56df-4bdf-ad79-edbb71afa7c9}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {613b27de-57bd-4e1b-af97-95e7017e8855}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.382603916313599, -22.128359263345, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 2 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 3 {m}
  0.191301958156799, -11.0641796316725, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9945399d-3bff-4b21-a839-2aadf950b3c1}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {613b27de-57bd-4e1b-af97-95e7017e8855}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.573905874470398, -33.1925388950175, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 3 {m}
  0.382603916313599, -22.128359263345, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7180904f-8848-41c6-8421-da01552badf6}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {613b27de-57bd-4e1b-af97-95e7017e8855}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765207832627198, -44.25671852669, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 2 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9987926e-609d-4f35-b640-0f953d5505f7}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {613b27de-57bd-4e1b-af97-95e7017e8855}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.956509790784001, -55.3208981583625, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 2 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 3 {m}
  0.765207832627198, -44.25671852669, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11838c18-c6b8-402b-b10a-0337881e0ad3}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {613b27de-57bd-4e1b-af97-95e7017e8855}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1478117489408, -66.385077790035, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 2 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 3 {m}
  0.956509790784001, -55.3208981583625, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38c4a453-3eac-4e1d-bd55-e7b4dea8d556}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {613b27de-57bd-4e1b-af97-95e7017e8855}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.010072150553, -66.6298705359496, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 2 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 3 {m}
  1.1478117489408, -66.385077790035, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f640244-6491-4069-b698-4eb55b24655b}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {613b27de-57bd-4e1b-af97-95e7017e8855}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1679560500469, -66.8746632818642, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 2 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 3 {m}
  -13.010072150553, -66.6298705359496, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd515493-a36f-4b1d-a40d-e519b35dcf95}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {613b27de-57bd-4e1b-af97-95e7017e8855}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.3807791144722, -54.5657844954032, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 2 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 3 {m}
  -27.1679560500469, -66.8746632818642, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e2100cb-699a-40db-8c0e-fc33924432c6}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {613b27de-57bd-4e1b-af97-95e7017e8855}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5936021788975, -42.2569057089421, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 2 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 3 {m}
  -27.3807791144722, -54.5657844954032, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4e0d40a-1a56-457e-8a0f-161ff1074561}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {613b27de-57bd-4e1b-af97-95e7017e8855}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4852215911692, -42.3587730292318, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 2 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 3 {m}
  -27.5936021788975, -42.2569057089421, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64612b4b-7b1f-4535-b9e5-5d7d1c6e251a}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {613b27de-57bd-4e1b-af97-95e7017e8855}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.376841003441, -42.4606403495215, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 2 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 3 {m}
  -33.4852215911692, -42.3587730292318, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27fd2b1c-5cd8-4cbd-87e8-179a5aba7b22}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {613b27de-57bd-4e1b-af97-95e7017e8855}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5109474910817, -34.7044297841612, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 2 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 3 {m}
  -39.376841003441, -42.4606403495215, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca15bfb3-61d8-4fae-b177-aab6e56dfc02}, !- Handle
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {613b27de-57bd-4e1b-af97-95e7017e8855}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.6450539787225, -26.9482192188009, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 2 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 3 {m}
  -39.5109474910817, -34.7044297841612, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {271aab13-3e80-49fa-a2da-6d9d12d30b90}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {613b27de-57bd-4e1b-af97-95e7017e8855}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7534345664507, -26.8463518985112, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 2 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 3 {m}
  -39.6450539787225, -26.9482192188009, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce311bae-75a7-40ba-bba5-2caf2353f46f}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {613b27de-57bd-4e1b-af97-95e7017e8855}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.861815154179, -26.7444845782215, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 2 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 3 {m}
  -33.7534345664507, -26.8463518985112, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d3f2597-90a1-451d-8428-22632aacb726}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {613b27de-57bd-4e1b-af97-95e7017e8855}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0887914765834, -13.6170350350254, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 2 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4d1228f-eadc-45b5-919a-b26af30e74d3}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {613b27de-57bd-4e1b-af97-95e7017e8855}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.3157677989877, -0.489585491829303, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 3 {m}
  -28.0887914765834, -13.6170350350254, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e31b5cd-3ee9-47f5-97aa-4ec8a598d8ba}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {613b27de-57bd-4e1b-af97-95e7017e8855}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 2 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 3 {m}
  -28.3157677989877, -0.489585491829303, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31e78f5e-fcd8-45ee-9b75-89ec2f4f792d}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {613b27de-57bd-4e1b-af97-95e7017e8855}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.824999999999999,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914602, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f2c0ddb-c25a-4744-a3e9-5e6980ea51d7}, !- Handle
  Surface 308,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {613b27de-57bd-4e1b-af97-95e7017e8855}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fd9e206-65ef-40d1-8a54-e901ce1831cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 0.824999999999999, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 0.824999999999999, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 0.824999999999999, !- X,Y,Z Vertex 4 {m}
  -33.7534345664507, -26.8463518985112, 0.824999999999999, !- X,Y,Z Vertex 5 {m}
  -39.6450539787225, -26.9482192188009, 0.824999999999999, !- X,Y,Z Vertex 6 {m}
  -39.5109474910817, -34.7044297841612, 0.824999999999999, !- X,Y,Z Vertex 7 {m}
  -39.376841003441, -42.4606403495215, 0.824999999999999, !- X,Y,Z Vertex 8 {m}
  -33.4852215911692, -42.3587730292318, 0.824999999999999, !- X,Y,Z Vertex 9 {m}
  -27.5936021788975, -42.2569057089421, 0.824999999999999, !- X,Y,Z Vertex 10 {m}
  -27.3807791144722, -54.5657844954032, 0.824999999999999, !- X,Y,Z Vertex 11 {m}
  -27.1679560500469, -66.8746632818642, 0.824999999999999, !- X,Y,Z Vertex 12 {m}
  -13.010072150553, -66.6298705359496, 0.824999999999999, !- X,Y,Z Vertex 13 {m}
  1.1478117489408, -66.385077790035, 0.824999999999999, !- X,Y,Z Vertex 14 {m}
  0.956509790784001, -55.3208981583625, 0.824999999999999, !- X,Y,Z Vertex 15 {m}
  0.765207832627198, -44.25671852669, 0.824999999999999, !- X,Y,Z Vertex 16 {m}
  0.573905874470398, -33.1925388950175, 0.824999999999999, !- X,Y,Z Vertex 17 {m}
  0.382603916313599, -22.128359263345, 0.824999999999999, !- X,Y,Z Vertex 18 {m}
  0.191301958156799, -11.0641796316725, 0.824999999999999, !- X,Y,Z Vertex 19 {m}
  0, 0, 0.824999999999999;                !- X,Y,Z Vertex 20 {m}

OS:SubSurface,
  {5cdecae9-b27e-4760-8e61-8727b6d6da23}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11838c18-c6b8-402b-b10a-0337881e0ad3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.147372643309, -66.359681585865, 0.791793287128802, !- X,Y,Z Vertex 1 {m}
  1.147372643309, -66.359681585865, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.956948896415797, -55.3462943625325, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.956948896415797, -55.3462943625325, 0.791793287128802; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {892c45a8-4c2d-4cd5-b616-caa1e24a0833}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {271aab13-3e80-49fa-a2da-6d9d12d30b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.7788307706207, -26.846791004143, 0.794909036325041, !- X,Y,Z Vertex 1 {m}
  -33.7788307706207, -26.846791004143, 0.0254, !- X,Y,Z Vertex 2 {m}
  -39.6196577745525, -26.9477801131691, 0.0254, !- X,Y,Z Vertex 3 {m}
  -39.6196577745525, -26.9477801131691, 0.794909036325041; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc64631a-0c7d-4f36-8a4d-6925bbcff260}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27fd2b1c-5cd8-4cbd-87e8-179a5aba7b22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.5105083854499, -34.7298259883312, 0.793303702884484, !- X,Y,Z Vertex 1 {m}
  -39.5105083854499, -34.7298259883312, 0.0254, !- X,Y,Z Vertex 2 {m}
  -39.3772801090728, -42.4352441453515, 0.0254, !- X,Y,Z Vertex 3 {m}
  -39.3772801090728, -42.4352441453515, 0.793303702884484; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd9edb7f-7378-446b-b60e-39f31b45862b}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2f640244-6491-4069-b698-4eb55b24655b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1425598458769, -66.8742241762324, 0.791021721996994, !- X,Y,Z Vertex 1 {m}
  -27.1425598458769, -66.8742241762324, 0.0254, !- X,Y,Z Vertex 2 {m}
  -13.035468354723, -66.6303096415814, 0.0254, !- X,Y,Z Vertex 3 {m}
  -13.035468354723, -66.6303096415814, 0.791021721996994; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d3aa878-c9ce-4f8b-a845-8546bf1d9ce3}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31e78f5e-fcd8-45ee-9b75-89ec2f4f792d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253962041699961, -0.000439105631795966, 0.791021721996994, !- X,Y,Z Vertex 1 {m}
  -0.0253962041699961, -0.000439105631795966, 0.0254, !- X,Y,Z Vertex 2 {m}
  -14.1324876953239, -0.244353640282806, 0.0254, !- X,Y,Z Vertex 3 {m}
  -14.1324876953239, -0.244353640282806, 0.791021721996994; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9522dcf8-9d95-49ad-a91a-efdd85e53111}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38c4a453-3eac-4e1d-bd55-e7b4dea8d556}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.984675946383, -66.6294314303178, 0.791021721996994, !- X,Y,Z Vertex 1 {m}
  -12.984675946383, -66.6294314303178, 0.0254, !- X,Y,Z Vertex 2 {m}
  1.1224155447708, -66.3855168956668, 0.0254, !- X,Y,Z Vertex 3 {m}
  1.1224155447708, -66.3855168956668, 0.791021721996994; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01166acc-792a-49cd-8f06-5dd743a25092}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3e31b5cd-3ee9-47f5-97aa-4ec8a598d8ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.1832801036639, -0.245231851546398, 0.791021721996994, !- X,Y,Z Vertex 1 {m}
  -14.1832801036639, -0.245231851546398, 0.0254, !- X,Y,Z Vertex 2 {m}
  -28.2903715948177, -0.489146386197507, 0.0254, !- X,Y,Z Vertex 3 {m}
  -28.2903715948177, -0.489146386197507, 0.791021721996994; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26bec171-3e30-4d9d-9b5e-301675c69e90}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48d871ee-652d-4cf8-81bd-08bea8694347}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.190862852525003, -11.0387834275025, 0.791793287128802, !- X,Y,Z Vertex 1 {m}
  0.190862852525003, -11.0387834275025, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.000439105631795972, -0.0253962041699971, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.000439105631795972, -0.0253962041699971, 0.791793287128802; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62e474cd-7db6-4ae7-b8d2-578f3f4b1910}, !- Handle
  Sub Surface 89,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {64612b4b-7b1f-4535-b9e5-5d7d1c6e251a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.351444799271, -42.4602012438897, 0.794909036325041, !- X,Y,Z Vertex 1 {m}
  -39.351444799271, -42.4602012438897, 0.0254, !- X,Y,Z Vertex 2 {m}
  -33.5106177953392, -42.3592121348636, 0.0254, !- X,Y,Z Vertex 3 {m}
  -33.5106177953392, -42.3592121348636, 0.794909036325041; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b04db653-8a09-4856-9c8f-7526c839dd4d}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d3f2597-90a1-451d-8428-22632aacb726}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.0883523709516, -13.6424312391954, 0.791238162382615, !- X,Y,Z Vertex 1 {m}
  -28.0883523709516, -13.6424312391954, 0.0254, !- X,Y,Z Vertex 2 {m}
  -27.8622542598108, -26.7190883740515, 0.0254, !- X,Y,Z Vertex 3 {m}
  -27.8622542598108, -26.7190883740515, 0.791238162382615; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44babd26-3c0e-413c-bffb-df42d183f484}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7180904f-8848-41c6-8421-da01552badf6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.764768726995402, -44.23132232252, 0.791793287128802, !- X,Y,Z Vertex 1 {m}
  0.764768726995402, -44.23132232252, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.574344980102194, -33.2179350991875, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.574344980102194, -33.2179350991875, 0.791793287128802; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aba3a376-466c-47fd-90f0-6673db0494f7}, !- Handle
  Sub Surface 92,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e2100cb-699a-40db-8c0e-fc33924432c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.5931630732657, -42.2823019131121, 0.791436036504158, !- X,Y,Z Vertex 1 {m}
  -27.5931630732657, -42.2823019131121, 0.0254, !- X,Y,Z Vertex 2 {m}
  -27.381218220104, -54.5403882912332, 0.0254, !- X,Y,Z Vertex 3 {m}
  -27.381218220104, -54.5403882912332, 0.791436036504158; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f06b3377-87e0-415c-97cd-893da827cfca}, !- Handle
  Sub Surface 93,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9945399d-3bff-4b21-a839-2aadf950b3c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.573466768838602, -33.1671426908475, 0.791793287128802, !- X,Y,Z Vertex 1 {m}
  0.573466768838602, -33.1671426908475, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.383043021945395, -22.153755467515, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.383043021945395, -22.153755467515, 0.791793287128802; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46691361-371e-4874-bd72-1231a2e67d7e}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9987926e-609d-4f35-b640-0f953d5505f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.956070685152205, -55.2955019541925, 0.791793287128802, !- X,Y,Z Vertex 1 {m}
  0.956070685152205, -55.2955019541925, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.765646938258994, -44.28211473086, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.765646938258994, -44.28211473086, 0.791793287128802; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96379def-d617-43e6-8762-ba3e9d2cb35d}, !- Handle
  Sub Surface 95,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4d1228f-eadc-45b5-919a-b26af30e74d3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.3153286933559, -0.514981695999299, 0.791238162382615, !- X,Y,Z Vertex 1 {m}
  -28.3153286933559, -0.514981695999299, 0.0254, !- X,Y,Z Vertex 2 {m}
  -28.0892305822152, -13.5916388308554, 0.0254, !- X,Y,Z Vertex 3 {m}
  -28.0892305822152, -13.5916388308554, 0.791238162382615; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a3d0574-7e3f-4962-a6f8-b386648682ed}, !- Handle
  Sub Surface 96,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca15bfb3-61d8-4fae-b177-aab6e56dfc02}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.6446148730907, -26.9736154229709, 0.793303702884484, !- X,Y,Z Vertex 1 {m}
  -39.6446148730907, -26.9736154229709, 0.0254, !- X,Y,Z Vertex 2 {m}
  -39.5113865967135, -34.6790335799912, 0.0254, !- X,Y,Z Vertex 3 {m}
  -39.5113865967135, -34.6790335799912, 0.793303702884484; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce00a2e7-3b26-4fd3-926f-0c133d87e72a}, !- Handle
  Sub Surface 97,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ce311bae-75a7-40ba-bba5-2caf2353f46f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.887211358349, -26.7449236838533, 0.794909036325041, !- X,Y,Z Vertex 1 {m}
  -27.887211358349, -26.7449236838533, 0.0254, !- X,Y,Z Vertex 2 {m}
  -33.7280383622807, -26.8459127928794, 0.0254, !- X,Y,Z Vertex 3 {m}
  -33.7280383622807, -26.8459127928794, 0.794909036325041; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ec5367e-cee8-4931-a363-1f7d0c314438}, !- Handle
  Sub Surface 98,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d4e0d40a-1a56-457e-8a0f-161ff1074561}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.4598253869992, -42.3583339236, 0.794909036325041, !- X,Y,Z Vertex 1 {m}
  -33.4598253869992, -42.3583339236, 0.0254, !- X,Y,Z Vertex 2 {m}
  -27.6189983830675, -42.2573448145739, 0.0254, !- X,Y,Z Vertex 3 {m}
  -27.6189983830675, -42.2573448145739, 0.794909036325041; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc135fc5-2bb6-464a-88a4-2b8602143e1f}, !- Handle
  Sub Surface 99,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dd515493-a36f-4b1d-a40d-e519b35dcf95}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.3803400088404, -54.5911806995732, 0.791436036504158, !- X,Y,Z Vertex 1 {m}
  -27.3803400088404, -54.5911806995732, 0.0254, !- X,Y,Z Vertex 2 {m}
  -27.1683951556787, -66.8492670776942, 0.0254, !- X,Y,Z Vertex 3 {m}
  -27.1683951556787, -66.8492670776942, 0.791436036504158; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53b06e8f-e4bf-41db-81f9-406a0c967662}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {df84e3aa-56df-4bdf-ad79-edbb71afa7c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.382164810681803, -22.102963059175, 0.791793287128802, !- X,Y,Z Vertex 1 {m}
  0.382164810681803, -22.102963059175, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.191741063788595, -11.0895758358425, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.191741063788595, -11.0895758358425, 0.791793287128802; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {3da344b0-d701-47d4-83d4-564453126e95}, !- Handle
  Cell:Story 15,                          !- Name
  15.2625,                                !- Nominal Z Coordinate {m}
  1.2375,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {8b18149f-03b5-4c7d-ae1d-c3bafb863041}, !- Handle
  4 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.05,                                  !- X Origin {m}
  19.92,                                  !- Y Origin {m}
  15.2625,                                !- Z Origin {m}
  {3da344b0-d701-47d4-83d4-564453126e95}, !- Building Story Name
  {2a56eedb-d2a0-4b6d-aa5e-ffccf8758e17}; !- Thermal Zone Name

OS:Surface,
  {6fd9e206-65ef-40d1-8a54-e901ce1831cc}, !- Handle
  Surface 309,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8b18149f-03b5-4c7d-ae1d-c3bafb863041}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f2c0ddb-c25a-4744-a3e9-5e6980ea51d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 4 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 5 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 6 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 7 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 8 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 9 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 10 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 11 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 12 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 13 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 14 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 15 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 16 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 17 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 18 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 19 {m}
  -14.1578838994939, -0.244792745914602, 0; !- X,Y,Z Vertex 20 {m}

OS:Surface,
  {4b9e214a-524b-49c3-bfef-e5f5a9b7cf63}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b18149f-03b5-4c7d-ae1d-c3bafb863041}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94233eeb-9c67-44f7-9774-8e3dbeb1edb0}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b18149f-03b5-4c7d-ae1d-c3bafb863041}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 2 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 3 {m}
  0.191301958156799, -11.0641796316725, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7a7ca4f-2964-4b2e-be9d-f2e9ca50ae75}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b18149f-03b5-4c7d-ae1d-c3bafb863041}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 3 {m}
  0.382603916313599, -22.128359263345, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f396af41-03b9-4314-a9c0-2234d6b52047}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b18149f-03b5-4c7d-ae1d-c3bafb863041}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 2 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbe63ab2-f528-4c1a-8410-aa3466c50d3e}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b18149f-03b5-4c7d-ae1d-c3bafb863041}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 2 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 3 {m}
  0.765207832627198, -44.25671852669, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fae82f35-c9af-4d10-9350-eb70290646a5}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b18149f-03b5-4c7d-ae1d-c3bafb863041}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 1 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 2 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 3 {m}
  0.956509790784001, -55.3208981583625, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8abe5e89-2901-4a6a-ac1e-9215d70dc495}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b18149f-03b5-4c7d-ae1d-c3bafb863041}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 1 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 2 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 3 {m}
  1.1478117489408, -66.385077790035, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b245b8ba-1d5b-4ff7-b735-1920f65ca603}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b18149f-03b5-4c7d-ae1d-c3bafb863041}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 2 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 3 {m}
  -13.010072150553, -66.6298705359496, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75c66f36-1bce-4750-ba45-558936854868}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b18149f-03b5-4c7d-ae1d-c3bafb863041}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 2 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 3 {m}
  -27.1679560500469, -66.8746632818642, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5aa295a-4a26-4ec3-a587-ca97b8e30d7d}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b18149f-03b5-4c7d-ae1d-c3bafb863041}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 2 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 3 {m}
  -27.3807791144722, -54.5657844954032, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43c68541-31ac-411a-959d-83063799c64a}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b18149f-03b5-4c7d-ae1d-c3bafb863041}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 2 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 3 {m}
  -27.5936021788975, -42.2569057089421, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db58aa97-3dc8-4801-a3d6-7e86d0114b32}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b18149f-03b5-4c7d-ae1d-c3bafb863041}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 2 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 3 {m}
  -33.4852215911692, -42.3587730292318, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f65051f-6498-489a-a455-e1119ba6b65b}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b18149f-03b5-4c7d-ae1d-c3bafb863041}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 2 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 3 {m}
  -39.376841003441, -42.4606403495215, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5aa0fec6-06ea-49ce-92a6-74a3ae36ade9}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b18149f-03b5-4c7d-ae1d-c3bafb863041}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 2 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 3 {m}
  -39.5109474910817, -34.7044297841612, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9096e328-0317-4008-8d9d-f1548cc48aca}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b18149f-03b5-4c7d-ae1d-c3bafb863041}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 2 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 3 {m}
  -39.6450539787225, -26.9482192188009, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {522f996a-6092-4993-a046-56ed9ae6393b}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b18149f-03b5-4c7d-ae1d-c3bafb863041}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 2 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 3 {m}
  -33.7534345664507, -26.8463518985112, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f4c5884-618e-4440-90e3-c4191f044ce8}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b18149f-03b5-4c7d-ae1d-c3bafb863041}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 2 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00d2d63c-3e48-4642-be85-be09f3194ebc}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b18149f-03b5-4c7d-ae1d-c3bafb863041}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 3 {m}
  -28.0887914765834, -13.6170350350254, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20d3cfd6-198f-4cb1-8b03-3bbc9b3d689c}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b18149f-03b5-4c7d-ae1d-c3bafb863041}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 2 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 3 {m}
  -28.3157677989877, -0.489585491829303, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4745567a-0783-405d-9b92-63d0583cd414}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b18149f-03b5-4c7d-ae1d-c3bafb863041}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2375,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914602, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4249b0ac-a624-439d-b1a2-6046182625b0}, !- Handle
  Surface 330,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8b18149f-03b5-4c7d-ae1d-c3bafb863041}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba4aaed3-a0ac-44ff-98a7-b7a4ccef6a35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 4 {m}
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 5 {m}
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 6 {m}
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 7 {m}
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 8 {m}
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 9 {m}
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 10 {m}
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 11 {m}
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 12 {m}
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 13 {m}
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 14 {m}
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 15 {m}
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 16 {m}
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 17 {m}
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 18 {m}
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 19 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 20 {m}

OS:BuildingStory,
  {382e9413-34da-4f5f-bf8f-2bbcfd3f6219}, !- Handle
  Cell:Story 16,                          !- Name
  16.5,                                   !- Nominal Z Coordinate {m}
  1.2375,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {f21fb046-bfab-4508-bc47-48668e8c6f36}, !- Handle
  5 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.05,                                  !- X Origin {m}
  19.92,                                  !- Y Origin {m}
  16.5,                                   !- Z Origin {m}
  {382e9413-34da-4f5f-bf8f-2bbcfd3f6219}, !- Building Story Name
  {162333f6-0b26-4bfb-aede-89b161285486}; !- Thermal Zone Name

OS:Surface,
  {ba4aaed3-a0ac-44ff-98a7-b7a4ccef6a35}, !- Handle
  Surface 331,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f21fb046-bfab-4508-bc47-48668e8c6f36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4249b0ac-a624-439d-b1a2-6046182625b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 4 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 5 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 6 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 7 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 8 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 9 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 10 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 11 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 12 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 13 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 14 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 15 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 16 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 17 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 18 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 19 {m}
  -14.1578838994939, -0.244792745914602, 0; !- X,Y,Z Vertex 20 {m}

OS:Surface,
  {2a21f18a-672f-4ed9-91be-613b478d2200}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f21fb046-bfab-4508-bc47-48668e8c6f36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0655a760-41c2-44ec-a78a-e02d94ee16a1}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f21fb046-bfab-4508-bc47-48668e8c6f36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 2 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 3 {m}
  0.191301958156799, -11.0641796316725, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d94f594-646c-48af-9da6-c27cfe043bcb}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f21fb046-bfab-4508-bc47-48668e8c6f36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 3 {m}
  0.382603916313599, -22.128359263345, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bb0f2dc-0c4e-46d4-aad5-a8c25798ff65}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f21fb046-bfab-4508-bc47-48668e8c6f36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 2 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {028680db-ad45-48ba-8aa8-b42354a9f3c3}, !- Handle
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f21fb046-bfab-4508-bc47-48668e8c6f36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 2 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 3 {m}
  0.765207832627198, -44.25671852669, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6dfd8ab-3b61-41f8-864e-dc02fc55057e}, !- Handle
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f21fb046-bfab-4508-bc47-48668e8c6f36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 1 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 2 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 3 {m}
  0.956509790784001, -55.3208981583625, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {387a8e4e-edbe-483d-85ba-5e188cac61df}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f21fb046-bfab-4508-bc47-48668e8c6f36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 1 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 2 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 3 {m}
  1.1478117489408, -66.385077790035, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e478372e-cf6b-4f63-807d-91bfbc89e3bc}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f21fb046-bfab-4508-bc47-48668e8c6f36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 2 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 3 {m}
  -13.010072150553, -66.6298705359496, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {900faae7-dbab-45d6-89bc-6a3dc78a1469}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f21fb046-bfab-4508-bc47-48668e8c6f36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 2 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 3 {m}
  -27.1679560500469, -66.8746632818642, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6c27c76-1e8b-47cb-b0a9-bb8c210eabe3}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f21fb046-bfab-4508-bc47-48668e8c6f36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 2 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 3 {m}
  -27.3807791144722, -54.5657844954032, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29b5c020-4ddb-419f-93c9-c86cf3db6660}, !- Handle
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f21fb046-bfab-4508-bc47-48668e8c6f36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 2 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 3 {m}
  -27.5936021788975, -42.2569057089421, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76303376-ed3c-40ab-b073-5d1777e2ef80}, !- Handle
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f21fb046-bfab-4508-bc47-48668e8c6f36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 2 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 3 {m}
  -33.4852215911692, -42.3587730292318, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eb2cb84-895e-43d4-8da6-282e7b065a2a}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f21fb046-bfab-4508-bc47-48668e8c6f36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 2 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 3 {m}
  -39.376841003441, -42.4606403495215, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33aec122-17c1-4564-aa18-4f56ad0a2911}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f21fb046-bfab-4508-bc47-48668e8c6f36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 2 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 3 {m}
  -39.5109474910817, -34.7044297841612, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eb96903-946c-4f31-afe0-20b5ef1327f3}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f21fb046-bfab-4508-bc47-48668e8c6f36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 2 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 3 {m}
  -39.6450539787225, -26.9482192188009, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b6ce922-5a52-48e3-a8f8-4cf738712093}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f21fb046-bfab-4508-bc47-48668e8c6f36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 2 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 3 {m}
  -33.7534345664507, -26.8463518985112, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a825509a-ea3e-4d05-9dfe-ed3aa62b6c90}, !- Handle
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f21fb046-bfab-4508-bc47-48668e8c6f36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 2 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab7eb159-4a05-401b-9249-358dc2baf7f5}, !- Handle
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f21fb046-bfab-4508-bc47-48668e8c6f36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 3 {m}
  -28.0887914765834, -13.6170350350254, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7525cdc2-47ea-4c66-91ee-a5396e56dcac}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f21fb046-bfab-4508-bc47-48668e8c6f36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 2 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 3 {m}
  -28.3157677989877, -0.489585491829303, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97199450-dde5-41aa-b089-819f931c64f6}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f21fb046-bfab-4508-bc47-48668e8c6f36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2375,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914602, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81f672da-325f-41cf-8485-697422235fa2}, !- Handle
  Surface 352,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f21fb046-bfab-4508-bc47-48668e8c6f36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aab7951a-b565-43e1-8294-25f800076bc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 4 {m}
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 5 {m}
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 6 {m}
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 7 {m}
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 8 {m}
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 9 {m}
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 10 {m}
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 11 {m}
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 12 {m}
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 13 {m}
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 14 {m}
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 15 {m}
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 16 {m}
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 17 {m}
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 18 {m}
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 19 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 20 {m}

OS:BuildingStory,
  {750195f4-06fc-4dbc-bfbb-8ba3bf3ce77d}, !- Handle
  Cell:Story 17,                          !- Name
  17.7375,                                !- Nominal Z Coordinate {m}
  0.825,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {f17e35d1-270b-4e22-984e-644a6b9f92c9}, !- Handle
  5 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.05,                                  !- X Origin {m}
  19.92,                                  !- Y Origin {m}
  17.7375,                                !- Z Origin {m}
  {750195f4-06fc-4dbc-bfbb-8ba3bf3ce77d}, !- Building Story Name
  {0f35fbdb-3f59-4988-ae9b-e70c8642f00c}; !- Thermal Zone Name

OS:Surface,
  {aab7951a-b565-43e1-8294-25f800076bc3}, !- Handle
  Surface 353,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f17e35d1-270b-4e22-984e-644a6b9f92c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81f672da-325f-41cf-8485-697422235fa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 4 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 5 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 6 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 7 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 8 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 9 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 10 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 11 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 12 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 13 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 14 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 15 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 16 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 17 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 18 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 19 {m}
  -14.1578838994939, -0.244792745914602, 0; !- X,Y,Z Vertex 20 {m}

OS:Surface,
  {e9f5c6f9-ed6d-4119-ab90-5a26c4a9522c}, !- Handle
  Surface 354,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17e35d1-270b-4e22-984e-644a6b9f92c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156799, -11.0641796316725, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.824999999999999;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d0d02eb-fffa-4bf5-b4c3-7c0397e090c1}, !- Handle
  Surface 355,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17e35d1-270b-4e22-984e-644a6b9f92c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.382603916313599, -22.128359263345, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 2 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 3 {m}
  0.191301958156799, -11.0641796316725, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04005dd5-46ae-431f-aee0-096d6f23202d}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17e35d1-270b-4e22-984e-644a6b9f92c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.573905874470398, -33.1925388950175, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 3 {m}
  0.382603916313599, -22.128359263345, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b859e3fa-ed0a-47d3-9689-40ca2065b251}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17e35d1-270b-4e22-984e-644a6b9f92c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765207832627198, -44.25671852669, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 2 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a084f8a0-412b-4126-96c0-eef8ccc8bb22}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17e35d1-270b-4e22-984e-644a6b9f92c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.956509790784001, -55.3208981583625, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 2 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 3 {m}
  0.765207832627198, -44.25671852669, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebd0b4ef-496a-4e7f-8c53-f38ad19f072a}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17e35d1-270b-4e22-984e-644a6b9f92c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1478117489408, -66.385077790035, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 2 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 3 {m}
  0.956509790784001, -55.3208981583625, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6242defc-5c7b-431a-801b-06bb2986e943}, !- Handle
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17e35d1-270b-4e22-984e-644a6b9f92c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.010072150553, -66.6298705359496, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 2 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 3 {m}
  1.1478117489408, -66.385077790035, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86f3a332-37c9-4cce-8ab6-0e82c1cf19e1}, !- Handle
  Surface 361,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17e35d1-270b-4e22-984e-644a6b9f92c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1679560500469, -66.8746632818642, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 2 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 3 {m}
  -13.010072150553, -66.6298705359496, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb9ac0b0-6d3d-4d6d-938c-7325f27005c9}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17e35d1-270b-4e22-984e-644a6b9f92c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.3807791144722, -54.5657844954032, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 2 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 3 {m}
  -27.1679560500469, -66.8746632818642, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b8ea7ed-64ee-4a83-8c63-14fd7df79c83}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17e35d1-270b-4e22-984e-644a6b9f92c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5936021788975, -42.2569057089421, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 2 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 3 {m}
  -27.3807791144722, -54.5657844954032, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17fda447-84ac-40cc-9ceb-1fa8e9869692}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17e35d1-270b-4e22-984e-644a6b9f92c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4852215911692, -42.3587730292318, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 2 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 3 {m}
  -27.5936021788975, -42.2569057089421, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0848b852-4ab6-48df-accc-12fc654b2296}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17e35d1-270b-4e22-984e-644a6b9f92c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.376841003441, -42.4606403495215, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 2 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 3 {m}
  -33.4852215911692, -42.3587730292318, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01f9c52d-bcd5-408f-b44b-325314336257}, !- Handle
  Surface 366,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17e35d1-270b-4e22-984e-644a6b9f92c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5109474910817, -34.7044297841612, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 2 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 3 {m}
  -39.376841003441, -42.4606403495215, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {505effe2-5b62-400f-839f-406894e3aaf8}, !- Handle
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17e35d1-270b-4e22-984e-644a6b9f92c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.6450539787225, -26.9482192188009, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 2 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 3 {m}
  -39.5109474910817, -34.7044297841612, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc1aac17-fe6a-46e2-b5a0-76276f595f03}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17e35d1-270b-4e22-984e-644a6b9f92c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7534345664507, -26.8463518985112, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 2 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 3 {m}
  -39.6450539787225, -26.9482192188009, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b7a0bca-fdbe-436d-8b16-232662dc36a0}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17e35d1-270b-4e22-984e-644a6b9f92c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.861815154179, -26.7444845782215, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 2 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 3 {m}
  -33.7534345664507, -26.8463518985112, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8b356f9-000c-4330-b1f9-445285a317c8}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17e35d1-270b-4e22-984e-644a6b9f92c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0887914765834, -13.6170350350254, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 2 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28e24d54-f42b-4c67-b71d-ab2a91063c79}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17e35d1-270b-4e22-984e-644a6b9f92c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.3157677989877, -0.489585491829303, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 3 {m}
  -28.0887914765834, -13.6170350350254, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc2b18f5-f650-46a5-9da7-d802b6739219}, !- Handle
  Surface 372,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17e35d1-270b-4e22-984e-644a6b9f92c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 2 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 3 {m}
  -28.3157677989877, -0.489585491829303, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e864a1c1-7783-45cd-80ee-ebdf797be94f}, !- Handle
  Surface 373,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17e35d1-270b-4e22-984e-644a6b9f92c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.824999999999999,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914602, 0.824999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a41f5a3c-96e8-484d-b5cd-0988577d00e6}, !- Handle
  Surface 374,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f17e35d1-270b-4e22-984e-644a6b9f92c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e317380-9596-41af-bffb-71d21eccfdc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 0.824999999999999, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 0.824999999999999, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 0.824999999999999, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 0.824999999999999, !- X,Y,Z Vertex 4 {m}
  -33.7534345664507, -26.8463518985112, 0.824999999999999, !- X,Y,Z Vertex 5 {m}
  -39.6450539787225, -26.9482192188009, 0.824999999999999, !- X,Y,Z Vertex 6 {m}
  -39.5109474910817, -34.7044297841612, 0.824999999999999, !- X,Y,Z Vertex 7 {m}
  -39.376841003441, -42.4606403495215, 0.824999999999999, !- X,Y,Z Vertex 8 {m}
  -33.4852215911692, -42.3587730292318, 0.824999999999999, !- X,Y,Z Vertex 9 {m}
  -27.5936021788975, -42.2569057089421, 0.824999999999999, !- X,Y,Z Vertex 10 {m}
  -27.3807791144722, -54.5657844954032, 0.824999999999999, !- X,Y,Z Vertex 11 {m}
  -27.1679560500469, -66.8746632818642, 0.824999999999999, !- X,Y,Z Vertex 12 {m}
  -13.010072150553, -66.6298705359496, 0.824999999999999, !- X,Y,Z Vertex 13 {m}
  1.1478117489408, -66.385077790035, 0.824999999999999, !- X,Y,Z Vertex 14 {m}
  0.956509790784001, -55.3208981583625, 0.824999999999999, !- X,Y,Z Vertex 15 {m}
  0.765207832627198, -44.25671852669, 0.824999999999999, !- X,Y,Z Vertex 16 {m}
  0.573905874470398, -33.1925388950175, 0.824999999999999, !- X,Y,Z Vertex 17 {m}
  0.382603916313599, -22.128359263345, 0.824999999999999, !- X,Y,Z Vertex 18 {m}
  0.191301958156799, -11.0641796316725, 0.824999999999999, !- X,Y,Z Vertex 19 {m}
  0, 0, 0.824999999999999;                !- X,Y,Z Vertex 20 {m}

OS:SubSurface,
  {77c6e3fe-5140-4a62-8da1-bbe8bde9752e}, !- Handle
  Sub Surface 101,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01f9c52d-bcd5-408f-b44b-325314336257}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.5105083854499, -34.7298259883312, 0.793303702884484, !- X,Y,Z Vertex 1 {m}
  -39.5105083854499, -34.7298259883312, 0.0254, !- X,Y,Z Vertex 2 {m}
  -39.3772801090728, -42.4352441453515, 0.0254, !- X,Y,Z Vertex 3 {m}
  -39.3772801090728, -42.4352441453515, 0.793303702884484; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1e07887-68c4-4a4c-8ae9-934890145b37}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04005dd5-46ae-431f-aee0-096d6f23202d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.573466768838602, -33.1671426908475, 0.791793287128802, !- X,Y,Z Vertex 1 {m}
  0.573466768838602, -33.1671426908475, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.383043021945395, -22.153755467515, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.383043021945395, -22.153755467515, 0.791793287128802; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e86e160-b504-4b38-ad62-a3e943f47cc0}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0848b852-4ab6-48df-accc-12fc654b2296}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.351444799271, -42.4602012438897, 0.794909036325041, !- X,Y,Z Vertex 1 {m}
  -39.351444799271, -42.4602012438897, 0.0254, !- X,Y,Z Vertex 2 {m}
  -33.5106177953392, -42.3592121348636, 0.0254, !- X,Y,Z Vertex 3 {m}
  -33.5106177953392, -42.3592121348636, 0.794909036325041; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e53820b-9e98-49e8-a430-63695a5e9f43}, !- Handle
  Sub Surface 104,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b8ea7ed-64ee-4a83-8c63-14fd7df79c83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.5931630732657, -42.2823019131121, 0.791436036504158, !- X,Y,Z Vertex 1 {m}
  -27.5931630732657, -42.2823019131121, 0.0254, !- X,Y,Z Vertex 2 {m}
  -27.381218220104, -54.5403882912332, 0.0254, !- X,Y,Z Vertex 3 {m}
  -27.381218220104, -54.5403882912332, 0.791436036504158; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9eb06de7-799c-413c-a283-85344d2cb77d}, !- Handle
  Sub Surface 105,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17fda447-84ac-40cc-9ceb-1fa8e9869692}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.4598253869992, -42.3583339236, 0.794909036325041, !- X,Y,Z Vertex 1 {m}
  -33.4598253869992, -42.3583339236, 0.0254, !- X,Y,Z Vertex 2 {m}
  -27.6189983830675, -42.2573448145739, 0.0254, !- X,Y,Z Vertex 3 {m}
  -27.6189983830675, -42.2573448145739, 0.794909036325041; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c660054c-91b3-4db5-8e0e-740c7d2b2034}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1b7a0bca-fdbe-436d-8b16-232662dc36a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.887211358349, -26.7449236838533, 0.794909036325041, !- X,Y,Z Vertex 1 {m}
  -27.887211358349, -26.7449236838533, 0.0254, !- X,Y,Z Vertex 2 {m}
  -33.7280383622807, -26.8459127928794, 0.0254, !- X,Y,Z Vertex 3 {m}
  -33.7280383622807, -26.8459127928794, 0.794909036325041; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03427827-cf4e-4a1f-918c-ea00b789201e}, !- Handle
  Sub Surface 107,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {28e24d54-f42b-4c67-b71d-ab2a91063c79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.3153286933559, -0.514981695999299, 0.791238162382615, !- X,Y,Z Vertex 1 {m}
  -28.3153286933559, -0.514981695999299, 0.0254, !- X,Y,Z Vertex 2 {m}
  -28.0892305822152, -13.5916388308554, 0.0254, !- X,Y,Z Vertex 3 {m}
  -28.0892305822152, -13.5916388308554, 0.791238162382615; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {feda708c-5fae-4454-bd70-8bbc12506d33}, !- Handle
  Sub Surface 108,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {505effe2-5b62-400f-839f-406894e3aaf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.6446148730907, -26.9736154229709, 0.793303702884484, !- X,Y,Z Vertex 1 {m}
  -39.6446148730907, -26.9736154229709, 0.0254, !- X,Y,Z Vertex 2 {m}
  -39.5113865967135, -34.6790335799912, 0.0254, !- X,Y,Z Vertex 3 {m}
  -39.5113865967135, -34.6790335799912, 0.793303702884484; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1eed4341-8b55-4893-bbbf-2d8d3a608780}, !- Handle
  Sub Surface 109,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6242defc-5c7b-431a-801b-06bb2986e943}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.984675946383, -66.6294314303178, 0.791021721996994, !- X,Y,Z Vertex 1 {m}
  -12.984675946383, -66.6294314303178, 0.0254, !- X,Y,Z Vertex 2 {m}
  1.1224155447708, -66.3855168956668, 0.0254, !- X,Y,Z Vertex 3 {m}
  1.1224155447708, -66.3855168956668, 0.791021721996994; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9459cf37-e611-4905-8d37-24e54c14e00e}, !- Handle
  Sub Surface 110,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {86f3a332-37c9-4cce-8ab6-0e82c1cf19e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1425598458769, -66.8742241762324, 0.791021721996994, !- X,Y,Z Vertex 1 {m}
  -27.1425598458769, -66.8742241762324, 0.0254, !- X,Y,Z Vertex 2 {m}
  -13.035468354723, -66.6303096415814, 0.0254, !- X,Y,Z Vertex 3 {m}
  -13.035468354723, -66.6303096415814, 0.791021721996994; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03b87620-75a8-4529-9c41-56aab6a4ce6b}, !- Handle
  Sub Surface 111,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d0d02eb-fffa-4bf5-b4c3-7c0397e090c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.382164810681803, -22.102963059175, 0.791793287128802, !- X,Y,Z Vertex 1 {m}
  0.382164810681803, -22.102963059175, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.191741063788595, -11.0895758358425, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.191741063788595, -11.0895758358425, 0.791793287128802; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {014c1d42-3955-4bf2-8d8b-da4860eff2ee}, !- Handle
  Sub Surface 112,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a084f8a0-412b-4126-96c0-eef8ccc8bb22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.956070685152205, -55.2955019541925, 0.791793287128802, !- X,Y,Z Vertex 1 {m}
  0.956070685152205, -55.2955019541925, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.765646938258994, -44.28211473086, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.765646938258994, -44.28211473086, 0.791793287128802; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {713a6562-2498-4814-9a17-23f7411d0d4c}, !- Handle
  Sub Surface 113,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b859e3fa-ed0a-47d3-9689-40ca2065b251}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.764768726995402, -44.23132232252, 0.791793287128802, !- X,Y,Z Vertex 1 {m}
  0.764768726995402, -44.23132232252, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.574344980102194, -33.2179350991875, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.574344980102194, -33.2179350991875, 0.791793287128802; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c06796d9-bdc9-4602-bde8-34573d60bea9}, !- Handle
  Sub Surface 114,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bb9ac0b0-6d3d-4d6d-938c-7325f27005c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.3803400088404, -54.5911806995732, 0.791436036504158, !- X,Y,Z Vertex 1 {m}
  -27.3803400088404, -54.5911806995732, 0.0254, !- X,Y,Z Vertex 2 {m}
  -27.1683951556787, -66.8492670776942, 0.0254, !- X,Y,Z Vertex 3 {m}
  -27.1683951556787, -66.8492670776942, 0.791436036504158; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af74cae0-1621-4361-9f62-c9d1f2f58a32}, !- Handle
  Sub Surface 115,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e864a1c1-7783-45cd-80ee-ebdf797be94f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253962041699961, -0.000439105631795966, 0.791021721996994, !- X,Y,Z Vertex 1 {m}
  -0.0253962041699961, -0.000439105631795966, 0.0254, !- X,Y,Z Vertex 2 {m}
  -14.1324876953239, -0.244353640282806, 0.0254, !- X,Y,Z Vertex 3 {m}
  -14.1324876953239, -0.244353640282806, 0.791021721996994; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64ee41a4-3076-44dd-ae74-03d7768fc784}, !- Handle
  Sub Surface 116,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e8b356f9-000c-4330-b1f9-445285a317c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.0883523709516, -13.6424312391954, 0.791238162382615, !- X,Y,Z Vertex 1 {m}
  -28.0883523709516, -13.6424312391954, 0.0254, !- X,Y,Z Vertex 2 {m}
  -27.8622542598108, -26.7190883740515, 0.0254, !- X,Y,Z Vertex 3 {m}
  -27.8622542598108, -26.7190883740515, 0.791238162382615; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cda3100-16eb-40c4-951c-c55e41059bed}, !- Handle
  Sub Surface 117,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e9f5c6f9-ed6d-4119-ab90-5a26c4a9522c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.190862852525003, -11.0387834275025, 0.791793287128802, !- X,Y,Z Vertex 1 {m}
  0.190862852525003, -11.0387834275025, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.000439105631795972, -0.0253962041699971, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.000439105631795972, -0.0253962041699971, 0.791793287128802; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {679f3386-d4fb-42ed-969d-9135e3b02dbc}, !- Handle
  Sub Surface 118,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ebd0b4ef-496a-4e7f-8c53-f38ad19f072a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.147372643309, -66.359681585865, 0.791793287128802, !- X,Y,Z Vertex 1 {m}
  1.147372643309, -66.359681585865, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.956948896415797, -55.3462943625325, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.956948896415797, -55.3462943625325, 0.791793287128802; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eefc3180-ccaf-4de2-84a6-eca50e4793d4}, !- Handle
  Sub Surface 119,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc1aac17-fe6a-46e2-b5a0-76276f595f03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.7788307706207, -26.846791004143, 0.794909036325041, !- X,Y,Z Vertex 1 {m}
  -33.7788307706207, -26.846791004143, 0.0254, !- X,Y,Z Vertex 2 {m}
  -39.6196577745525, -26.9477801131691, 0.0254, !- X,Y,Z Vertex 3 {m}
  -39.6196577745525, -26.9477801131691, 0.794909036325041; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ea71c28-be35-4567-b45b-8de58783efb8}, !- Handle
  Sub Surface 120,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc2b18f5-f650-46a5-9da7-d802b6739219}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.1832801036639, -0.245231851546398, 0.791021721996994, !- X,Y,Z Vertex 1 {m}
  -14.1832801036639, -0.245231851546398, 0.0254, !- X,Y,Z Vertex 2 {m}
  -28.2903715948177, -0.489146386197507, 0.0254, !- X,Y,Z Vertex 3 {m}
  -28.2903715948177, -0.489146386197507, 0.791021721996994; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {00a81595-9856-4d06-874b-0a255fee2b36}, !- Handle
  Cell:Story 18,                          !- Name
  18.5625,                                !- Nominal Z Coordinate {m}
  1.2375,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {2b076894-d71b-46dc-88bd-84a46f5343e7}, !- Handle
  5 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.05,                                  !- X Origin {m}
  19.92,                                  !- Y Origin {m}
  18.5625,                                !- Z Origin {m}
  {00a81595-9856-4d06-874b-0a255fee2b36}, !- Building Story Name
  {1d50aa0b-73cf-456b-9574-dd84b395247e}; !- Thermal Zone Name

OS:Surface,
  {0e317380-9596-41af-bffb-71d21eccfdc3}, !- Handle
  Surface 375,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b076894-d71b-46dc-88bd-84a46f5343e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a41f5a3c-96e8-484d-b5cd-0988577d00e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 4 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 5 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 6 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 7 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 8 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 9 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 10 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 11 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 12 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 13 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 14 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 15 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 16 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 17 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 18 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 19 {m}
  -14.1578838994939, -0.244792745914602, 0; !- X,Y,Z Vertex 20 {m}

OS:Surface,
  {689e392c-3812-4a83-8c33-5a62f48e3be3}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b076894-d71b-46dc-88bd-84a46f5343e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9553d7c5-3dc6-47c5-ae19-db1e86aa185d}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b076894-d71b-46dc-88bd-84a46f5343e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 2 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 3 {m}
  0.191301958156799, -11.0641796316725, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51ec685c-dc6b-4248-b8b3-eb9e18fdbd6e}, !- Handle
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b076894-d71b-46dc-88bd-84a46f5343e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 3 {m}
  0.382603916313599, -22.128359263345, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60313214-b9b2-4c79-9e56-875d0b921106}, !- Handle
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b076894-d71b-46dc-88bd-84a46f5343e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 2 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01dc55f3-6d57-4116-872b-a17d54197fe9}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b076894-d71b-46dc-88bd-84a46f5343e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 2 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 3 {m}
  0.765207832627198, -44.25671852669, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9ce0121-e48e-43b8-a11d-478337fec0c4}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b076894-d71b-46dc-88bd-84a46f5343e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 1 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 2 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 3 {m}
  0.956509790784001, -55.3208981583625, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2663316c-7028-46ef-826e-c59081375edb}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b076894-d71b-46dc-88bd-84a46f5343e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 1 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 2 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 3 {m}
  1.1478117489408, -66.385077790035, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3251822-e6f4-4f63-8641-20b0e895d8f6}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b076894-d71b-46dc-88bd-84a46f5343e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 2 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 3 {m}
  -13.010072150553, -66.6298705359496, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fe14e85-3404-4889-8605-39d1fe860ec3}, !- Handle
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b076894-d71b-46dc-88bd-84a46f5343e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 2 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 3 {m}
  -27.1679560500469, -66.8746632818642, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62d171a2-d349-454b-b362-146c14f52a98}, !- Handle
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b076894-d71b-46dc-88bd-84a46f5343e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 2 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 3 {m}
  -27.3807791144722, -54.5657844954032, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc9dd84b-bff1-49d9-9067-1c2cdcf03d73}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b076894-d71b-46dc-88bd-84a46f5343e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 2 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 3 {m}
  -27.5936021788975, -42.2569057089421, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {759456da-9766-48d0-8aea-d829cbb27c87}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b076894-d71b-46dc-88bd-84a46f5343e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 2 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 3 {m}
  -33.4852215911692, -42.3587730292318, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17a85733-9dfd-41da-a941-8253a320abff}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b076894-d71b-46dc-88bd-84a46f5343e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 2 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 3 {m}
  -39.376841003441, -42.4606403495215, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86a8a869-6154-492c-b801-5179669e5732}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b076894-d71b-46dc-88bd-84a46f5343e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 2 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 3 {m}
  -39.5109474910817, -34.7044297841612, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {245e9934-6c8d-47b9-9e3c-7d0290b37fba}, !- Handle
  Surface 390,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b076894-d71b-46dc-88bd-84a46f5343e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 2 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 3 {m}
  -39.6450539787225, -26.9482192188009, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61f68de8-1e15-4b82-b0c1-295c0fe04e4d}, !- Handle
  Surface 391,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b076894-d71b-46dc-88bd-84a46f5343e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 2 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 3 {m}
  -33.7534345664507, -26.8463518985112, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {199c9d05-5248-4c60-a9cf-aa99c55b68cb}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b076894-d71b-46dc-88bd-84a46f5343e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 2 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e479a66b-ad40-4cca-876e-732096f26173}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b076894-d71b-46dc-88bd-84a46f5343e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 3 {m}
  -28.0887914765834, -13.6170350350254, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cca0c26b-5b6a-48f6-9a7d-f5d1d0d03a17}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b076894-d71b-46dc-88bd-84a46f5343e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 2 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 3 {m}
  -28.3157677989877, -0.489585491829303, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f43d9508-2c8a-4563-ab99-2d652a62119b}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b076894-d71b-46dc-88bd-84a46f5343e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2375,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914602, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {195ad8d2-18aa-4974-8e5c-226f18718d5a}, !- Handle
  Surface 396,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b076894-d71b-46dc-88bd-84a46f5343e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48a76890-d48f-4543-bb63-6899e0c24d2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 4 {m}
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 5 {m}
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 6 {m}
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 7 {m}
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 8 {m}
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 9 {m}
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 10 {m}
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 11 {m}
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 12 {m}
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 13 {m}
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 14 {m}
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 15 {m}
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 16 {m}
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 17 {m}
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 18 {m}
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 19 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 20 {m}

OS:BuildingStory,
  {808590cc-08ca-4d29-a798-fb0e45709292}, !- Handle
  Cell:Story 19,                          !- Name
  19.8,                                   !- Nominal Z Coordinate {m}
  1.2375,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {7671d664-f665-48f5-b051-fc5aa2c14576}, !- Handle
  6 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.05,                                  !- X Origin {m}
  19.92,                                  !- Y Origin {m}
  19.8,                                   !- Z Origin {m}
  {808590cc-08ca-4d29-a798-fb0e45709292}, !- Building Story Name
  {58bfbd01-09c0-46a0-8e51-c7c6b62c541b}; !- Thermal Zone Name

OS:Surface,
  {48a76890-d48f-4543-bb63-6899e0c24d2b}, !- Handle
  Surface 397,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7671d664-f665-48f5-b051-fc5aa2c14576}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {195ad8d2-18aa-4974-8e5c-226f18718d5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5527136788005e-15,              !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 3.5527136788005e-15, !- X,Y,Z Vertex 4 {m}
  0.765207832627198, -44.25671852669, 3.5527136788005e-15, !- X,Y,Z Vertex 5 {m}
  0.956509790784001, -55.3208981583625, 3.5527136788005e-15, !- X,Y,Z Vertex 6 {m}
  1.1478117489408, -66.385077790035, 3.5527136788005e-15, !- X,Y,Z Vertex 7 {m}
  -13.010072150553, -66.6298705359496, 3.5527136788005e-15, !- X,Y,Z Vertex 8 {m}
  -27.1679560500469, -66.8746632818642, 3.5527136788005e-15, !- X,Y,Z Vertex 9 {m}
  -27.3807791144722, -54.5657844954032, 3.5527136788005e-15, !- X,Y,Z Vertex 10 {m}
  -27.5936021788975, -42.2569057089421, 3.5527136788005e-15, !- X,Y,Z Vertex 11 {m}
  -33.4852215911692, -42.3587730292318, 3.5527136788005e-15, !- X,Y,Z Vertex 12 {m}
  -39.376841003441, -42.4606403495215, 3.5527136788005e-15, !- X,Y,Z Vertex 13 {m}
  -39.5109474910817, -34.7044297841612, 3.5527136788005e-15, !- X,Y,Z Vertex 14 {m}
  -39.6450539787225, -26.9482192188009, 3.5527136788005e-15, !- X,Y,Z Vertex 15 {m}
  -33.7534345664507, -26.8463518985112, 3.5527136788005e-15, !- X,Y,Z Vertex 16 {m}
  -27.861815154179, -26.7444845782215, 3.5527136788005e-15, !- X,Y,Z Vertex 17 {m}
  -28.0887914765834, -13.6170350350254, 3.5527136788005e-15, !- X,Y,Z Vertex 18 {m}
  -28.3157677989877, -0.489585491829303, 3.5527136788005e-15, !- X,Y,Z Vertex 19 {m}
  -14.1578838994939, -0.244792745914602, 3.5527136788005e-15; !- X,Y,Z Vertex 20 {m}

OS:Surface,
  {f6412ba2-ddb3-456e-809c-8ba2affe20ef}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7671d664-f665-48f5-b051-fc5aa2c14576}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.5527136788005e-15,              !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ef0b3fa-e79a-4c41-9862-2aa0185ae935}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7671d664-f665-48f5-b051-fc5aa2c14576}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.382603916313599, -22.128359263345, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.191301958156799, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.191301958156799, -11.0641796316725, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45a86a3a-f9a5-47ed-be7e-8772fd9a343c}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7671d664-f665-48f5-b051-fc5aa2c14576}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.573905874470398, -33.1925388950175, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.382603916313599, -22.128359263345, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e85aa38-7113-497c-8e8c-836771846764}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7671d664-f665-48f5-b051-fc5aa2c14576}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.765207832627198, -44.25671852669, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.573905874470398, -33.1925388950175, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd83d3b3-4b45-4cef-8e2a-7a24c8081a99}, !- Handle
  Surface 402,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7671d664-f665-48f5-b051-fc5aa2c14576}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.956509790784001, -55.3208981583625, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.765207832627198, -44.25671852669, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.765207832627198, -44.25671852669, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1adb7522-2ddf-40cb-a219-5ecfed572a98}, !- Handle
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7671d664-f665-48f5-b051-fc5aa2c14576}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 1 {m}
  1.1478117489408, -66.385077790035, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.956509790784001, -55.3208981583625, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.956509790784001, -55.3208981583625, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9df3bc60-a68a-4a1e-a456-badd94f34f77}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7671d664-f665-48f5-b051-fc5aa2c14576}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 1 {m}
  -13.010072150553, -66.6298705359496, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  1.1478117489408, -66.385077790035, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  1.1478117489408, -66.385077790035, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8d326b6-d251-4a72-ac4a-838793c4a30a}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7671d664-f665-48f5-b051-fc5aa2c14576}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.1679560500469, -66.8746632818642, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.010072150553, -66.6298705359496, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -13.010072150553, -66.6298705359496, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48a40c30-b0ae-40a6-bed6-9acf7e64283e}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7671d664-f665-48f5-b051-fc5aa2c14576}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.3807791144722, -54.5657844954032, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -27.1679560500469, -66.8746632818642, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -27.1679560500469, -66.8746632818642, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbb3e6c8-3ee2-45c6-98da-7cb880257cf7}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7671d664-f665-48f5-b051-fc5aa2c14576}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.5936021788975, -42.2569057089421, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -27.3807791144722, -54.5657844954032, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -27.3807791144722, -54.5657844954032, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b4d43f1-4f90-447b-b31b-fb462cd544b9}, !- Handle
  Surface 408,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7671d664-f665-48f5-b051-fc5aa2c14576}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.4852215911692, -42.3587730292318, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -27.5936021788975, -42.2569057089421, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -27.5936021788975, -42.2569057089421, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {860e1be8-55ca-4d00-998f-c8c3076d78d1}, !- Handle
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7671d664-f665-48f5-b051-fc5aa2c14576}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.376841003441, -42.4606403495215, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -33.4852215911692, -42.3587730292318, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -33.4852215911692, -42.3587730292318, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dd53b93-980a-49b8-bc1f-a09d9c98005d}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7671d664-f665-48f5-b051-fc5aa2c14576}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.5109474910817, -34.7044297841612, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -39.376841003441, -42.4606403495215, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -39.376841003441, -42.4606403495215, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98625529-70ca-45f7-a453-0a9ada7aa8fe}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7671d664-f665-48f5-b051-fc5aa2c14576}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.6450539787225, -26.9482192188009, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -39.5109474910817, -34.7044297841612, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -39.5109474910817, -34.7044297841612, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fff9d049-8cf5-474e-a22b-ba15cd65cc02}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7671d664-f665-48f5-b051-fc5aa2c14576}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.7534345664507, -26.8463518985112, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -39.6450539787225, -26.9482192188009, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -39.6450539787225, -26.9482192188009, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5fd90d3-a7b0-43bb-a0c8-7e128bb54310}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7671d664-f665-48f5-b051-fc5aa2c14576}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.861815154179, -26.7444845782215, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -33.7534345664507, -26.8463518985112, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -33.7534345664507, -26.8463518985112, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb8a814d-8764-41a9-bdd7-ca42dbe3dea2}, !- Handle
  Surface 414,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7671d664-f665-48f5-b051-fc5aa2c14576}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.0887914765834, -13.6170350350254, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -27.861815154179, -26.7444845782215, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4165dc37-d97c-4f14-9e4f-a77d12566a0b}, !- Handle
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7671d664-f665-48f5-b051-fc5aa2c14576}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -28.0887914765834, -13.6170350350254, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3583c84-03ea-4c30-afeb-393feebc9442}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7671d664-f665-48f5-b051-fc5aa2c14576}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914602, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -28.3157677989877, -0.489585491829303, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -28.3157677989877, -0.489585491829303, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {857eb174-0a57-453b-9521-3529658a9e24}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7671d664-f665-48f5-b051-fc5aa2c14576}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2375,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.5527136788005e-15,              !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914602, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914602, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b40abd9a-9b46-4b16-874d-4fbebb8da9d4}, !- Handle
  Surface 418,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7671d664-f665-48f5-b051-fc5aa2c14576}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e47d92ff-29a2-447e-9e2c-e21f1a43d24d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 4 {m}
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 5 {m}
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 6 {m}
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 7 {m}
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 8 {m}
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 9 {m}
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 10 {m}
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 11 {m}
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 12 {m}
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 13 {m}
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 14 {m}
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 15 {m}
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 16 {m}
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 17 {m}
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 18 {m}
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 19 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 20 {m}

OS:BuildingStory,
  {f87d1ea4-b455-499d-a7e9-77abab595964}, !- Handle
  Cell:Story 20,                          !- Name
  21.0375,                                !- Nominal Z Coordinate {m}
  0.825,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {980a3d76-a60d-481e-9b71-783b28dc9ca9}, !- Handle
  6 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.05,                                  !- X Origin {m}
  19.92,                                  !- Y Origin {m}
  21.0375,                                !- Z Origin {m}
  {f87d1ea4-b455-499d-a7e9-77abab595964}, !- Building Story Name
  {b3ae5a6d-d2bd-4f43-be8d-373b170c9b77}; !- Thermal Zone Name

OS:Surface,
  {e47d92ff-29a2-447e-9e2c-e21f1a43d24d}, !- Handle
  Surface 419,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {980a3d76-a60d-481e-9b71-783b28dc9ca9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b40abd9a-9b46-4b16-874d-4fbebb8da9d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5527136788005e-15,              !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 3.5527136788005e-15, !- X,Y,Z Vertex 4 {m}
  0.765207832627198, -44.25671852669, 3.5527136788005e-15, !- X,Y,Z Vertex 5 {m}
  0.956509790784001, -55.3208981583625, 3.5527136788005e-15, !- X,Y,Z Vertex 6 {m}
  1.1478117489408, -66.385077790035, 3.5527136788005e-15, !- X,Y,Z Vertex 7 {m}
  -13.010072150553, -66.6298705359496, 3.5527136788005e-15, !- X,Y,Z Vertex 8 {m}
  -27.1679560500469, -66.8746632818642, 3.5527136788005e-15, !- X,Y,Z Vertex 9 {m}
  -27.3807791144722, -54.5657844954032, 3.5527136788005e-15, !- X,Y,Z Vertex 10 {m}
  -27.5936021788975, -42.2569057089421, 3.5527136788005e-15, !- X,Y,Z Vertex 11 {m}
  -33.4852215911692, -42.3587730292318, 3.5527136788005e-15, !- X,Y,Z Vertex 12 {m}
  -39.376841003441, -42.4606403495215, 3.5527136788005e-15, !- X,Y,Z Vertex 13 {m}
  -39.5109474910817, -34.7044297841612, 3.5527136788005e-15, !- X,Y,Z Vertex 14 {m}
  -39.6450539787225, -26.9482192188009, 3.5527136788005e-15, !- X,Y,Z Vertex 15 {m}
  -33.7534345664507, -26.8463518985112, 3.5527136788005e-15, !- X,Y,Z Vertex 16 {m}
  -27.861815154179, -26.7444845782215, 3.5527136788005e-15, !- X,Y,Z Vertex 17 {m}
  -28.0887914765834, -13.6170350350254, 3.5527136788005e-15, !- X,Y,Z Vertex 18 {m}
  -28.3157677989877, -0.489585491829303, 3.5527136788005e-15, !- X,Y,Z Vertex 19 {m}
  -14.1578838994939, -0.244792745914602, 3.5527136788005e-15; !- X,Y,Z Vertex 20 {m}

OS:Surface,
  {e7ccabf6-ca8b-4c68-8c75-9628da433f45}, !- Handle
  Surface 420,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980a3d76-a60d-481e-9b71-783b28dc9ca9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156799, -11.0641796316725, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.5527136788005e-15,              !- X,Y,Z Vertex 3 {m}
  0, 0, 0.825000000000003;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab070f66-02a4-427b-8d49-43650ef45a20}, !- Handle
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980a3d76-a60d-481e-9b71-783b28dc9ca9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.382603916313599, -22.128359263345, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  0.382603916313599, -22.128359263345, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.191301958156799, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.191301958156799, -11.0641796316725, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0eb1282-3dea-4591-94cf-6ba3291a6344}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980a3d76-a60d-481e-9b71-783b28dc9ca9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.573905874470398, -33.1925388950175, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  0.573905874470398, -33.1925388950175, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.382603916313599, -22.128359263345, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {980f1d7c-b7d7-4193-a7a8-ed8b2fd208a3}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980a3d76-a60d-481e-9b71-783b28dc9ca9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765207832627198, -44.25671852669, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  0.765207832627198, -44.25671852669, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.573905874470398, -33.1925388950175, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a9bd534-5b2b-4cec-8011-0fe271773279}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980a3d76-a60d-481e-9b71-783b28dc9ca9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.956509790784001, -55.3208981583625, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  0.956509790784001, -55.3208981583625, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.765207832627198, -44.25671852669, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.765207832627198, -44.25671852669, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bce4b729-3ef2-40ae-b01b-77b0c7f68d52}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980a3d76-a60d-481e-9b71-783b28dc9ca9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1478117489408, -66.385077790035, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  1.1478117489408, -66.385077790035, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.956509790784001, -55.3208981583625, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.956509790784001, -55.3208981583625, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e86cf06d-a6f6-4a94-a490-c295df8d0055}, !- Handle
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980a3d76-a60d-481e-9b71-783b28dc9ca9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.010072150553, -66.6298705359496, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -13.010072150553, -66.6298705359496, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  1.1478117489408, -66.385077790035, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  1.1478117489408, -66.385077790035, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bc1f103-3d97-4b5b-b1c2-abfc55fe9dda}, !- Handle
  Surface 427,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980a3d76-a60d-481e-9b71-783b28dc9ca9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1679560500469, -66.8746632818642, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -27.1679560500469, -66.8746632818642, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.010072150553, -66.6298705359496, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -13.010072150553, -66.6298705359496, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fc3f200-7443-48e6-98e3-ec44a5486872}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980a3d76-a60d-481e-9b71-783b28dc9ca9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.3807791144722, -54.5657844954032, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -27.3807791144722, -54.5657844954032, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -27.1679560500469, -66.8746632818642, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -27.1679560500469, -66.8746632818642, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {509362f9-4a04-4201-b6ae-9feaec42240a}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980a3d76-a60d-481e-9b71-783b28dc9ca9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5936021788975, -42.2569057089421, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -27.5936021788975, -42.2569057089421, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -27.3807791144722, -54.5657844954032, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -27.3807791144722, -54.5657844954032, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {330205f1-02cd-4825-844f-3e7970b860b2}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980a3d76-a60d-481e-9b71-783b28dc9ca9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4852215911692, -42.3587730292318, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -33.4852215911692, -42.3587730292318, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -27.5936021788975, -42.2569057089421, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -27.5936021788975, -42.2569057089421, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd15b84f-ad3e-4287-9423-85bc66060141}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980a3d76-a60d-481e-9b71-783b28dc9ca9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.376841003441, -42.4606403495215, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -39.376841003441, -42.4606403495215, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -33.4852215911692, -42.3587730292318, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -33.4852215911692, -42.3587730292318, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dac0db1e-da77-4414-bedb-8231b1eeb543}, !- Handle
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980a3d76-a60d-481e-9b71-783b28dc9ca9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5109474910817, -34.7044297841612, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -39.5109474910817, -34.7044297841612, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -39.376841003441, -42.4606403495215, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -39.376841003441, -42.4606403495215, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e626d738-e4e7-444d-8939-2394a97ea6a4}, !- Handle
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980a3d76-a60d-481e-9b71-783b28dc9ca9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.6450539787225, -26.9482192188009, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -39.6450539787225, -26.9482192188009, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -39.5109474910817, -34.7044297841612, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -39.5109474910817, -34.7044297841612, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bc3d599-355f-4f50-b457-bb0eef21139e}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980a3d76-a60d-481e-9b71-783b28dc9ca9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7534345664507, -26.8463518985112, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -33.7534345664507, -26.8463518985112, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -39.6450539787225, -26.9482192188009, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -39.6450539787225, -26.9482192188009, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dccce21d-4546-42cf-94c1-39d08fc7116e}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980a3d76-a60d-481e-9b71-783b28dc9ca9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.861815154179, -26.7444845782215, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -27.861815154179, -26.7444845782215, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -33.7534345664507, -26.8463518985112, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -33.7534345664507, -26.8463518985112, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {170c386b-6b7a-4d5f-80fc-fdc73c9fbe48}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980a3d76-a60d-481e-9b71-783b28dc9ca9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0887914765834, -13.6170350350254, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -28.0887914765834, -13.6170350350254, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -27.861815154179, -26.7444845782215, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f625a3d5-cd3e-4c6e-8ace-f1d71dce6086}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980a3d76-a60d-481e-9b71-783b28dc9ca9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.3157677989877, -0.489585491829303, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -28.0887914765834, -13.6170350350254, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a727ac21-1d70-4da0-8cc3-2552cbca3195}, !- Handle
  Surface 438,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980a3d76-a60d-481e-9b71-783b28dc9ca9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914602, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -28.3157677989877, -0.489585491829303, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -28.3157677989877, -0.489585491829303, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c9e5b23-5ee8-4d73-9d2a-4281287ec5b1}, !- Handle
  Surface 439,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {980a3d76-a60d-481e-9b71-783b28dc9ca9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.825000000000003,                !- X,Y,Z Vertex 1 {m}
  0, 0, 3.5527136788005e-15,              !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914602, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914602, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a150f55-7694-4843-9c3a-c92b9cf3c9ce}, !- Handle
  Surface 440,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {980a3d76-a60d-481e-9b71-783b28dc9ca9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {838d6972-360d-4321-8b90-3bd2c11f5a9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 0.825000000000003, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 0.825000000000003, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 0.825000000000003, !- X,Y,Z Vertex 4 {m}
  -33.7534345664507, -26.8463518985112, 0.825000000000003, !- X,Y,Z Vertex 5 {m}
  -39.6450539787225, -26.9482192188009, 0.825000000000003, !- X,Y,Z Vertex 6 {m}
  -39.5109474910817, -34.7044297841612, 0.825000000000003, !- X,Y,Z Vertex 7 {m}
  -39.376841003441, -42.4606403495215, 0.825000000000003, !- X,Y,Z Vertex 8 {m}
  -33.4852215911692, -42.3587730292318, 0.825000000000003, !- X,Y,Z Vertex 9 {m}
  -27.5936021788975, -42.2569057089421, 0.825000000000003, !- X,Y,Z Vertex 10 {m}
  -27.3807791144722, -54.5657844954032, 0.825000000000003, !- X,Y,Z Vertex 11 {m}
  -27.1679560500469, -66.8746632818642, 0.825000000000003, !- X,Y,Z Vertex 12 {m}
  -13.010072150553, -66.6298705359496, 0.825000000000003, !- X,Y,Z Vertex 13 {m}
  1.1478117489408, -66.385077790035, 0.825000000000003, !- X,Y,Z Vertex 14 {m}
  0.956509790784001, -55.3208981583625, 0.825000000000003, !- X,Y,Z Vertex 15 {m}
  0.765207832627198, -44.25671852669, 0.825000000000003, !- X,Y,Z Vertex 16 {m}
  0.573905874470398, -33.1925388950175, 0.825000000000003, !- X,Y,Z Vertex 17 {m}
  0.382603916313599, -22.128359263345, 0.825000000000003, !- X,Y,Z Vertex 18 {m}
  0.191301958156799, -11.0641796316725, 0.825000000000003, !- X,Y,Z Vertex 19 {m}
  0, 0, 0.825000000000003;                !- X,Y,Z Vertex 20 {m}

OS:SubSurface,
  {cc8a1a1e-c40f-4801-9fa7-38f6b44aa85e}, !- Handle
  Sub Surface 121,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0fc3f200-7443-48e6-98e3-ec44a5486872}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.3803400088404, -54.5911806995732, 0.791436036504162, !- X,Y,Z Vertex 1 {m}
  -27.3803400088404, -54.5911806995732, 0.0254000000000036, !- X,Y,Z Vertex 2 {m}
  -27.1683951556787, -66.8492670776942, 0.0254000000000036, !- X,Y,Z Vertex 3 {m}
  -27.1683951556787, -66.8492670776942, 0.791436036504162; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04ea5a8f-12c4-40f1-98be-98f96c970aec}, !- Handle
  Sub Surface 122,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {170c386b-6b7a-4d5f-80fc-fdc73c9fbe48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.0883523709516, -13.6424312391954, 0.791238162382619, !- X,Y,Z Vertex 1 {m}
  -28.0883523709516, -13.6424312391954, 0.0254000000000036, !- X,Y,Z Vertex 2 {m}
  -27.8622542598108, -26.7190883740515, 0.0254000000000036, !- X,Y,Z Vertex 3 {m}
  -27.8622542598108, -26.7190883740515, 0.791238162382619; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1634ec83-e0dd-4b79-99b9-17a996f31f45}, !- Handle
  Sub Surface 123,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {330205f1-02cd-4825-844f-3e7970b860b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.4598253869992, -42.3583339236, 0.794909036325045, !- X,Y,Z Vertex 1 {m}
  -33.4598253869992, -42.3583339236, 0.0254000000000036, !- X,Y,Z Vertex 2 {m}
  -27.6189983830675, -42.2573448145739, 0.0254000000000036, !- X,Y,Z Vertex 3 {m}
  -27.6189983830675, -42.2573448145739, 0.794909036325045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0bfc35e-2d29-41fe-accc-f65901ed5ebb}, !- Handle
  Sub Surface 124,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3a9bd534-5b2b-4cec-8011-0fe271773279}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.956070685152205, -55.2955019541925, 0.791793287128806, !- X,Y,Z Vertex 1 {m}
  0.956070685152205, -55.2955019541925, 0.0254000000000036, !- X,Y,Z Vertex 2 {m}
  0.765646938258994, -44.28211473086, 0.0254000000000036, !- X,Y,Z Vertex 3 {m}
  0.765646938258994, -44.28211473086, 0.791793287128806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b44a576f-d143-4e51-bb24-e45ecac1e372}, !- Handle
  Sub Surface 125,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4bc3d599-355f-4f50-b457-bb0eef21139e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.7788307706207, -26.846791004143, 0.794909036325045, !- X,Y,Z Vertex 1 {m}
  -33.7788307706207, -26.846791004143, 0.0254000000000036, !- X,Y,Z Vertex 2 {m}
  -39.6196577745525, -26.9477801131691, 0.0254000000000036, !- X,Y,Z Vertex 3 {m}
  -39.6196577745525, -26.9477801131691, 0.794909036325045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7418082-8738-4789-8567-6357b6b6d078}, !- Handle
  Sub Surface 126,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {509362f9-4a04-4201-b6ae-9feaec42240a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.5931630732657, -42.2823019131121, 0.791436036504162, !- X,Y,Z Vertex 1 {m}
  -27.5931630732657, -42.2823019131121, 0.0254000000000036, !- X,Y,Z Vertex 2 {m}
  -27.381218220104, -54.5403882912332, 0.0254000000000036, !- X,Y,Z Vertex 3 {m}
  -27.381218220104, -54.5403882912332, 0.791436036504162; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23139710-0697-482a-a98e-412cf5329a34}, !- Handle
  Sub Surface 127,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7c9e5b23-5ee8-4d73-9d2a-4281287ec5b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253962041699961, -0.000439105631795966, 0.791021721996998, !- X,Y,Z Vertex 1 {m}
  -0.0253962041699961, -0.000439105631795966, 0.0254000000000036, !- X,Y,Z Vertex 2 {m}
  -14.1324876953239, -0.244353640282806, 0.0254000000000036, !- X,Y,Z Vertex 3 {m}
  -14.1324876953239, -0.244353640282806, 0.791021721996998; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62502e00-956a-4104-b170-37171cb1fd04}, !- Handle
  Sub Surface 128,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {980f1d7c-b7d7-4193-a7a8-ed8b2fd208a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.764768726995402, -44.23132232252, 0.791793287128806, !- X,Y,Z Vertex 1 {m}
  0.764768726995402, -44.23132232252, 0.0254000000000036, !- X,Y,Z Vertex 2 {m}
  0.574344980102194, -33.2179350991875, 0.0254000000000036, !- X,Y,Z Vertex 3 {m}
  0.574344980102194, -33.2179350991875, 0.791793287128806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52e40830-ef82-4057-a617-a9d9ea67fb0a}, !- Handle
  Sub Surface 129,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9bc1f103-3d97-4b5b-b1c2-abfc55fe9dda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1425598458769, -66.8742241762324, 0.791021721996998, !- X,Y,Z Vertex 1 {m}
  -27.1425598458769, -66.8742241762324, 0.0254000000000036, !- X,Y,Z Vertex 2 {m}
  -13.035468354723, -66.6303096415814, 0.0254000000000036, !- X,Y,Z Vertex 3 {m}
  -13.035468354723, -66.6303096415814, 0.791021721996998; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c82912d-7e0b-4a27-8d4a-73cd23ebba4c}, !- Handle
  Sub Surface 130,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a727ac21-1d70-4da0-8cc3-2552cbca3195}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.1832801036639, -0.245231851546398, 0.791021721996998, !- X,Y,Z Vertex 1 {m}
  -14.1832801036639, -0.245231851546398, 0.0254000000000036, !- X,Y,Z Vertex 2 {m}
  -28.2903715948177, -0.489146386197507, 0.0254000000000036, !- X,Y,Z Vertex 3 {m}
  -28.2903715948177, -0.489146386197507, 0.791021721996998; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {572a55bb-d6e4-404e-b772-af4578ab4b84}, !- Handle
  Sub Surface 131,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ab070f66-02a4-427b-8d49-43650ef45a20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.382164810681803, -22.102963059175, 0.791793287128806, !- X,Y,Z Vertex 1 {m}
  0.382164810681803, -22.102963059175, 0.0254000000000036, !- X,Y,Z Vertex 2 {m}
  0.191741063788595, -11.0895758358425, 0.0254000000000036, !- X,Y,Z Vertex 3 {m}
  0.191741063788595, -11.0895758358425, 0.791793287128806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {164fa49e-6e4a-4f85-9932-f9e6025ca517}, !- Handle
  Sub Surface 132,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b0eb1282-3dea-4591-94cf-6ba3291a6344}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.573466768838602, -33.1671426908475, 0.791793287128806, !- X,Y,Z Vertex 1 {m}
  0.573466768838602, -33.1671426908475, 0.0254000000000036, !- X,Y,Z Vertex 2 {m}
  0.383043021945395, -22.153755467515, 0.0254000000000036, !- X,Y,Z Vertex 3 {m}
  0.383043021945395, -22.153755467515, 0.791793287128806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aaa42d34-778b-4dae-bc2d-f13b212ff801}, !- Handle
  Sub Surface 133,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bce4b729-3ef2-40ae-b01b-77b0c7f68d52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.147372643309, -66.359681585865, 0.791793287128806, !- X,Y,Z Vertex 1 {m}
  1.147372643309, -66.359681585865, 0.0254000000000036, !- X,Y,Z Vertex 2 {m}
  0.956948896415797, -55.3462943625325, 0.0254000000000036, !- X,Y,Z Vertex 3 {m}
  0.956948896415797, -55.3462943625325, 0.791793287128806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9771bb86-335d-4872-a579-4a9a672ab5f5}, !- Handle
  Sub Surface 134,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd15b84f-ad3e-4287-9423-85bc66060141}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.351444799271, -42.4602012438897, 0.794909036325045, !- X,Y,Z Vertex 1 {m}
  -39.351444799271, -42.4602012438897, 0.0254000000000036, !- X,Y,Z Vertex 2 {m}
  -33.5106177953392, -42.3592121348636, 0.0254000000000036, !- X,Y,Z Vertex 3 {m}
  -33.5106177953392, -42.3592121348636, 0.794909036325045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6888d490-d62e-40b4-9541-0b02150e591e}, !- Handle
  Sub Surface 135,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dac0db1e-da77-4414-bedb-8231b1eeb543}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.5105083854499, -34.7298259883312, 0.793303702884488, !- X,Y,Z Vertex 1 {m}
  -39.5105083854499, -34.7298259883312, 0.0254000000000036, !- X,Y,Z Vertex 2 {m}
  -39.3772801090728, -42.4352441453515, 0.0254000000000036, !- X,Y,Z Vertex 3 {m}
  -39.3772801090728, -42.4352441453515, 0.793303702884488; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {833f0634-c8a6-4a7b-9512-af27cd8fd3d6}, !- Handle
  Sub Surface 136,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dccce21d-4546-42cf-94c1-39d08fc7116e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.887211358349, -26.7449236838533, 0.794909036325045, !- X,Y,Z Vertex 1 {m}
  -27.887211358349, -26.7449236838533, 0.0254000000000036, !- X,Y,Z Vertex 2 {m}
  -33.7280383622807, -26.8459127928794, 0.0254000000000036, !- X,Y,Z Vertex 3 {m}
  -33.7280383622807, -26.8459127928794, 0.794909036325045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3050b0a7-4e4c-4d89-9d90-df77c1c4d878}, !- Handle
  Sub Surface 137,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e626d738-e4e7-444d-8939-2394a97ea6a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.6446148730907, -26.9736154229709, 0.793303702884488, !- X,Y,Z Vertex 1 {m}
  -39.6446148730907, -26.9736154229709, 0.0254000000000036, !- X,Y,Z Vertex 2 {m}
  -39.5113865967135, -34.6790335799912, 0.0254000000000036, !- X,Y,Z Vertex 3 {m}
  -39.5113865967135, -34.6790335799912, 0.793303702884488; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26334d69-2ea4-4b58-8984-7bd093be1914}, !- Handle
  Sub Surface 138,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7ccabf6-ca8b-4c68-8c75-9628da433f45}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.190862852525003, -11.0387834275025, 0.791793287128806, !- X,Y,Z Vertex 1 {m}
  0.190862852525003, -11.0387834275025, 0.0254000000000036, !- X,Y,Z Vertex 2 {m}
  0.000439105631796027, -0.0253962041699971, 0.0254000000000036, !- X,Y,Z Vertex 3 {m}
  0.000439105631796027, -0.0253962041699971, 0.791793287128806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef36b079-9d78-45bf-8a7b-2292c424dfd5}, !- Handle
  Sub Surface 139,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e86cf06d-a6f6-4a94-a490-c295df8d0055}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.984675946383, -66.6294314303178, 0.791021721996998, !- X,Y,Z Vertex 1 {m}
  -12.984675946383, -66.6294314303178, 0.0254000000000036, !- X,Y,Z Vertex 2 {m}
  1.1224155447708, -66.3855168956668, 0.0254000000000036, !- X,Y,Z Vertex 3 {m}
  1.1224155447708, -66.3855168956668, 0.791021721996998; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f660be88-3c2c-4420-b2fd-d508635641a7}, !- Handle
  Sub Surface 140,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f625a3d5-cd3e-4c6e-8ace-f1d71dce6086}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.3153286933559, -0.514981695999299, 0.791238162382619, !- X,Y,Z Vertex 1 {m}
  -28.3153286933559, -0.514981695999299, 0.0254000000000036, !- X,Y,Z Vertex 2 {m}
  -28.0892305822152, -13.5916388308554, 0.0254000000000036, !- X,Y,Z Vertex 3 {m}
  -28.0892305822152, -13.5916388308554, 0.791238162382619; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {716ee239-319b-4df4-a3d9-4393489a2ab7}, !- Handle
  Cell:Story 21,                          !- Name
  21.8625,                                !- Nominal Z Coordinate {m}
  1.2375,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {7310a04c-4698-4e61-b718-05c499f1e4d9}, !- Handle
  6 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.05,                                  !- X Origin {m}
  19.92,                                  !- Y Origin {m}
  21.8625,                                !- Z Origin {m}
  {716ee239-319b-4df4-a3d9-4393489a2ab7}, !- Building Story Name
  {761a8ea8-d898-4bdc-ac35-1775767748d3}; !- Thermal Zone Name

OS:Surface,
  {838d6972-360d-4321-8b90-3bd2c11f5a9c}, !- Handle
  Surface 441,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7310a04c-4698-4e61-b718-05c499f1e4d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a150f55-7694-4843-9c3a-c92b9cf3c9ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5527136788005e-15,              !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 3.5527136788005e-15, !- X,Y,Z Vertex 4 {m}
  0.765207832627198, -44.25671852669, 3.5527136788005e-15, !- X,Y,Z Vertex 5 {m}
  0.956509790784001, -55.3208981583625, 3.5527136788005e-15, !- X,Y,Z Vertex 6 {m}
  1.1478117489408, -66.385077790035, 3.5527136788005e-15, !- X,Y,Z Vertex 7 {m}
  -13.010072150553, -66.6298705359496, 3.5527136788005e-15, !- X,Y,Z Vertex 8 {m}
  -27.1679560500469, -66.8746632818642, 3.5527136788005e-15, !- X,Y,Z Vertex 9 {m}
  -27.3807791144722, -54.5657844954032, 3.5527136788005e-15, !- X,Y,Z Vertex 10 {m}
  -27.5936021788975, -42.2569057089421, 3.5527136788005e-15, !- X,Y,Z Vertex 11 {m}
  -33.4852215911692, -42.3587730292318, 3.5527136788005e-15, !- X,Y,Z Vertex 12 {m}
  -39.376841003441, -42.4606403495215, 3.5527136788005e-15, !- X,Y,Z Vertex 13 {m}
  -39.5109474910817, -34.7044297841612, 3.5527136788005e-15, !- X,Y,Z Vertex 14 {m}
  -39.6450539787225, -26.9482192188009, 3.5527136788005e-15, !- X,Y,Z Vertex 15 {m}
  -33.7534345664507, -26.8463518985112, 3.5527136788005e-15, !- X,Y,Z Vertex 16 {m}
  -27.861815154179, -26.7444845782215, 3.5527136788005e-15, !- X,Y,Z Vertex 17 {m}
  -28.0887914765834, -13.6170350350254, 3.5527136788005e-15, !- X,Y,Z Vertex 18 {m}
  -28.3157677989877, -0.489585491829303, 3.5527136788005e-15, !- X,Y,Z Vertex 19 {m}
  -14.1578838994939, -0.244792745914602, 3.5527136788005e-15; !- X,Y,Z Vertex 20 {m}

OS:Surface,
  {0f7d78ce-b497-4da2-abc1-056e0cd4a4e0}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7310a04c-4698-4e61-b718-05c499f1e4d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.5527136788005e-15,              !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72dac988-b31d-4d5c-af63-7d27bdfe0316}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7310a04c-4698-4e61-b718-05c499f1e4d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.382603916313599, -22.128359263345, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.191301958156799, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.191301958156799, -11.0641796316725, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8546108b-d078-4ef5-99d2-67c48240dcd9}, !- Handle
  Surface 444,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7310a04c-4698-4e61-b718-05c499f1e4d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.573905874470398, -33.1925388950175, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.382603916313599, -22.128359263345, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d934fdf-9ce2-4f3b-8d56-63ca7beeafd0}, !- Handle
  Surface 445,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7310a04c-4698-4e61-b718-05c499f1e4d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.765207832627198, -44.25671852669, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.573905874470398, -33.1925388950175, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69fb74ea-0d61-4000-82e5-c9f3ab169efe}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7310a04c-4698-4e61-b718-05c499f1e4d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.956509790784001, -55.3208981583625, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.765207832627198, -44.25671852669, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.765207832627198, -44.25671852669, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {114216e4-dce4-474b-9c21-61901b05b19c}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7310a04c-4698-4e61-b718-05c499f1e4d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 1 {m}
  1.1478117489408, -66.385077790035, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.956509790784001, -55.3208981583625, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.956509790784001, -55.3208981583625, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffb5c085-4c2c-499b-8127-8eaf18907225}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7310a04c-4698-4e61-b718-05c499f1e4d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 1 {m}
  -13.010072150553, -66.6298705359496, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  1.1478117489408, -66.385077790035, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  1.1478117489408, -66.385077790035, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8b18ce5-37e8-4168-a95c-011ec21eda24}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7310a04c-4698-4e61-b718-05c499f1e4d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.1679560500469, -66.8746632818642, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.010072150553, -66.6298705359496, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -13.010072150553, -66.6298705359496, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f875aacf-9604-4a4f-ad5d-e7d89b0033e0}, !- Handle
  Surface 450,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7310a04c-4698-4e61-b718-05c499f1e4d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.3807791144722, -54.5657844954032, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -27.1679560500469, -66.8746632818642, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -27.1679560500469, -66.8746632818642, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e7d08c5-741e-474d-9e9c-833d1e04d899}, !- Handle
  Surface 451,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7310a04c-4698-4e61-b718-05c499f1e4d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.5936021788975, -42.2569057089421, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -27.3807791144722, -54.5657844954032, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -27.3807791144722, -54.5657844954032, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38e81a71-2309-4d57-80c4-5d445f4c21b3}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7310a04c-4698-4e61-b718-05c499f1e4d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.4852215911692, -42.3587730292318, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -27.5936021788975, -42.2569057089421, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -27.5936021788975, -42.2569057089421, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17a6ccf5-bdd8-4b75-a512-a3a6c42f4638}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7310a04c-4698-4e61-b718-05c499f1e4d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.376841003441, -42.4606403495215, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -33.4852215911692, -42.3587730292318, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -33.4852215911692, -42.3587730292318, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3df52ed-44a9-4f57-83a1-90dead1428e8}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7310a04c-4698-4e61-b718-05c499f1e4d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.5109474910817, -34.7044297841612, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -39.376841003441, -42.4606403495215, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -39.376841003441, -42.4606403495215, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35cf771d-0461-4016-b0bc-3ce60fc0d21a}, !- Handle
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7310a04c-4698-4e61-b718-05c499f1e4d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.6450539787225, -26.9482192188009, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -39.5109474910817, -34.7044297841612, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -39.5109474910817, -34.7044297841612, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f04e38d3-2531-4c26-87fc-e4c6ea4268d7}, !- Handle
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7310a04c-4698-4e61-b718-05c499f1e4d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.7534345664507, -26.8463518985112, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -39.6450539787225, -26.9482192188009, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -39.6450539787225, -26.9482192188009, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63be6de4-ccf2-4c41-8828-302777102ab5}, !- Handle
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7310a04c-4698-4e61-b718-05c499f1e4d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.861815154179, -26.7444845782215, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -33.7534345664507, -26.8463518985112, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -33.7534345664507, -26.8463518985112, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c4fa511-7435-442c-b626-23a5b7433632}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7310a04c-4698-4e61-b718-05c499f1e4d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.0887914765834, -13.6170350350254, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -27.861815154179, -26.7444845782215, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa716fa0-624d-48d3-a111-ee70d56796b9}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7310a04c-4698-4e61-b718-05c499f1e4d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -28.0887914765834, -13.6170350350254, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8caedd9c-38c8-46b7-9756-f1e4beeb4b59}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7310a04c-4698-4e61-b718-05c499f1e4d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914602, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -28.3157677989877, -0.489585491829303, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -28.3157677989877, -0.489585491829303, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa5b1cd8-d750-48a7-9a1b-d9f9ffcfed8d}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7310a04c-4698-4e61-b718-05c499f1e4d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2375,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.5527136788005e-15,              !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914602, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914602, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae879305-9e54-4d24-a225-7396beac99de}, !- Handle
  Surface 462,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7310a04c-4698-4e61-b718-05c499f1e4d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caede952-8ff5-4424-95c9-eb6c5ec0cb7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 4 {m}
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 5 {m}
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 6 {m}
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 7 {m}
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 8 {m}
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 9 {m}
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 10 {m}
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 11 {m}
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 12 {m}
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 13 {m}
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 14 {m}
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 15 {m}
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 16 {m}
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 17 {m}
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 18 {m}
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 19 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 20 {m}

OS:BuildingStory,
  {5c28684c-db29-4e91-bb82-ba99ec963416}, !- Handle
  Cell:Story 22,                          !- Name
  23.1,                                   !- Nominal Z Coordinate {m}
  1.2375,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {813d5bd9-ed49-4225-8b27-fb7abb5d1f35}, !- Handle
  7 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.05,                                  !- X Origin {m}
  19.92,                                  !- Y Origin {m}
  23.1,                                   !- Z Origin {m}
  {5c28684c-db29-4e91-bb82-ba99ec963416}, !- Building Story Name
  {a9243f39-802a-417d-bb67-312f8cb02859}; !- Thermal Zone Name

OS:Surface,
  {caede952-8ff5-4424-95c9-eb6c5ec0cb7e}, !- Handle
  Surface 463,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {813d5bd9-ed49-4225-8b27-fb7abb5d1f35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae879305-9e54-4d24-a225-7396beac99de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5527136788005e-15,              !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 3.5527136788005e-15, !- X,Y,Z Vertex 4 {m}
  0.765207832627198, -44.25671852669, 3.5527136788005e-15, !- X,Y,Z Vertex 5 {m}
  0.956509790784001, -55.3208981583625, 3.5527136788005e-15, !- X,Y,Z Vertex 6 {m}
  1.1478117489408, -66.385077790035, 3.5527136788005e-15, !- X,Y,Z Vertex 7 {m}
  -13.010072150553, -66.6298705359496, 3.5527136788005e-15, !- X,Y,Z Vertex 8 {m}
  -27.1679560500469, -66.8746632818642, 3.5527136788005e-15, !- X,Y,Z Vertex 9 {m}
  -27.3807791144722, -54.5657844954032, 3.5527136788005e-15, !- X,Y,Z Vertex 10 {m}
  -27.5936021788975, -42.2569057089421, 3.5527136788005e-15, !- X,Y,Z Vertex 11 {m}
  -33.4852215911692, -42.3587730292318, 3.5527136788005e-15, !- X,Y,Z Vertex 12 {m}
  -39.376841003441, -42.4606403495215, 3.5527136788005e-15, !- X,Y,Z Vertex 13 {m}
  -39.5109474910817, -34.7044297841612, 3.5527136788005e-15, !- X,Y,Z Vertex 14 {m}
  -39.6450539787225, -26.9482192188009, 3.5527136788005e-15, !- X,Y,Z Vertex 15 {m}
  -33.7534345664507, -26.8463518985112, 3.5527136788005e-15, !- X,Y,Z Vertex 16 {m}
  -27.861815154179, -26.7444845782215, 3.5527136788005e-15, !- X,Y,Z Vertex 17 {m}
  -28.0887914765834, -13.6170350350254, 3.5527136788005e-15, !- X,Y,Z Vertex 18 {m}
  -28.3157677989877, -0.489585491829303, 3.5527136788005e-15, !- X,Y,Z Vertex 19 {m}
  -14.1578838994939, -0.244792745914602, 3.5527136788005e-15; !- X,Y,Z Vertex 20 {m}

OS:Surface,
  {c3b874b2-8fa3-4155-8de4-10c0f35fbc80}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813d5bd9-ed49-4225-8b27-fb7abb5d1f35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.5527136788005e-15,              !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b96689d-e07b-4f27-a345-d38ed966622f}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813d5bd9-ed49-4225-8b27-fb7abb5d1f35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.382603916313599, -22.128359263345, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.191301958156799, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.191301958156799, -11.0641796316725, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cc230a7-0834-4194-a148-f6b5dc9ad165}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813d5bd9-ed49-4225-8b27-fb7abb5d1f35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.573905874470398, -33.1925388950175, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.382603916313599, -22.128359263345, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e36ad5fe-65e3-4f17-9726-a5043beb5298}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813d5bd9-ed49-4225-8b27-fb7abb5d1f35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.765207832627198, -44.25671852669, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.573905874470398, -33.1925388950175, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f948ab5d-9582-4293-a5e6-da108f8e65bc}, !- Handle
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813d5bd9-ed49-4225-8b27-fb7abb5d1f35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.956509790784001, -55.3208981583625, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.765207832627198, -44.25671852669, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.765207832627198, -44.25671852669, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d467d787-87b0-4576-b4cf-f7bbbacde08c}, !- Handle
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813d5bd9-ed49-4225-8b27-fb7abb5d1f35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 1 {m}
  1.1478117489408, -66.385077790035, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.956509790784001, -55.3208981583625, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.956509790784001, -55.3208981583625, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddd5e629-80be-486d-aed8-e625e20850f9}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813d5bd9-ed49-4225-8b27-fb7abb5d1f35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 1 {m}
  -13.010072150553, -66.6298705359496, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  1.1478117489408, -66.385077790035, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  1.1478117489408, -66.385077790035, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2e6d3d6-7670-4dad-97bd-8ce00f616c17}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813d5bd9-ed49-4225-8b27-fb7abb5d1f35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.1679560500469, -66.8746632818642, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.010072150553, -66.6298705359496, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -13.010072150553, -66.6298705359496, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adb56274-bb29-4c72-ad3e-c62b16569914}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813d5bd9-ed49-4225-8b27-fb7abb5d1f35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.3807791144722, -54.5657844954032, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -27.1679560500469, -66.8746632818642, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -27.1679560500469, -66.8746632818642, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a26bd766-74cb-4195-a449-f31c12efc701}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813d5bd9-ed49-4225-8b27-fb7abb5d1f35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.5936021788975, -42.2569057089421, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -27.3807791144722, -54.5657844954032, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -27.3807791144722, -54.5657844954032, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91af2611-79ab-4ec6-af66-aa4af9f9501b}, !- Handle
  Surface 474,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813d5bd9-ed49-4225-8b27-fb7abb5d1f35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.4852215911692, -42.3587730292318, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -27.5936021788975, -42.2569057089421, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -27.5936021788975, -42.2569057089421, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b62b3447-2fc4-459c-9382-fff00ebd589c}, !- Handle
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813d5bd9-ed49-4225-8b27-fb7abb5d1f35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.376841003441, -42.4606403495215, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -33.4852215911692, -42.3587730292318, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -33.4852215911692, -42.3587730292318, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a760c59b-4721-4286-bacf-6e41b7e1a9eb}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813d5bd9-ed49-4225-8b27-fb7abb5d1f35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.5109474910817, -34.7044297841612, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -39.376841003441, -42.4606403495215, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -39.376841003441, -42.4606403495215, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac2d6a68-6038-4539-ac64-e7476d43b949}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813d5bd9-ed49-4225-8b27-fb7abb5d1f35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.6450539787225, -26.9482192188009, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -39.5109474910817, -34.7044297841612, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -39.5109474910817, -34.7044297841612, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d7bc210-ac5a-40f8-a073-53bf96e18e65}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813d5bd9-ed49-4225-8b27-fb7abb5d1f35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.7534345664507, -26.8463518985112, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -39.6450539787225, -26.9482192188009, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -39.6450539787225, -26.9482192188009, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef26e068-9f0c-4b15-8ea7-0bd12782f20d}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813d5bd9-ed49-4225-8b27-fb7abb5d1f35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.861815154179, -26.7444845782215, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -33.7534345664507, -26.8463518985112, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -33.7534345664507, -26.8463518985112, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18ce9751-639e-4c9a-a869-fba7511cbb17}, !- Handle
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813d5bd9-ed49-4225-8b27-fb7abb5d1f35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.0887914765834, -13.6170350350254, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -27.861815154179, -26.7444845782215, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11876aa7-29c1-4fb9-be2f-f22c618c298f}, !- Handle
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813d5bd9-ed49-4225-8b27-fb7abb5d1f35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -28.0887914765834, -13.6170350350254, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a85a071-36d0-4dbb-bb4a-98d89cb402ff}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813d5bd9-ed49-4225-8b27-fb7abb5d1f35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914602, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -28.3157677989877, -0.489585491829303, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -28.3157677989877, -0.489585491829303, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32ae8555-0d61-45ae-81d0-7e54188eb755}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813d5bd9-ed49-4225-8b27-fb7abb5d1f35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2375,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.5527136788005e-15,              !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914602, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914602, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dab9d78-77e0-475b-b4f1-c31e185b41ca}, !- Handle
  Surface 484,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {813d5bd9-ed49-4225-8b27-fb7abb5d1f35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b5edcbb-74f9-4bea-9f72-0014417ba8b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 4 {m}
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 5 {m}
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 6 {m}
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 7 {m}
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 8 {m}
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 9 {m}
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 10 {m}
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 11 {m}
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 12 {m}
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 13 {m}
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 14 {m}
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 15 {m}
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 16 {m}
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 17 {m}
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 18 {m}
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 19 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 20 {m}

OS:BuildingStory,
  {b92d46f6-1c3c-42bb-8f1f-f8943c1c22af}, !- Handle
  Cell:Story 23,                          !- Name
  24.3375,                                !- Nominal Z Coordinate {m}
  0.825,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {794295d0-5fc3-4d47-9f31-afe5b8dafad6}, !- Handle
  7 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.05,                                  !- X Origin {m}
  19.92,                                  !- Y Origin {m}
  24.3375,                                !- Z Origin {m}
  {b92d46f6-1c3c-42bb-8f1f-f8943c1c22af}, !- Building Story Name
  {82121769-0d77-4497-aae7-3421208ad45c}; !- Thermal Zone Name

OS:Surface,
  {5b5edcbb-74f9-4bea-9f72-0014417ba8b7}, !- Handle
  Surface 485,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {794295d0-5fc3-4d47-9f31-afe5b8dafad6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dab9d78-77e0-475b-b4f1-c31e185b41ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 4 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 5 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 6 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 7 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 8 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 9 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 10 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 11 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 12 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 13 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 14 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 15 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 16 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 17 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 18 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 19 {m}
  -14.1578838994939, -0.244792745914602, 0; !- X,Y,Z Vertex 20 {m}

OS:Surface,
  {7f35cb40-bf06-4bc2-a1ea-18ab9edc7025}, !- Handle
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794295d0-5fc3-4d47-9f31-afe5b8dafad6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156799, -11.0641796316725, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.825000000000003;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64f64d33-0bac-4e8e-90a3-8e3916f03ec9}, !- Handle
  Surface 487,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794295d0-5fc3-4d47-9f31-afe5b8dafad6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.382603916313599, -22.128359263345, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 2 {m}
  0.191301958156799, -11.0641796316725, 0, !- X,Y,Z Vertex 3 {m}
  0.191301958156799, -11.0641796316725, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3883eab4-1321-49b7-adcf-217d75bc290c}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794295d0-5fc3-4d47-9f31-afe5b8dafad6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.573905874470398, -33.1925388950175, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 0, !- X,Y,Z Vertex 3 {m}
  0.382603916313599, -22.128359263345, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3cb9b96-c9a7-48aa-9ff6-69fc1ab899b5}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794295d0-5fc3-4d47-9f31-afe5b8dafad6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765207832627198, -44.25671852669, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 2 {m}
  0.573905874470398, -33.1925388950175, 0, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4609033-96d9-48bd-9a64-dd866c278846}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794295d0-5fc3-4d47-9f31-afe5b8dafad6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.956509790784001, -55.3208981583625, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 2 {m}
  0.765207832627198, -44.25671852669, 0,  !- X,Y,Z Vertex 3 {m}
  0.765207832627198, -44.25671852669, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c12056a8-10f0-42eb-9b33-cd05411f8615}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794295d0-5fc3-4d47-9f31-afe5b8dafad6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1478117489408, -66.385077790035, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 2 {m}
  0.956509790784001, -55.3208981583625, 0, !- X,Y,Z Vertex 3 {m}
  0.956509790784001, -55.3208981583625, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0c0683f-5eea-4a7d-9fa5-6922758a2886}, !- Handle
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794295d0-5fc3-4d47-9f31-afe5b8dafad6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.010072150553, -66.6298705359496, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 2 {m}
  1.1478117489408, -66.385077790035, 0,   !- X,Y,Z Vertex 3 {m}
  1.1478117489408, -66.385077790035, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e455f2d1-cdff-4dd3-af23-4bd199586032}, !- Handle
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794295d0-5fc3-4d47-9f31-afe5b8dafad6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1679560500469, -66.8746632818642, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 2 {m}
  -13.010072150553, -66.6298705359496, 0, !- X,Y,Z Vertex 3 {m}
  -13.010072150553, -66.6298705359496, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2804a783-f1c8-43f2-8bb8-2ea9e410bc62}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794295d0-5fc3-4d47-9f31-afe5b8dafad6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.3807791144722, -54.5657844954032, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 2 {m}
  -27.1679560500469, -66.8746632818642, 0, !- X,Y,Z Vertex 3 {m}
  -27.1679560500469, -66.8746632818642, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d44319f-cb90-4dfb-b58c-09835ddb603e}, !- Handle
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794295d0-5fc3-4d47-9f31-afe5b8dafad6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5936021788975, -42.2569057089421, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 2 {m}
  -27.3807791144722, -54.5657844954032, 0, !- X,Y,Z Vertex 3 {m}
  -27.3807791144722, -54.5657844954032, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4c0db3b-b5cc-4eda-af7c-02bc3db0e395}, !- Handle
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794295d0-5fc3-4d47-9f31-afe5b8dafad6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4852215911692, -42.3587730292318, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 2 {m}
  -27.5936021788975, -42.2569057089421, 0, !- X,Y,Z Vertex 3 {m}
  -27.5936021788975, -42.2569057089421, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {958eda19-02ad-4cfc-8fde-98a54703e01b}, !- Handle
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794295d0-5fc3-4d47-9f31-afe5b8dafad6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.376841003441, -42.4606403495215, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 2 {m}
  -33.4852215911692, -42.3587730292318, 0, !- X,Y,Z Vertex 3 {m}
  -33.4852215911692, -42.3587730292318, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44d323ba-9002-44bc-ad59-c01828bcf9f0}, !- Handle
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794295d0-5fc3-4d47-9f31-afe5b8dafad6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5109474910817, -34.7044297841612, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 2 {m}
  -39.376841003441, -42.4606403495215, 0, !- X,Y,Z Vertex 3 {m}
  -39.376841003441, -42.4606403495215, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1443452-d9df-4427-94d5-e608a45ba391}, !- Handle
  Surface 499,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794295d0-5fc3-4d47-9f31-afe5b8dafad6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.6450539787225, -26.9482192188009, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 2 {m}
  -39.5109474910817, -34.7044297841612, 0, !- X,Y,Z Vertex 3 {m}
  -39.5109474910817, -34.7044297841612, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ca92e64-4f7b-4b7f-8d9b-a81d24c5cc15}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794295d0-5fc3-4d47-9f31-afe5b8dafad6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7534345664507, -26.8463518985112, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 2 {m}
  -39.6450539787225, -26.9482192188009, 0, !- X,Y,Z Vertex 3 {m}
  -39.6450539787225, -26.9482192188009, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ea142ad-1da9-4402-a315-87c3d57f46e0}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794295d0-5fc3-4d47-9f31-afe5b8dafad6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.861815154179, -26.7444845782215, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 2 {m}
  -33.7534345664507, -26.8463518985112, 0, !- X,Y,Z Vertex 3 {m}
  -33.7534345664507, -26.8463518985112, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {addfeaa2-1335-49f5-b8e1-52fd0051e1b3}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794295d0-5fc3-4d47-9f31-afe5b8dafad6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0887914765834, -13.6170350350254, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 2 {m}
  -27.861815154179, -26.7444845782215, 0, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {772505e2-22f5-43ca-8656-0820aeae495b}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794295d0-5fc3-4d47-9f31-afe5b8dafad6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.3157677989877, -0.489585491829303, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 0, !- X,Y,Z Vertex 3 {m}
  -28.0887914765834, -13.6170350350254, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e98a219-2ed5-43ca-a172-2a75e55cb017}, !- Handle
  Surface 504,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794295d0-5fc3-4d47-9f31-afe5b8dafad6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 2 {m}
  -28.3157677989877, -0.489585491829303, 0, !- X,Y,Z Vertex 3 {m}
  -28.3157677989877, -0.489585491829303, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53d1f83f-10fd-4cbd-a197-a764c8ca780b}, !- Handle
  Surface 505,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794295d0-5fc3-4d47-9f31-afe5b8dafad6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.825000000000003,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914602, 0, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914602, 0.825000000000003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22c1e799-2d5c-4145-8cec-91592eb4593c}, !- Handle
  Surface 506,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {794295d0-5fc3-4d47-9f31-afe5b8dafad6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7676ab9e-ecc4-4a3b-85e0-0c30b1fc5dad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 0.825000000000003, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 0.825000000000003, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 0.825000000000003, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 0.825000000000003, !- X,Y,Z Vertex 4 {m}
  -33.7534345664507, -26.8463518985112, 0.825000000000003, !- X,Y,Z Vertex 5 {m}
  -39.6450539787225, -26.9482192188009, 0.825000000000003, !- X,Y,Z Vertex 6 {m}
  -39.5109474910817, -34.7044297841612, 0.825000000000003, !- X,Y,Z Vertex 7 {m}
  -39.376841003441, -42.4606403495215, 0.825000000000003, !- X,Y,Z Vertex 8 {m}
  -33.4852215911692, -42.3587730292318, 0.825000000000003, !- X,Y,Z Vertex 9 {m}
  -27.5936021788975, -42.2569057089421, 0.825000000000003, !- X,Y,Z Vertex 10 {m}
  -27.3807791144722, -54.5657844954032, 0.825000000000003, !- X,Y,Z Vertex 11 {m}
  -27.1679560500469, -66.8746632818642, 0.825000000000003, !- X,Y,Z Vertex 12 {m}
  -13.010072150553, -66.6298705359496, 0.825000000000003, !- X,Y,Z Vertex 13 {m}
  1.1478117489408, -66.385077790035, 0.825000000000003, !- X,Y,Z Vertex 14 {m}
  0.956509790784001, -55.3208981583625, 0.825000000000003, !- X,Y,Z Vertex 15 {m}
  0.765207832627198, -44.25671852669, 0.825000000000003, !- X,Y,Z Vertex 16 {m}
  0.573905874470398, -33.1925388950175, 0.825000000000003, !- X,Y,Z Vertex 17 {m}
  0.382603916313599, -22.128359263345, 0.825000000000003, !- X,Y,Z Vertex 18 {m}
  0.191301958156799, -11.0641796316725, 0.825000000000003, !- X,Y,Z Vertex 19 {m}
  0, 0, 0.825000000000003;                !- X,Y,Z Vertex 20 {m}

OS:SubSurface,
  {0a8b18e5-194c-4d7c-90e3-b2ade52166c3}, !- Handle
  Sub Surface 141,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2804a783-f1c8-43f2-8bb8-2ea9e410bc62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.3803400088404, -54.5911806995732, 0.791436036504161, !- X,Y,Z Vertex 1 {m}
  -27.3803400088404, -54.5911806995732, 0.0254, !- X,Y,Z Vertex 2 {m}
  -27.1683951556787, -66.8492670776942, 0.0254, !- X,Y,Z Vertex 3 {m}
  -27.1683951556787, -66.8492670776942, 0.791436036504161; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f942ea21-3d1d-4a64-9f12-7b0e42a46b93}, !- Handle
  Sub Surface 142,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2e98a219-2ed5-43ca-a172-2a75e55cb017}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.1832801036639, -0.245231851546398, 0.791021721996998, !- X,Y,Z Vertex 1 {m}
  -14.1832801036639, -0.245231851546398, 0.0254, !- X,Y,Z Vertex 2 {m}
  -28.2903715948177, -0.489146386197507, 0.0254, !- X,Y,Z Vertex 3 {m}
  -28.2903715948177, -0.489146386197507, 0.791021721996998; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b635717-077f-4778-858a-d16855a2c507}, !- Handle
  Sub Surface 143,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3883eab4-1321-49b7-adcf-217d75bc290c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.573466768838602, -33.1671426908475, 0.791793287128805, !- X,Y,Z Vertex 1 {m}
  0.573466768838602, -33.1671426908475, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.383043021945395, -22.153755467515, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.383043021945395, -22.153755467515, 0.791793287128805; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad432c9d-5291-45d6-bb07-9b3841f24473}, !- Handle
  Sub Surface 144,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3d44319f-cb90-4dfb-b58c-09835ddb603e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.5931630732657, -42.2823019131121, 0.791436036504161, !- X,Y,Z Vertex 1 {m}
  -27.5931630732657, -42.2823019131121, 0.0254, !- X,Y,Z Vertex 2 {m}
  -27.381218220104, -54.5403882912332, 0.0254, !- X,Y,Z Vertex 3 {m}
  -27.381218220104, -54.5403882912332, 0.791436036504161; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {684e3049-65b6-4ca7-911e-9a3e49b01e35}, !- Handle
  Sub Surface 145,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ea142ad-1da9-4402-a315-87c3d57f46e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.887211358349, -26.7449236838533, 0.794909036325045, !- X,Y,Z Vertex 1 {m}
  -27.887211358349, -26.7449236838533, 0.0254, !- X,Y,Z Vertex 2 {m}
  -33.7280383622807, -26.8459127928794, 0.0254, !- X,Y,Z Vertex 3 {m}
  -33.7280383622807, -26.8459127928794, 0.794909036325045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31ffcb58-a22f-49de-96c9-d3d42ccfe8fe}, !- Handle
  Sub Surface 146,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44d323ba-9002-44bc-ad59-c01828bcf9f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.5105083854499, -34.7298259883312, 0.793303702884488, !- X,Y,Z Vertex 1 {m}
  -39.5105083854499, -34.7298259883312, 0.0254, !- X,Y,Z Vertex 2 {m}
  -39.3772801090728, -42.4352441453515, 0.0254, !- X,Y,Z Vertex 3 {m}
  -39.3772801090728, -42.4352441453515, 0.793303702884488; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13317dea-ce07-45fb-85b5-6f691b07d382}, !- Handle
  Sub Surface 147,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {53d1f83f-10fd-4cbd-a197-a764c8ca780b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253962041699961, -0.000439105631795966, 0.791021721996997, !- X,Y,Z Vertex 1 {m}
  -0.0253962041699961, -0.000439105631795966, 0.0254, !- X,Y,Z Vertex 2 {m}
  -14.1324876953239, -0.244353640282806, 0.0254, !- X,Y,Z Vertex 3 {m}
  -14.1324876953239, -0.244353640282806, 0.791021721996997; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ef102c5-d6e3-4cee-b0f1-d124442a3b9b}, !- Handle
  Sub Surface 148,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {64f64d33-0bac-4e8e-90a3-8e3916f03ec9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.382164810681803, -22.102963059175, 0.791793287128806, !- X,Y,Z Vertex 1 {m}
  0.382164810681803, -22.102963059175, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.191741063788595, -11.0895758358425, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.191741063788595, -11.0895758358425, 0.791793287128806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ccfc465b-77c2-4b3e-87b4-235c5f1556a6}, !- Handle
  Sub Surface 149,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {772505e2-22f5-43ca-8656-0820aeae495b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.3153286933559, -0.514981695999299, 0.791238162382619, !- X,Y,Z Vertex 1 {m}
  -28.3153286933559, -0.514981695999299, 0.0254, !- X,Y,Z Vertex 2 {m}
  -28.0892305822152, -13.5916388308554, 0.0254, !- X,Y,Z Vertex 3 {m}
  -28.0892305822152, -13.5916388308554, 0.791238162382619; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a659868-1027-4ff0-8258-22bdd58f1d08}, !- Handle
  Sub Surface 150,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7f35cb40-bf06-4bc2-a1ea-18ab9edc7025}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.190862852525003, -11.0387834275025, 0.791793287128806, !- X,Y,Z Vertex 1 {m}
  0.190862852525003, -11.0387834275025, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.000439105631796027, -0.0253962041699989, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.000439105631796027, -0.0253962041699989, 0.791793287128806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0953af74-3ae6-4b97-91e9-65dc8bb34102}, !- Handle
  Sub Surface 151,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {958eda19-02ad-4cfc-8fde-98a54703e01b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.351444799271, -42.4602012438897, 0.794909036325045, !- X,Y,Z Vertex 1 {m}
  -39.351444799271, -42.4602012438897, 0.0254, !- X,Y,Z Vertex 2 {m}
  -33.5106177953392, -42.3592121348636, 0.0254, !- X,Y,Z Vertex 3 {m}
  -33.5106177953392, -42.3592121348636, 0.794909036325045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3829354-0ea1-4ba8-aa53-bca715392d78}, !- Handle
  Sub Surface 152,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9ca92e64-4f7b-4b7f-8d9b-a81d24c5cc15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.7788307706207, -26.846791004143, 0.794909036325045, !- X,Y,Z Vertex 1 {m}
  -33.7788307706207, -26.846791004143, 0.0254, !- X,Y,Z Vertex 2 {m}
  -39.6196577745525, -26.9477801131691, 0.0254, !- X,Y,Z Vertex 3 {m}
  -39.6196577745525, -26.9477801131691, 0.794909036325045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d2b855e-bd15-4d0c-8706-8c131c5c03c0}, !- Handle
  Sub Surface 153,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {addfeaa2-1335-49f5-b8e1-52fd0051e1b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.0883523709516, -13.6424312391954, 0.791238162382619, !- X,Y,Z Vertex 1 {m}
  -28.0883523709516, -13.6424312391954, 0.0254, !- X,Y,Z Vertex 2 {m}
  -27.8622542598108, -26.7190883740515, 0.0254, !- X,Y,Z Vertex 3 {m}
  -27.8622542598108, -26.7190883740515, 0.791238162382619; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f5a3060-cec2-4028-a031-8fda03a3d8ca}, !- Handle
  Sub Surface 154,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3cb9b96-c9a7-48aa-9ff6-69fc1ab899b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.764768726995402, -44.23132232252, 0.791793287128805, !- X,Y,Z Vertex 1 {m}
  0.764768726995402, -44.23132232252, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.574344980102194, -33.2179350991875, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.574344980102194, -33.2179350991875, 0.791793287128805; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {deeeec31-8c22-45ba-9160-aacbbd0f4014}, !- Handle
  Sub Surface 155,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c12056a8-10f0-42eb-9b33-cd05411f8615}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.147372643309, -66.359681585865, 0.791793287128805, !- X,Y,Z Vertex 1 {m}
  1.147372643309, -66.359681585865, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.956948896415797, -55.3462943625325, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.956948896415797, -55.3462943625325, 0.791793287128805; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6479043-56db-4309-b81c-0ce4208594be}, !- Handle
  Sub Surface 156,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0c0683f-5eea-4a7d-9fa5-6922758a2886}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.984675946383, -66.6294314303178, 0.791021721996998, !- X,Y,Z Vertex 1 {m}
  -12.984675946383, -66.6294314303178, 0.0254, !- X,Y,Z Vertex 2 {m}
  1.1224155447708, -66.3855168956668, 0.0254, !- X,Y,Z Vertex 3 {m}
  1.1224155447708, -66.3855168956668, 0.791021721996998; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62124563-3b71-4467-be22-b66f187bd9d7}, !- Handle
  Sub Surface 157,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e455f2d1-cdff-4dd3-af23-4bd199586032}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1425598458769, -66.8742241762324, 0.791021721996997, !- X,Y,Z Vertex 1 {m}
  -27.1425598458769, -66.8742241762324, 0.0254, !- X,Y,Z Vertex 2 {m}
  -13.035468354723, -66.6303096415814, 0.0254, !- X,Y,Z Vertex 3 {m}
  -13.035468354723, -66.6303096415814, 0.791021721996997; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b98018d-437c-48f9-83a4-0936384815ba}, !- Handle
  Sub Surface 158,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e4609033-96d9-48bd-9a64-dd866c278846}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.956070685152205, -55.2955019541925, 0.791793287128805, !- X,Y,Z Vertex 1 {m}
  0.956070685152205, -55.2955019541925, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.765646938258994, -44.28211473086, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.765646938258994, -44.28211473086, 0.791793287128805; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6661a9ee-2a4c-4e85-9875-8d10a53a4c45}, !- Handle
  Sub Surface 159,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e4c0db3b-b5cc-4eda-af7c-02bc3db0e395}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.4598253869992, -42.3583339236, 0.794909036325045, !- X,Y,Z Vertex 1 {m}
  -33.4598253869992, -42.3583339236, 0.0254, !- X,Y,Z Vertex 2 {m}
  -27.6189983830675, -42.2573448145739, 0.0254, !- X,Y,Z Vertex 3 {m}
  -27.6189983830675, -42.2573448145739, 0.794909036325045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90fe3c7c-b420-4935-a2d3-2b958b60c329}, !- Handle
  Sub Surface 160,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f1443452-d9df-4427-94d5-e608a45ba391}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.6446148730907, -26.9736154229709, 0.793303702884488, !- X,Y,Z Vertex 1 {m}
  -39.6446148730907, -26.9736154229709, 0.0254, !- X,Y,Z Vertex 2 {m}
  -39.5113865967135, -34.6790335799912, 0.0254, !- X,Y,Z Vertex 3 {m}
  -39.5113865967135, -34.6790335799912, 0.793303702884488; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {bdb6c686-0471-4973-a412-a335682140e0}, !- Handle
  Cell:Story 24,                          !- Name
  25.1625,                                !- Nominal Z Coordinate {m}
  1.2375,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e81f7022-8033-4fcf-b091-0f55c89cad1f}, !- Handle
  7 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.05,                                  !- X Origin {m}
  19.92,                                  !- Y Origin {m}
  25.1625,                                !- Z Origin {m}
  {bdb6c686-0471-4973-a412-a335682140e0}, !- Building Story Name
  {9e5245ef-b016-47d9-a7cf-e1072fb763e5}; !- Thermal Zone Name

OS:Surface,
  {7676ab9e-ecc4-4a3b-85e0-0c30b1fc5dad}, !- Handle
  Surface 507,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e81f7022-8033-4fcf-b091-0f55c89cad1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22c1e799-2d5c-4145-8cec-91592eb4593c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5527136788005e-15,              !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 3.5527136788005e-15, !- X,Y,Z Vertex 4 {m}
  0.765207832627198, -44.25671852669, 3.5527136788005e-15, !- X,Y,Z Vertex 5 {m}
  0.956509790784001, -55.3208981583625, 3.5527136788005e-15, !- X,Y,Z Vertex 6 {m}
  1.1478117489408, -66.385077790035, 3.5527136788005e-15, !- X,Y,Z Vertex 7 {m}
  -13.010072150553, -66.6298705359496, 3.5527136788005e-15, !- X,Y,Z Vertex 8 {m}
  -27.1679560500469, -66.8746632818642, 3.5527136788005e-15, !- X,Y,Z Vertex 9 {m}
  -27.3807791144722, -54.5657844954032, 3.5527136788005e-15, !- X,Y,Z Vertex 10 {m}
  -27.5936021788975, -42.2569057089421, 3.5527136788005e-15, !- X,Y,Z Vertex 11 {m}
  -33.4852215911692, -42.3587730292318, 3.5527136788005e-15, !- X,Y,Z Vertex 12 {m}
  -39.376841003441, -42.4606403495215, 3.5527136788005e-15, !- X,Y,Z Vertex 13 {m}
  -39.5109474910817, -34.7044297841612, 3.5527136788005e-15, !- X,Y,Z Vertex 14 {m}
  -39.6450539787225, -26.9482192188009, 3.5527136788005e-15, !- X,Y,Z Vertex 15 {m}
  -33.7534345664507, -26.8463518985112, 3.5527136788005e-15, !- X,Y,Z Vertex 16 {m}
  -27.861815154179, -26.7444845782215, 3.5527136788005e-15, !- X,Y,Z Vertex 17 {m}
  -28.0887914765834, -13.6170350350254, 3.5527136788005e-15, !- X,Y,Z Vertex 18 {m}
  -28.3157677989877, -0.489585491829303, 3.5527136788005e-15, !- X,Y,Z Vertex 19 {m}
  -14.1578838994939, -0.244792745914602, 3.5527136788005e-15; !- X,Y,Z Vertex 20 {m}

OS:Surface,
  {3e3401ed-dfb0-4144-8d25-0531f0032ffb}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81f7022-8033-4fcf-b091-0f55c89cad1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.5527136788005e-15,              !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1906a3df-c2ca-4131-8f69-c158242f1135}, !- Handle
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81f7022-8033-4fcf-b091-0f55c89cad1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.382603916313599, -22.128359263345, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.191301958156799, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.191301958156799, -11.0641796316725, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c1e7c55-49f1-41c8-a995-b10a071b93ef}, !- Handle
  Surface 510,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81f7022-8033-4fcf-b091-0f55c89cad1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.573905874470398, -33.1925388950175, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.382603916313599, -22.128359263345, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.382603916313599, -22.128359263345, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c4ebd08-8fd5-4a09-838a-31584755204b}, !- Handle
  Surface 511,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81f7022-8033-4fcf-b091-0f55c89cad1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.765207832627198, -44.25671852669, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.573905874470398, -33.1925388950175, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.573905874470398, -33.1925388950175, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5586b7b-b269-45fd-83f1-73f8df96cdbf}, !- Handle
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81f7022-8033-4fcf-b091-0f55c89cad1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 1 {m}
  0.956509790784001, -55.3208981583625, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.765207832627198, -44.25671852669, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.765207832627198, -44.25671852669, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e055e8b-3e6e-4819-8cbf-05fd01dcead9}, !- Handle
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81f7022-8033-4fcf-b091-0f55c89cad1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 1 {m}
  1.1478117489408, -66.385077790035, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.956509790784001, -55.3208981583625, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.956509790784001, -55.3208981583625, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6db49c3-26e8-4ca1-9c21-be683ba77732}, !- Handle
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81f7022-8033-4fcf-b091-0f55c89cad1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 1 {m}
  -13.010072150553, -66.6298705359496, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  1.1478117489408, -66.385077790035, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  1.1478117489408, -66.385077790035, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {377ab981-cd5c-410e-b3ee-86bf7aad25b1}, !- Handle
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81f7022-8033-4fcf-b091-0f55c89cad1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.1679560500469, -66.8746632818642, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.010072150553, -66.6298705359496, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -13.010072150553, -66.6298705359496, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {036e4f71-3c07-4aa5-bb3f-25c5a3550133}, !- Handle
  Surface 516,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81f7022-8033-4fcf-b091-0f55c89cad1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.3807791144722, -54.5657844954032, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -27.1679560500469, -66.8746632818642, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -27.1679560500469, -66.8746632818642, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed1bfc53-e652-46dd-8af7-b87faf15649d}, !- Handle
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81f7022-8033-4fcf-b091-0f55c89cad1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.5936021788975, -42.2569057089421, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -27.3807791144722, -54.5657844954032, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -27.3807791144722, -54.5657844954032, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {044d2345-e512-4bd2-bba4-d9f8cc9cffea}, !- Handle
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81f7022-8033-4fcf-b091-0f55c89cad1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.4852215911692, -42.3587730292318, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -27.5936021788975, -42.2569057089421, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -27.5936021788975, -42.2569057089421, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeedae96-1337-41fd-acff-f7b20db88a88}, !- Handle
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81f7022-8033-4fcf-b091-0f55c89cad1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.376841003441, -42.4606403495215, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -33.4852215911692, -42.3587730292318, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -33.4852215911692, -42.3587730292318, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69974070-a8f6-4cf4-a614-f76862cba6da}, !- Handle
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81f7022-8033-4fcf-b091-0f55c89cad1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.5109474910817, -34.7044297841612, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -39.376841003441, -42.4606403495215, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -39.376841003441, -42.4606403495215, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81ee8699-bd36-4da2-88fc-0b60c60df428}, !- Handle
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81f7022-8033-4fcf-b091-0f55c89cad1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 1 {m}
  -39.6450539787225, -26.9482192188009, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -39.5109474910817, -34.7044297841612, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -39.5109474910817, -34.7044297841612, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32f45a10-fa15-48cd-9a3c-1cc989fd3392}, !- Handle
  Surface 522,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81f7022-8033-4fcf-b091-0f55c89cad1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 1 {m}
  -33.7534345664507, -26.8463518985112, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -39.6450539787225, -26.9482192188009, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -39.6450539787225, -26.9482192188009, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f58e0614-3701-46a7-89bf-3c52a573671c}, !- Handle
  Surface 523,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81f7022-8033-4fcf-b091-0f55c89cad1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 1 {m}
  -27.861815154179, -26.7444845782215, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -33.7534345664507, -26.8463518985112, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -33.7534345664507, -26.8463518985112, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7065d9fa-de6d-44d0-9311-de1467bfc63e}, !- Handle
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81f7022-8033-4fcf-b091-0f55c89cad1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.0887914765834, -13.6170350350254, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -27.861815154179, -26.7444845782215, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ebe1fa7-58b1-4f67-8a53-ec31b78bd5b2}, !- Handle
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81f7022-8033-4fcf-b091-0f55c89cad1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -28.0887914765834, -13.6170350350254, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47f7b9eb-a7ca-4346-ae0c-be6cdc7c9387}, !- Handle
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81f7022-8033-4fcf-b091-0f55c89cad1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914602, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -28.3157677989877, -0.489585491829303, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -28.3157677989877, -0.489585491829303, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0886ba92-d97a-4de6-8baa-4b53a67a7cee}, !- Handle
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81f7022-8033-4fcf-b091-0f55c89cad1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2375,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.5527136788005e-15,              !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914602, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914602, 1.2375; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37f36187-7c52-4c17-9bc6-9ca7d88e36dd}, !- Handle
  Surface 528,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e81f7022-8033-4fcf-b091-0f55c89cad1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 1.2375, !- X,Y,Z Vertex 1 {m}
  -28.3157677989877, -0.489585491829303, 1.2375, !- X,Y,Z Vertex 2 {m}
  -28.0887914765834, -13.6170350350254, 1.2375, !- X,Y,Z Vertex 3 {m}
  -27.861815154179, -26.7444845782215, 1.2375, !- X,Y,Z Vertex 4 {m}
  -33.7534345664507, -26.8463518985112, 1.2375, !- X,Y,Z Vertex 5 {m}
  -39.6450539787225, -26.9482192188009, 1.2375, !- X,Y,Z Vertex 6 {m}
  -39.5109474910817, -34.7044297841612, 1.2375, !- X,Y,Z Vertex 7 {m}
  -39.376841003441, -42.4606403495215, 1.2375, !- X,Y,Z Vertex 8 {m}
  -33.4852215911692, -42.3587730292318, 1.2375, !- X,Y,Z Vertex 9 {m}
  -27.5936021788975, -42.2569057089421, 1.2375, !- X,Y,Z Vertex 10 {m}
  -27.3807791144722, -54.5657844954032, 1.2375, !- X,Y,Z Vertex 11 {m}
  -27.1679560500469, -66.8746632818642, 1.2375, !- X,Y,Z Vertex 12 {m}
  -13.010072150553, -66.6298705359496, 1.2375, !- X,Y,Z Vertex 13 {m}
  1.1478117489408, -66.385077790035, 1.2375, !- X,Y,Z Vertex 14 {m}
  0.956509790784001, -55.3208981583625, 1.2375, !- X,Y,Z Vertex 15 {m}
  0.765207832627198, -44.25671852669, 1.2375, !- X,Y,Z Vertex 16 {m}
  0.573905874470398, -33.1925388950175, 1.2375, !- X,Y,Z Vertex 17 {m}
  0.382603916313599, -22.128359263345, 1.2375, !- X,Y,Z Vertex 18 {m}
  0.191301958156799, -11.0641796316725, 1.2375, !- X,Y,Z Vertex 19 {m}
  0, 0, 1.2375;                           !- X,Y,Z Vertex 20 {m}

OS:ThermalZone,
  {2f2bdefa-c4af-4c99-9c15-ef322d62d05d}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8cdabe05-b1a2-4e33-b59d-90d4f86b5d6b}, !- Zone Air Inlet Port List
  {a93ac069-cb38-46e9-889a-f50d9a8dcdd3}, !- Zone Air Exhaust Port List
  {f088af3b-8a52-405f-8f43-e66e36387195}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b0b1a94-1435-4099-ad48-d2b93f22ff59}, !- Handle
  Node 1,                                 !- Name
  {f088af3b-8a52-405f-8f43-e66e36387195}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f088af3b-8a52-405f-8f43-e66e36387195}, !- Handle
  {d4dc7d1b-ffd7-4eee-9a7b-c49d73d8f096}, !- Name
  {2f2bdefa-c4af-4c99-9c15-ef322d62d05d}, !- Source Object
  11,                                     !- Outlet Port
  {7b0b1a94-1435-4099-ad48-d2b93f22ff59}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8cdabe05-b1a2-4e33-b59d-90d4f86b5d6b}, !- Handle
  Port List 1,                            !- Name
  {2f2bdefa-c4af-4c99-9c15-ef322d62d05d}; !- HVAC Component

OS:PortList,
  {a93ac069-cb38-46e9-889a-f50d9a8dcdd3}, !- Handle
  Port List 2,                            !- Name
  {2f2bdefa-c4af-4c99-9c15-ef322d62d05d}; !- HVAC Component

OS:Sizing:Zone,
  {39b64ed1-dd44-4f34-b028-866ac632d820}, !- Handle
  {2f2bdefa-c4af-4c99-9c15-ef322d62d05d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b4b9d60d-5f26-459a-8da8-2336f3574863}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {2f2bdefa-c4af-4c99-9c15-ef322d62d05d}; !- Thermal Zone

OS:ThermalZone,
  {1d50aa0b-73cf-456b-9574-dd84b395247e}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57b35ed4-ff70-48e4-b840-8b5851d495a6}, !- Zone Air Inlet Port List
  {3a92c6df-1433-437f-9862-0220640fd4db}, !- Zone Air Exhaust Port List
  {80dbc526-1918-4158-9dfb-90f420327052}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ebe116c0-a34b-43d6-a37a-e73a6b3fd8a6}, !- Handle
  Node 2,                                 !- Name
  {80dbc526-1918-4158-9dfb-90f420327052}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80dbc526-1918-4158-9dfb-90f420327052}, !- Handle
  {ee483356-04e6-421e-b5d0-c42e32954baa}, !- Name
  {1d50aa0b-73cf-456b-9574-dd84b395247e}, !- Source Object
  11,                                     !- Outlet Port
  {ebe116c0-a34b-43d6-a37a-e73a6b3fd8a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57b35ed4-ff70-48e4-b840-8b5851d495a6}, !- Handle
  Port List 3,                            !- Name
  {1d50aa0b-73cf-456b-9574-dd84b395247e}; !- HVAC Component

OS:PortList,
  {3a92c6df-1433-437f-9862-0220640fd4db}, !- Handle
  Port List 4,                            !- Name
  {1d50aa0b-73cf-456b-9574-dd84b395247e}; !- HVAC Component

OS:Sizing:Zone,
  {0b8fc114-1538-4c0b-9f02-172c266aabe4}, !- Handle
  {1d50aa0b-73cf-456b-9574-dd84b395247e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4ca243b1-3a87-4ac7-8146-d4e58c8f4e61}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {1d50aa0b-73cf-456b-9574-dd84b395247e}; !- Thermal Zone

OS:ThermalZone,
  {7cea39d1-0f50-4caa-bd18-571b2edd589a}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b695f8e6-d2a6-498f-a28e-8113a9f588d5}, !- Zone Air Inlet Port List
  {62a631b4-3cbf-43ff-99a5-7c6a564a8cbd}, !- Zone Air Exhaust Port List
  {2906880b-aebd-4fe8-9397-286e0794806e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {397cf2d3-7629-4fc9-9957-d9586b1f5927}, !- Handle
  Node 3,                                 !- Name
  {2906880b-aebd-4fe8-9397-286e0794806e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2906880b-aebd-4fe8-9397-286e0794806e}, !- Handle
  {df945aaf-532b-4e10-9da6-8a0d9702a98f}, !- Name
  {7cea39d1-0f50-4caa-bd18-571b2edd589a}, !- Source Object
  11,                                     !- Outlet Port
  {397cf2d3-7629-4fc9-9957-d9586b1f5927}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b695f8e6-d2a6-498f-a28e-8113a9f588d5}, !- Handle
  Port List 5,                            !- Name
  {7cea39d1-0f50-4caa-bd18-571b2edd589a}; !- HVAC Component

OS:PortList,
  {62a631b4-3cbf-43ff-99a5-7c6a564a8cbd}, !- Handle
  Port List 6,                            !- Name
  {7cea39d1-0f50-4caa-bd18-571b2edd589a}; !- HVAC Component

OS:Sizing:Zone,
  {65b52464-26fa-4734-af49-d1d5c538a0eb}, !- Handle
  {7cea39d1-0f50-4caa-bd18-571b2edd589a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {29dc5c93-b89d-460f-a5ba-393df854e8eb}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {7cea39d1-0f50-4caa-bd18-571b2edd589a}; !- Thermal Zone

OS:ThermalZone,
  {8b73ecbf-14b2-4103-b326-cff672498ee2}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88119031-4eb8-4904-8899-d8a95da59c73}, !- Zone Air Inlet Port List
  {ec727f77-eea4-4666-9f42-20e3365e2d74}, !- Zone Air Exhaust Port List
  {22e386ac-624e-4b06-94aa-34f51f29c066}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {781d07bc-7f2f-48c1-aa08-e15f8a0431ff}, !- Handle
  Node 4,                                 !- Name
  {22e386ac-624e-4b06-94aa-34f51f29c066}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22e386ac-624e-4b06-94aa-34f51f29c066}, !- Handle
  {e0480cd1-3d3e-4975-95bb-38b25eae6811}, !- Name
  {8b73ecbf-14b2-4103-b326-cff672498ee2}, !- Source Object
  11,                                     !- Outlet Port
  {781d07bc-7f2f-48c1-aa08-e15f8a0431ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88119031-4eb8-4904-8899-d8a95da59c73}, !- Handle
  Port List 7,                            !- Name
  {8b73ecbf-14b2-4103-b326-cff672498ee2}; !- HVAC Component

OS:PortList,
  {ec727f77-eea4-4666-9f42-20e3365e2d74}, !- Handle
  Port List 8,                            !- Name
  {8b73ecbf-14b2-4103-b326-cff672498ee2}; !- HVAC Component

OS:Sizing:Zone,
  {c70f1cd1-fd55-476e-915e-af2c9e62d8e3}, !- Handle
  {8b73ecbf-14b2-4103-b326-cff672498ee2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1aab0c90-0875-4e02-a622-b34ef276265a}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {8b73ecbf-14b2-4103-b326-cff672498ee2}; !- Thermal Zone

OS:ThermalZone,
  {801467af-520b-4060-8f23-e5b5f169003e}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58d89138-b42f-4df2-9193-0b9c807698d3}, !- Zone Air Inlet Port List
  {c28913c7-d588-48cc-9ee9-86d96549c69c}, !- Zone Air Exhaust Port List
  {bdfbb658-6205-4e54-90e4-cfefa93efd79}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19b6d635-de42-42a6-98ff-212d769e9343}, !- Handle
  Node 5,                                 !- Name
  {bdfbb658-6205-4e54-90e4-cfefa93efd79}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdfbb658-6205-4e54-90e4-cfefa93efd79}, !- Handle
  {27b8a5af-8e48-4b40-ba67-d4f97095dc65}, !- Name
  {801467af-520b-4060-8f23-e5b5f169003e}, !- Source Object
  11,                                     !- Outlet Port
  {19b6d635-de42-42a6-98ff-212d769e9343}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58d89138-b42f-4df2-9193-0b9c807698d3}, !- Handle
  Port List 9,                            !- Name
  {801467af-520b-4060-8f23-e5b5f169003e}; !- HVAC Component

OS:PortList,
  {c28913c7-d588-48cc-9ee9-86d96549c69c}, !- Handle
  Port List 10,                           !- Name
  {801467af-520b-4060-8f23-e5b5f169003e}; !- HVAC Component

OS:Sizing:Zone,
  {4ce89d0b-f8a1-46ec-9ef5-c112110f774e}, !- Handle
  {801467af-520b-4060-8f23-e5b5f169003e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f6489d61-1768-465a-9975-129ef82252e4}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {801467af-520b-4060-8f23-e5b5f169003e}; !- Thermal Zone

OS:ThermalZone,
  {5f72e65d-730a-4c5d-8dc8-a97b4bfb364d}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ab458fb-ced0-4910-bf7b-864f39d320c5}, !- Zone Air Inlet Port List
  {22aa5864-80a7-46a9-8f93-9f241572a2c7}, !- Zone Air Exhaust Port List
  {162e8547-b7ca-4171-88ea-43993ee50846}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02bb455e-8009-4743-9b62-0e93e97d6d68}, !- Handle
  Node 6,                                 !- Name
  {162e8547-b7ca-4171-88ea-43993ee50846}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {162e8547-b7ca-4171-88ea-43993ee50846}, !- Handle
  {51767f26-64e6-4617-964e-c40fa4e716a1}, !- Name
  {5f72e65d-730a-4c5d-8dc8-a97b4bfb364d}, !- Source Object
  11,                                     !- Outlet Port
  {02bb455e-8009-4743-9b62-0e93e97d6d68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ab458fb-ced0-4910-bf7b-864f39d320c5}, !- Handle
  Port List 11,                           !- Name
  {5f72e65d-730a-4c5d-8dc8-a97b4bfb364d}; !- HVAC Component

OS:PortList,
  {22aa5864-80a7-46a9-8f93-9f241572a2c7}, !- Handle
  Port List 12,                           !- Name
  {5f72e65d-730a-4c5d-8dc8-a97b4bfb364d}; !- HVAC Component

OS:Sizing:Zone,
  {c8fd5832-1af3-4c7a-aaed-e711f0e57cd2}, !- Handle
  {5f72e65d-730a-4c5d-8dc8-a97b4bfb364d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {59842e9b-c32a-44ca-827e-8cf8aeb8dfa6}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {5f72e65d-730a-4c5d-8dc8-a97b4bfb364d}; !- Thermal Zone

OS:ThermalZone,
  {761a8ea8-d898-4bdc-ac35-1775767748d3}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9438e060-60df-40d9-9e28-eb122a2d4872}, !- Zone Air Inlet Port List
  {47bdaf80-21fc-4622-a856-d6afec38e601}, !- Zone Air Exhaust Port List
  {6f7ab39d-32ca-4861-942c-70a3935e1296}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cdd72285-8f3b-497b-b449-0376e446976f}, !- Handle
  Node 7,                                 !- Name
  {6f7ab39d-32ca-4861-942c-70a3935e1296}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f7ab39d-32ca-4861-942c-70a3935e1296}, !- Handle
  {f1a79504-5ca9-4e76-aed8-433632b683e8}, !- Name
  {761a8ea8-d898-4bdc-ac35-1775767748d3}, !- Source Object
  11,                                     !- Outlet Port
  {cdd72285-8f3b-497b-b449-0376e446976f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9438e060-60df-40d9-9e28-eb122a2d4872}, !- Handle
  Port List 13,                           !- Name
  {761a8ea8-d898-4bdc-ac35-1775767748d3}; !- HVAC Component

OS:PortList,
  {47bdaf80-21fc-4622-a856-d6afec38e601}, !- Handle
  Port List 14,                           !- Name
  {761a8ea8-d898-4bdc-ac35-1775767748d3}; !- HVAC Component

OS:Sizing:Zone,
  {0f42117f-262f-4ebc-9136-35bb4a78c6e4}, !- Handle
  {761a8ea8-d898-4bdc-ac35-1775767748d3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4674b9db-8e23-4c0d-95ae-c3d1917bfeef}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {761a8ea8-d898-4bdc-ac35-1775767748d3}; !- Thermal Zone

OS:ThermalZone,
  {58bfbd01-09c0-46a0-8e51-c7c6b62c541b}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47d98843-5253-4a0f-9b13-11b33713be48}, !- Zone Air Inlet Port List
  {aa59c3a0-bec7-4d66-9b57-6b11f6459744}, !- Zone Air Exhaust Port List
  {f2877fcf-b982-409b-bd08-6bdbca950feb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea04aa6d-7987-4704-b5e5-9dded9810dbc}, !- Handle
  Node 8,                                 !- Name
  {f2877fcf-b982-409b-bd08-6bdbca950feb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2877fcf-b982-409b-bd08-6bdbca950feb}, !- Handle
  {fb6e75b3-cf3c-473d-8360-031b60938a35}, !- Name
  {58bfbd01-09c0-46a0-8e51-c7c6b62c541b}, !- Source Object
  11,                                     !- Outlet Port
  {ea04aa6d-7987-4704-b5e5-9dded9810dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47d98843-5253-4a0f-9b13-11b33713be48}, !- Handle
  Port List 15,                           !- Name
  {58bfbd01-09c0-46a0-8e51-c7c6b62c541b}; !- HVAC Component

OS:PortList,
  {aa59c3a0-bec7-4d66-9b57-6b11f6459744}, !- Handle
  Port List 16,                           !- Name
  {58bfbd01-09c0-46a0-8e51-c7c6b62c541b}; !- HVAC Component

OS:Sizing:Zone,
  {1e1f0817-aade-46fb-a572-71988ac7bf6c}, !- Handle
  {58bfbd01-09c0-46a0-8e51-c7c6b62c541b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5782631e-1a0d-41de-933b-68a999deca73}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {58bfbd01-09c0-46a0-8e51-c7c6b62c541b}; !- Thermal Zone

OS:ThermalZone,
  {88af1c60-873b-418d-8092-4f21217e9eeb}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9038a22-ecca-406d-9367-efbc8ac4c11f}, !- Zone Air Inlet Port List
  {d721b974-e0c9-4877-80dc-d227d14d72eb}, !- Zone Air Exhaust Port List
  {6a231832-e8f2-498d-af10-569d0fa653ba}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30e67cc2-cba7-43f7-8ecd-e90dfe007d02}, !- Handle
  Node 9,                                 !- Name
  {6a231832-e8f2-498d-af10-569d0fa653ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a231832-e8f2-498d-af10-569d0fa653ba}, !- Handle
  {b3891a5b-cc22-4362-aadb-2df3a9689e88}, !- Name
  {88af1c60-873b-418d-8092-4f21217e9eeb}, !- Source Object
  11,                                     !- Outlet Port
  {30e67cc2-cba7-43f7-8ecd-e90dfe007d02}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9038a22-ecca-406d-9367-efbc8ac4c11f}, !- Handle
  Port List 17,                           !- Name
  {88af1c60-873b-418d-8092-4f21217e9eeb}; !- HVAC Component

OS:PortList,
  {d721b974-e0c9-4877-80dc-d227d14d72eb}, !- Handle
  Port List 18,                           !- Name
  {88af1c60-873b-418d-8092-4f21217e9eeb}; !- HVAC Component

OS:Sizing:Zone,
  {8ba4eca8-c894-41b4-890d-f3e16d523efa}, !- Handle
  {88af1c60-873b-418d-8092-4f21217e9eeb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
