  {44d16348-698c-48e8-90e4-16b67994913d}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {88af1c60-873b-418d-8092-4f21217e9eeb}; !- Thermal Zone

OS:ThermalZone,
  {82121769-0d77-4497-aae7-3421208ad45c}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f49fc09-59bf-4fc2-b740-491f00d8cbe6}, !- Zone Air Inlet Port List
  {b54a063d-f7ae-4f83-ae72-cff39b16598a}, !- Zone Air Exhaust Port List
  {e318842a-0d09-43fe-a1e3-c14bdf0ece71}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27955c0c-0df8-46fd-a192-45a9038d6aca}, !- Handle
  Node 10,                                !- Name
  {e318842a-0d09-43fe-a1e3-c14bdf0ece71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e318842a-0d09-43fe-a1e3-c14bdf0ece71}, !- Handle
  {3a9e00d1-168c-4992-bcb4-846a0a937f37}, !- Name
  {82121769-0d77-4497-aae7-3421208ad45c}, !- Source Object
  11,                                     !- Outlet Port
  {27955c0c-0df8-46fd-a192-45a9038d6aca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f49fc09-59bf-4fc2-b740-491f00d8cbe6}, !- Handle
  Port List 19,                           !- Name
  {82121769-0d77-4497-aae7-3421208ad45c}; !- HVAC Component

OS:PortList,
  {b54a063d-f7ae-4f83-ae72-cff39b16598a}, !- Handle
  Port List 20,                           !- Name
  {82121769-0d77-4497-aae7-3421208ad45c}; !- HVAC Component

OS:Sizing:Zone,
  {590578d1-347a-4973-a89b-684191e9b1a0}, !- Handle
  {82121769-0d77-4497-aae7-3421208ad45c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d8f944b1-1417-433f-91e8-b8e7ae6778ff}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {82121769-0d77-4497-aae7-3421208ad45c}; !- Thermal Zone

OS:ThermalZone,
  {4f1835e3-6085-43d4-ae85-5c28c5e55089}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a430948c-44a0-4111-86c7-3b9423270808}, !- Zone Air Inlet Port List
  {7943542c-0122-4e4c-8c8f-acbb9d976b80}, !- Zone Air Exhaust Port List
  {4302522d-4b0f-4d0b-a475-f926d9c26b01}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78fdbd5e-12f7-49f4-ace1-f704a5a2af8c}, !- Handle
  Node 11,                                !- Name
  {4302522d-4b0f-4d0b-a475-f926d9c26b01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4302522d-4b0f-4d0b-a475-f926d9c26b01}, !- Handle
  {80ed3d88-bad0-4461-9667-18be8c014f3e}, !- Name
  {4f1835e3-6085-43d4-ae85-5c28c5e55089}, !- Source Object
  11,                                     !- Outlet Port
  {78fdbd5e-12f7-49f4-ace1-f704a5a2af8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a430948c-44a0-4111-86c7-3b9423270808}, !- Handle
  Port List 21,                           !- Name
  {4f1835e3-6085-43d4-ae85-5c28c5e55089}; !- HVAC Component

OS:PortList,
  {7943542c-0122-4e4c-8c8f-acbb9d976b80}, !- Handle
  Port List 22,                           !- Name
  {4f1835e3-6085-43d4-ae85-5c28c5e55089}; !- HVAC Component

OS:Sizing:Zone,
  {fd86b134-d9e9-46df-abba-4eccc64cd335}, !- Handle
  {4f1835e3-6085-43d4-ae85-5c28c5e55089}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e5b017f2-2f3e-4431-aff7-8a5bfa08ee7e}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {4f1835e3-6085-43d4-ae85-5c28c5e55089}; !- Thermal Zone

OS:ThermalZone,
  {a9243f39-802a-417d-bb67-312f8cb02859}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f76b6f0-a32e-4d81-9a61-84312be1e51b}, !- Zone Air Inlet Port List
  {233f0e07-54ff-42e1-9430-667af87b136c}, !- Zone Air Exhaust Port List
  {5e7ce135-0ee2-4cdd-bd2e-085739f942c4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d82bf19-fde5-4ca4-bae5-8b5373574e04}, !- Handle
  Node 12,                                !- Name
  {5e7ce135-0ee2-4cdd-bd2e-085739f942c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e7ce135-0ee2-4cdd-bd2e-085739f942c4}, !- Handle
  {56adf051-8a43-4ff6-862d-349767303efe}, !- Name
  {a9243f39-802a-417d-bb67-312f8cb02859}, !- Source Object
  11,                                     !- Outlet Port
  {6d82bf19-fde5-4ca4-bae5-8b5373574e04}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f76b6f0-a32e-4d81-9a61-84312be1e51b}, !- Handle
  Port List 23,                           !- Name
  {a9243f39-802a-417d-bb67-312f8cb02859}; !- HVAC Component

OS:PortList,
  {233f0e07-54ff-42e1-9430-667af87b136c}, !- Handle
  Port List 24,                           !- Name
  {a9243f39-802a-417d-bb67-312f8cb02859}; !- HVAC Component

OS:Sizing:Zone,
  {6024dc8a-527e-451f-bb3e-1564a7d4bb58}, !- Handle
  {a9243f39-802a-417d-bb67-312f8cb02859}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9ce8c4d2-15a1-4f60-b881-f4625053e31b}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {a9243f39-802a-417d-bb67-312f8cb02859}; !- Thermal Zone

OS:ThermalZone,
  {5db722ef-25c7-4a55-9ead-bef19666f794}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c69fd23c-869f-4604-94fc-bb7e3a906ad5}, !- Zone Air Inlet Port List
  {39e8a862-13ef-4817-b4ce-75d374caca51}, !- Zone Air Exhaust Port List
  {d1ab9463-457c-46e5-8a05-2209f9986011}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d73232dd-0021-4e76-9a1e-c15d8aa4f386}, !- Handle
  Node 13,                                !- Name
  {d1ab9463-457c-46e5-8a05-2209f9986011}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1ab9463-457c-46e5-8a05-2209f9986011}, !- Handle
  {108c8d74-325f-407f-a4d7-863954844325}, !- Name
  {5db722ef-25c7-4a55-9ead-bef19666f794}, !- Source Object
  11,                                     !- Outlet Port
  {d73232dd-0021-4e76-9a1e-c15d8aa4f386}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c69fd23c-869f-4604-94fc-bb7e3a906ad5}, !- Handle
  Port List 25,                           !- Name
  {5db722ef-25c7-4a55-9ead-bef19666f794}; !- HVAC Component

OS:PortList,
  {39e8a862-13ef-4817-b4ce-75d374caca51}, !- Handle
  Port List 26,                           !- Name
  {5db722ef-25c7-4a55-9ead-bef19666f794}; !- HVAC Component

OS:Sizing:Zone,
  {b244e40d-1135-4b83-abf3-84acbbf08eb5}, !- Handle
  {5db722ef-25c7-4a55-9ead-bef19666f794}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {48c4f691-ec49-48e6-a0a1-261e64d690c3}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {5db722ef-25c7-4a55-9ead-bef19666f794}; !- Thermal Zone

OS:ThermalZone,
  {2a56eedb-d2a0-4b6d-aa5e-ffccf8758e17}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72df3c93-ad49-4d66-a012-3c6a239bc2fe}, !- Zone Air Inlet Port List
  {ac7d89dc-f2bd-49f9-ad61-1cb63aa53654}, !- Zone Air Exhaust Port List
  {7c893671-956c-43ba-bbc8-00c84e216252}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0c53bf3-7842-4dd2-9d74-bcca60d8c094}, !- Handle
  Node 14,                                !- Name
  {7c893671-956c-43ba-bbc8-00c84e216252}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c893671-956c-43ba-bbc8-00c84e216252}, !- Handle
  {818144bb-924f-467a-aaa8-3f40e2fa6184}, !- Name
  {2a56eedb-d2a0-4b6d-aa5e-ffccf8758e17}, !- Source Object
  11,                                     !- Outlet Port
  {a0c53bf3-7842-4dd2-9d74-bcca60d8c094}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72df3c93-ad49-4d66-a012-3c6a239bc2fe}, !- Handle
  Port List 27,                           !- Name
  {2a56eedb-d2a0-4b6d-aa5e-ffccf8758e17}; !- HVAC Component

OS:PortList,
  {ac7d89dc-f2bd-49f9-ad61-1cb63aa53654}, !- Handle
  Port List 28,                           !- Name
  {2a56eedb-d2a0-4b6d-aa5e-ffccf8758e17}; !- HVAC Component

OS:Sizing:Zone,
  {a117dd00-7c53-4f90-859a-5e01ba15347d}, !- Handle
  {2a56eedb-d2a0-4b6d-aa5e-ffccf8758e17}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {98204176-9109-401c-9749-a8558ace0053}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {2a56eedb-d2a0-4b6d-aa5e-ffccf8758e17}; !- Thermal Zone

OS:ThermalZone,
  {5baf2e44-4506-4fd1-a185-5159e763f0bc}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb70608a-2770-46be-b094-cfe7690c1fd1}, !- Zone Air Inlet Port List
  {46aceb2e-6d20-4555-bcee-190639f1c4d3}, !- Zone Air Exhaust Port List
  {711c20a8-88ac-437d-8485-82069281d728}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81243aa6-9d14-43a5-9be9-9f6c51d0a884}, !- Handle
  Node 15,                                !- Name
  {711c20a8-88ac-437d-8485-82069281d728}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {711c20a8-88ac-437d-8485-82069281d728}, !- Handle
  {05cc7847-ba3e-4569-9bc6-8824637a843b}, !- Name
  {5baf2e44-4506-4fd1-a185-5159e763f0bc}, !- Source Object
  11,                                     !- Outlet Port
  {81243aa6-9d14-43a5-9be9-9f6c51d0a884}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb70608a-2770-46be-b094-cfe7690c1fd1}, !- Handle
  Port List 29,                           !- Name
  {5baf2e44-4506-4fd1-a185-5159e763f0bc}; !- HVAC Component

OS:PortList,
  {46aceb2e-6d20-4555-bcee-190639f1c4d3}, !- Handle
  Port List 30,                           !- Name
  {5baf2e44-4506-4fd1-a185-5159e763f0bc}; !- HVAC Component

OS:Sizing:Zone,
  {6103a6d7-65a0-4bff-87f3-db2d79702284}, !- Handle
  {5baf2e44-4506-4fd1-a185-5159e763f0bc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d6d4ac31-41b5-40a9-9e48-d297c975bda0}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {5baf2e44-4506-4fd1-a185-5159e763f0bc}; !- Thermal Zone

OS:ThermalZone,
  {b3ae5a6d-d2bd-4f43-be8d-373b170c9b77}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10d2b6cf-60d4-4607-b402-e38e1c8c73fc}, !- Zone Air Inlet Port List
  {a93a5665-b9e5-46bb-a2f3-5f504a1964a5}, !- Zone Air Exhaust Port List
  {aa4d8841-c186-4891-a19d-fefecbaeb3f7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f17eb342-d2f8-4e95-95aa-517d0788d65a}, !- Handle
  Node 16,                                !- Name
  {aa4d8841-c186-4891-a19d-fefecbaeb3f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa4d8841-c186-4891-a19d-fefecbaeb3f7}, !- Handle
  {215d0f01-e0dc-445b-8a4a-9a8c5ce29a50}, !- Name
  {b3ae5a6d-d2bd-4f43-be8d-373b170c9b77}, !- Source Object
  11,                                     !- Outlet Port
  {f17eb342-d2f8-4e95-95aa-517d0788d65a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10d2b6cf-60d4-4607-b402-e38e1c8c73fc}, !- Handle
  Port List 31,                           !- Name
  {b3ae5a6d-d2bd-4f43-be8d-373b170c9b77}; !- HVAC Component

OS:PortList,
  {a93a5665-b9e5-46bb-a2f3-5f504a1964a5}, !- Handle
  Port List 32,                           !- Name
  {b3ae5a6d-d2bd-4f43-be8d-373b170c9b77}; !- HVAC Component

OS:Sizing:Zone,
  {98edde50-12e5-48ac-b1de-61ca9d5322b3}, !- Handle
  {b3ae5a6d-d2bd-4f43-be8d-373b170c9b77}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {90a6288b-aada-4af6-8b9b-3fa36ebb91ae}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {b3ae5a6d-d2bd-4f43-be8d-373b170c9b77}; !- Thermal Zone

OS:ThermalZone,
  {3d040211-69cd-4f88-9a64-0241c0d19ee9}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ee4172f-3eb0-42a6-8f37-bfb90aebffda}, !- Zone Air Inlet Port List
  {4f71ec29-5092-4a2d-af0c-721a8b4dabb8}, !- Zone Air Exhaust Port List
  {9f06693b-d072-405f-b6e9-21a82caaff23}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8aaddbc-8fcf-4578-947b-eaa3b0f929f2}, !- Handle
  Node 17,                                !- Name
  {9f06693b-d072-405f-b6e9-21a82caaff23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f06693b-d072-405f-b6e9-21a82caaff23}, !- Handle
  {7ebb4e58-e00f-4c01-ac1c-eee07ce27bb3}, !- Name
  {3d040211-69cd-4f88-9a64-0241c0d19ee9}, !- Source Object
  11,                                     !- Outlet Port
  {f8aaddbc-8fcf-4578-947b-eaa3b0f929f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ee4172f-3eb0-42a6-8f37-bfb90aebffda}, !- Handle
  Port List 33,                           !- Name
  {3d040211-69cd-4f88-9a64-0241c0d19ee9}; !- HVAC Component

OS:PortList,
  {4f71ec29-5092-4a2d-af0c-721a8b4dabb8}, !- Handle
  Port List 34,                           !- Name
  {3d040211-69cd-4f88-9a64-0241c0d19ee9}; !- HVAC Component

OS:Sizing:Zone,
  {bebae79a-205b-4642-82ac-0c6dc87d0066}, !- Handle
  {3d040211-69cd-4f88-9a64-0241c0d19ee9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {85f6fd3e-2be6-4d3a-9fb0-8a33258b037e}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {3d040211-69cd-4f88-9a64-0241c0d19ee9}; !- Thermal Zone

OS:ThermalZone,
  {500c5c8c-5c2d-4880-a22e-f36a58ab6cf8}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {916a6528-b6ca-420b-af69-c4d69e7e56c4}, !- Zone Air Inlet Port List
  {c4ac66b6-7e69-4be7-9cbc-43926411652f}, !- Zone Air Exhaust Port List
  {a784b9c2-ff7c-413d-84bf-47f208478540}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43425bf9-0b82-452b-9fbc-0bf4e6825fdd}, !- Handle
  Node 18,                                !- Name
  {a784b9c2-ff7c-413d-84bf-47f208478540}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a784b9c2-ff7c-413d-84bf-47f208478540}, !- Handle
  {fd97f806-b59f-4f96-b659-467b7d2daf61}, !- Name
  {500c5c8c-5c2d-4880-a22e-f36a58ab6cf8}, !- Source Object
  11,                                     !- Outlet Port
  {43425bf9-0b82-452b-9fbc-0bf4e6825fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {916a6528-b6ca-420b-af69-c4d69e7e56c4}, !- Handle
  Port List 35,                           !- Name
  {500c5c8c-5c2d-4880-a22e-f36a58ab6cf8}; !- HVAC Component

OS:PortList,
  {c4ac66b6-7e69-4be7-9cbc-43926411652f}, !- Handle
  Port List 36,                           !- Name
  {500c5c8c-5c2d-4880-a22e-f36a58ab6cf8}; !- HVAC Component

OS:Sizing:Zone,
  {2d71c941-a6aa-4499-8751-8becde94dbfb}, !- Handle
  {500c5c8c-5c2d-4880-a22e-f36a58ab6cf8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {67c5d82e-ad65-42f9-9920-267e876f3066}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {500c5c8c-5c2d-4880-a22e-f36a58ab6cf8}; !- Thermal Zone

OS:ThermalZone,
  {ced30675-2ae8-475e-bcde-c923c70682f1}, !- Handle
  Thermal Zone 19,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5495c462-dc44-4c0f-af17-047c803ec341}, !- Zone Air Inlet Port List
  {896e9a25-6c1f-439a-bcbb-ce59c837028f}, !- Zone Air Exhaust Port List
  {959efd74-e2aa-42a7-9e06-6b61e257da1a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42e56690-958b-4518-9b81-e51fc6c59b94}, !- Handle
  Node 19,                                !- Name
  {959efd74-e2aa-42a7-9e06-6b61e257da1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {959efd74-e2aa-42a7-9e06-6b61e257da1a}, !- Handle
  {87434653-8b38-471c-b9cf-e0b4a15da182}, !- Name
  {ced30675-2ae8-475e-bcde-c923c70682f1}, !- Source Object
  11,                                     !- Outlet Port
  {42e56690-958b-4518-9b81-e51fc6c59b94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5495c462-dc44-4c0f-af17-047c803ec341}, !- Handle
  Port List 37,                           !- Name
  {ced30675-2ae8-475e-bcde-c923c70682f1}; !- HVAC Component

OS:PortList,
  {896e9a25-6c1f-439a-bcbb-ce59c837028f}, !- Handle
  Port List 38,                           !- Name
  {ced30675-2ae8-475e-bcde-c923c70682f1}; !- HVAC Component

OS:Sizing:Zone,
  {2d24fa2c-9ac4-45ac-b5ee-7236818f2e0d}, !- Handle
  {ced30675-2ae8-475e-bcde-c923c70682f1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c5e06bec-032d-4ade-bbf5-5b000d8feee8}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {ced30675-2ae8-475e-bcde-c923c70682f1}; !- Thermal Zone

OS:ThermalZone,
  {66ace420-5956-4bc3-810e-d0d9b12541e0}, !- Handle
  Thermal Zone 20,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {291f5d32-bd4e-4075-8cb8-6d891f52030e}, !- Zone Air Inlet Port List
  {fdf20402-ba36-4ecc-81a3-3cb7b686a385}, !- Zone Air Exhaust Port List
  {7f15a0af-8972-40df-9bf0-c2c805d67097}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d60ad46b-e522-47c7-b8b0-3a3b0be393ae}, !- Handle
  Node 20,                                !- Name
  {7f15a0af-8972-40df-9bf0-c2c805d67097}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f15a0af-8972-40df-9bf0-c2c805d67097}, !- Handle
  {d59ff8e9-7e23-41a6-a38a-3d4aed215483}, !- Name
  {66ace420-5956-4bc3-810e-d0d9b12541e0}, !- Source Object
  11,                                     !- Outlet Port
  {d60ad46b-e522-47c7-b8b0-3a3b0be393ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {291f5d32-bd4e-4075-8cb8-6d891f52030e}, !- Handle
  Port List 39,                           !- Name
  {66ace420-5956-4bc3-810e-d0d9b12541e0}; !- HVAC Component

OS:PortList,
  {fdf20402-ba36-4ecc-81a3-3cb7b686a385}, !- Handle
  Port List 40,                           !- Name
  {66ace420-5956-4bc3-810e-d0d9b12541e0}; !- HVAC Component

OS:Sizing:Zone,
  {3a442710-d99b-40a9-8b41-91efa1d4d9f5}, !- Handle
  {66ace420-5956-4bc3-810e-d0d9b12541e0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0b7f1001-662b-4934-a198-782beeb80df8}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {66ace420-5956-4bc3-810e-d0d9b12541e0}; !- Thermal Zone

OS:ThermalZone,
  {c52be24f-914c-4c09-bb2b-91d8c557e19f}, !- Handle
  Thermal Zone 21,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5db8e339-2aa5-4121-834e-5d152c588a64}, !- Zone Air Inlet Port List
  {ff1446ed-5bbe-4911-a7bf-fc22824128da}, !- Zone Air Exhaust Port List
  {e8afdf7d-5449-45bd-a6d2-34ad245c1650}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7682c505-6462-42c0-9873-c0f168a819f4}, !- Handle
  Node 21,                                !- Name
  {e8afdf7d-5449-45bd-a6d2-34ad245c1650}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8afdf7d-5449-45bd-a6d2-34ad245c1650}, !- Handle
  {209ac7ef-84f3-4cde-a14e-04fdca827881}, !- Name
  {c52be24f-914c-4c09-bb2b-91d8c557e19f}, !- Source Object
  11,                                     !- Outlet Port
  {7682c505-6462-42c0-9873-c0f168a819f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5db8e339-2aa5-4121-834e-5d152c588a64}, !- Handle
  Port List 41,                           !- Name
  {c52be24f-914c-4c09-bb2b-91d8c557e19f}; !- HVAC Component

OS:PortList,
  {ff1446ed-5bbe-4911-a7bf-fc22824128da}, !- Handle
  Port List 42,                           !- Name
  {c52be24f-914c-4c09-bb2b-91d8c557e19f}; !- HVAC Component

OS:Sizing:Zone,
  {12c6a351-fa88-4892-a4d1-a4b3bffaab13}, !- Handle
  {c52be24f-914c-4c09-bb2b-91d8c557e19f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cb6498f5-253b-4c84-bbe8-6c3bec39519c}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {c52be24f-914c-4c09-bb2b-91d8c557e19f}; !- Thermal Zone

OS:ThermalZone,
  {9e5245ef-b016-47d9-a7cf-e1072fb763e5}, !- Handle
  Thermal Zone 22,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a29d64ae-4e7d-45d0-9c41-57b9746c14c1}, !- Zone Air Inlet Port List
  {81dfb5e0-0cd0-4461-9cda-316412c4040c}, !- Zone Air Exhaust Port List
  {eed185a4-5d56-4b30-a230-3419db4ff3cf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69862caa-7294-4dc1-9243-274ba99bf389}, !- Handle
  Node 22,                                !- Name
  {eed185a4-5d56-4b30-a230-3419db4ff3cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eed185a4-5d56-4b30-a230-3419db4ff3cf}, !- Handle
  {4d78a798-20ee-4b3f-b64c-066e8d56ee0a}, !- Name
  {9e5245ef-b016-47d9-a7cf-e1072fb763e5}, !- Source Object
  11,                                     !- Outlet Port
  {69862caa-7294-4dc1-9243-274ba99bf389}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a29d64ae-4e7d-45d0-9c41-57b9746c14c1}, !- Handle
  Port List 43,                           !- Name
  {9e5245ef-b016-47d9-a7cf-e1072fb763e5}; !- HVAC Component

OS:PortList,
  {81dfb5e0-0cd0-4461-9cda-316412c4040c}, !- Handle
  Port List 44,                           !- Name
  {9e5245ef-b016-47d9-a7cf-e1072fb763e5}; !- HVAC Component

OS:Sizing:Zone,
  {63f50cfa-ba32-466d-bc78-e69c4d690649}, !- Handle
  {9e5245ef-b016-47d9-a7cf-e1072fb763e5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ca0924cd-0209-4934-985e-af623a97843e}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {9e5245ef-b016-47d9-a7cf-e1072fb763e5}; !- Thermal Zone

OS:ThermalZone,
  {0f35fbdb-3f59-4988-ae9b-e70c8642f00c}, !- Handle
  Thermal Zone 23,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50dff607-b63d-4125-a050-e77e091d76e7}, !- Zone Air Inlet Port List
  {686126e8-84fb-4e23-92e8-2dfc3020a10d}, !- Zone Air Exhaust Port List
  {2bc9ddd1-d195-4723-9685-a690d727f01f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca60f6ec-50cd-4266-b14c-d63adff2fb14}, !- Handle
  Node 23,                                !- Name
  {2bc9ddd1-d195-4723-9685-a690d727f01f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2bc9ddd1-d195-4723-9685-a690d727f01f}, !- Handle
  {eeae8b2f-fbdf-4be9-ac55-2fb71b520e26}, !- Name
  {0f35fbdb-3f59-4988-ae9b-e70c8642f00c}, !- Source Object
  11,                                     !- Outlet Port
  {ca60f6ec-50cd-4266-b14c-d63adff2fb14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50dff607-b63d-4125-a050-e77e091d76e7}, !- Handle
  Port List 45,                           !- Name
  {0f35fbdb-3f59-4988-ae9b-e70c8642f00c}; !- HVAC Component

OS:PortList,
  {686126e8-84fb-4e23-92e8-2dfc3020a10d}, !- Handle
  Port List 46,                           !- Name
  {0f35fbdb-3f59-4988-ae9b-e70c8642f00c}; !- HVAC Component

OS:Sizing:Zone,
  {a1bdaad5-5cd1-4064-bd3c-b8993edb7064}, !- Handle
  {0f35fbdb-3f59-4988-ae9b-e70c8642f00c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ef2635f1-a9d1-409a-b8fc-f847ba958154}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {0f35fbdb-3f59-4988-ae9b-e70c8642f00c}; !- Thermal Zone

OS:ThermalZone,
  {162333f6-0b26-4bfb-aede-89b161285486}, !- Handle
  Thermal Zone 24,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43661bb1-ab82-4751-99f1-4efa3bdec6af}, !- Zone Air Inlet Port List
  {d3fed5fc-5ae2-417d-a37a-389bf90e6ac6}, !- Zone Air Exhaust Port List
  {d47364db-f135-48c1-b551-3e16dad69be7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dda28b1e-c123-4047-8f32-872a359de143}, !- Handle
  Node 24,                                !- Name
  {d47364db-f135-48c1-b551-3e16dad69be7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d47364db-f135-48c1-b551-3e16dad69be7}, !- Handle
  {80837cb8-08a4-44bc-96ad-66301b63e723}, !- Name
  {162333f6-0b26-4bfb-aede-89b161285486}, !- Source Object
  11,                                     !- Outlet Port
  {dda28b1e-c123-4047-8f32-872a359de143}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43661bb1-ab82-4751-99f1-4efa3bdec6af}, !- Handle
  Port List 47,                           !- Name
  {162333f6-0b26-4bfb-aede-89b161285486}; !- HVAC Component

OS:PortList,
  {d3fed5fc-5ae2-417d-a37a-389bf90e6ac6}, !- Handle
  Port List 48,                           !- Name
  {162333f6-0b26-4bfb-aede-89b161285486}; !- HVAC Component

OS:Sizing:Zone,
  {d8cdfe7b-038a-4818-bd13-cebed44fd6b4}, !- Handle
  {162333f6-0b26-4bfb-aede-89b161285486}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {23af2d4c-3b74-455b-9429-c64abcd480ae}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {162333f6-0b26-4bfb-aede-89b161285486}; !- Thermal Zone

OS:Space,
  {77b63f20-8dc5-42f0-990f-977b744a385b}, !- Handle
  Roof,                                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.05,                                  !- X Origin {m}
  19.92,                                  !- Y Origin {m}
  26.3,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9d041f32-ad89-4e07-987d-8c487b9cca78}; !- Thermal Zone Name

OS:Surface,
  {ba6ad6ed-aa37-42b5-9d17-4cb4e04bc2fe}, !- Handle
  Surface 529,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77b63f20-8dc5-42f0-990f-977b744a385b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5527136788005e-15,              !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.9665819413371, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914602, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37df6b1d-5b39-48b8-8be6-b8b38997ccb7}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77b63f20-8dc5-42f0-990f-977b744a385b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156799, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  0.191301958156799, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.5527136788005e-15,              !- X,Y,Z Vertex 3 {m}
  0, 0, 0.100000000000001;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e60050e-e8c9-4d12-b415-396dc84d10ef}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77b63f20-8dc5-42f0-990f-977b744a385b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4624826-84f7-4bf0-a10d-c8abc650c5a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.9665819413371, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.9665819413371, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.191301958156799, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.191301958156799, -11.0641796316725, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {902e30de-a82e-4090-8c41-1c3c6b3cc4ad}, !- Handle
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77b63f20-8dc5-42f0-990f-977b744a385b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6391dfe0-7c99-4e4f-91b2-7b825e34ffe8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914602, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.9665819413371, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -13.9665819413371, -11.3089723775871, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17b861ea-22b9-4ee1-afe4-500567c1b022}, !- Handle
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77b63f20-8dc5-42f0-990f-977b744a385b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.100000000000001,                !- X,Y,Z Vertex 1 {m}
  0, 0, 3.5527136788005e-15,              !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914602, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914602, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df8b8013-630e-461b-ae63-cf79ebcc3bd1}, !- Handle
  Surface 534,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77b63f20-8dc5-42f0-990f-977b744a385b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914602, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.9665819413371, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  0.191301958156799, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  0, 0, 0.100000000000001;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {01be8f17-53a1-4616-b6d1-3dd06d917cd4}, !- Handle
  Roof 1,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.2413019581568,                       !- X Origin {m}
  8.85582036832751,                       !- Y Origin {m}
  26.3,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4e21ba9a-5f93-4b7c-8c3d-5387e7f0ecc7}; !- Thermal Zone Name

OS:Surface,
  {576ef8d0-8488-41b0-bc92-762c113045d8}, !- Handle
  Surface 535,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {01be8f17-53a1-4616-b6d1-3dd06d917cd4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.77635683940025e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  0.191301958156792, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.9665819413371, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914628, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f91cdd00-7aba-4a14-8b11-f6bad13821b3}, !- Handle
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01be8f17-53a1-4616-b6d1-3dd06d917cd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156792, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  0.191301958156792, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bc65477-3343-456d-ad74-4012075d4594}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01be8f17-53a1-4616-b6d1-3dd06d917cd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {557fd010-caaa-441a-9e54-017e8d160cab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.9665819413371, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.9665819413371, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.191301958156792, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.191301958156792, -11.0641796316725, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d310450-c6a6-4d04-b9e7-c887dee3e9f4}, !- Handle
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01be8f17-53a1-4616-b6d1-3dd06d917cd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {899f4e43-e001-4d11-b8b2-08d1ada43f88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914628, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914628, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.9665819413371, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -13.9665819413371, -11.3089723775871, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4624826-84f7-4bf0-a10d-c8abc650c5a3}, !- Handle
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01be8f17-53a1-4616-b6d1-3dd06d917cd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e60050e-e8c9-4d12-b415-396dc84d10ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.77635683940025e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914628, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914628, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {278b9fa2-fcb3-4fdb-a36a-2beed4bd4986}, !- Handle
  Surface 540,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {01be8f17-53a1-4616-b6d1-3dd06d917cd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914628, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.9665819413371, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  0.191301958156792, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a8f74e5e-a340-47ab-9130-a7e4f1330e5f}, !- Handle
  Roof 2,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.4326039163136,                       !- X Origin {m}
  -2.20835926334498,                      !- Y Origin {m}
  26.3,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0ca1fe02-78bb-4439-a1b1-ebc6123c4085}; !- Thermal Zone Name

OS:Surface,
  {f69fe534-6d71-4ea7-86cd-ed302c2f717c}, !- Handle
  Surface 541,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a8f74e5e-a340-47ab-9130-a7e4f1330e5f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.88498130835069e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  0.191301958156785, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.966581941337, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914626, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b1834f8-6e05-4d86-8327-8dd1b2c7da50}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8f74e5e-a340-47ab-9130-a7e4f1330e5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156785, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  0.191301958156785, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.88498130835069e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.88498130835069e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {808d334b-3cb0-4c4b-80aa-0c72c2cdd8ef}, !- Handle
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8f74e5e-a340-47ab-9130-a7e4f1330e5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2f8f35b-59a4-42e6-8c75-b98a22a39588}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.966581941337, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.966581941337, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.191301958156785, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.191301958156785, -11.0641796316725, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {076b41ac-b160-4d1a-8423-7ca5b7a7ca55}, !- Handle
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8f74e5e-a340-47ab-9130-a7e4f1330e5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bab8b22-7135-419d-a9fb-30448d788f28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914626, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914626, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.966581941337, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -13.966581941337, -11.3089723775871, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {557fd010-caaa-441a-9e54-017e8d160cab}, !- Handle
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8f74e5e-a340-47ab-9130-a7e4f1330e5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bc65477-3343-456d-ad74-4012075d4594}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.88498130835069e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.88498130835069e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914626, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914626, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17dd8321-2274-49bb-afff-19da5481ee92}, !- Handle
  Surface 546,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a8f74e5e-a340-47ab-9130-a7e4f1330e5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914626, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.966581941337, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  0.191301958156785, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.88498130835069e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {03909378-0ff8-4920-a06b-6e661d3d6517}, !- Handle
  Roof 3,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.6239058744704,                       !- X Origin {m}
  -13.2725388950175,                      !- Y Origin {m}
  26.3,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {88a77a94-d57b-4245-b80b-c9cf2b390075}; !- Thermal Zone Name

OS:Surface,
  {b1521026-5d18-4f06-a0d1-7236ba68c40f}, !- Handle
  Surface 547,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {03909378-0ff8-4920-a06b-6e661d3d6517}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -2.30926389122033e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  0.191301958156778, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.966581941337, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994938, -0.244792745914625, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3602407-21b4-4d06-a71e-07961bdd3654}, !- Handle
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03909378-0ff8-4920-a06b-6e661d3d6517}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156778, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  0.191301958156778, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -2.30926389122033e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -2.30926389122033e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a207a41-42f6-4568-bffd-a834e9f210fb}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03909378-0ff8-4920-a06b-6e661d3d6517}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b285463f-17cf-48ff-a372-74f52ada9de3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.966581941337, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.966581941337, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.191301958156778, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.191301958156778, -11.0641796316725, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b7d064c-e206-457d-88dc-8646e1495d25}, !- Handle
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03909378-0ff8-4920-a06b-6e661d3d6517}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34c60bff-383d-4574-b560-c9b2add78d0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994938, -0.244792745914625, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -14.1578838994938, -0.244792745914625, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.966581941337, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -13.966581941337, -11.3089723775871, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2f8f35b-59a4-42e6-8c75-b98a22a39588}, !- Handle
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03909378-0ff8-4920-a06b-6e661d3d6517}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {808d334b-3cb0-4c4b-80aa-0c72c2cdd8ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -2.30926389122033e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -2.30926389122033e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -14.1578838994938, -0.244792745914625, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994938, -0.244792745914625, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16f768d6-227f-439b-926c-bd7c9fb6dd6f}, !- Handle
  Surface 552,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {03909378-0ff8-4920-a06b-6e661d3d6517}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994938, -0.244792745914625, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.966581941337, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  0.191301958156778, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -2.30926389122033e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a3a5b252-d018-49ab-8b40-2c38e042fc9f}, !- Handle
  Roof 4,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.8152078326272,                       !- X Origin {m}
  -24.33671852669,                        !- Y Origin {m}
  26.3,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {366e7467-a4c5-4ce9-a684-83db1b828f21}; !- Thermal Zone Name

OS:Surface,
  {cdfd4075-ff7a-4541-92c0-8e8897796513}, !- Handle
  Surface 553,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3a5b252-d018-49ab-8b40-2c38e042fc9f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  0.191301958156775, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.966581941337, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994938, -0.24479274591463, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31a67a86-2269-4405-9a5c-04b1e1be08df}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3a5b252-d018-49ab-8b40-2c38e042fc9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156775, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  0.191301958156775, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e1982f7-1053-432c-8eeb-6bc49f78a282}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3a5b252-d018-49ab-8b40-2c38e042fc9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {671672a3-42f5-437a-854f-8439a452bb62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.966581941337, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.966581941337, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.191301958156775, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.191301958156775, -11.0641796316725, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e36c2b1a-a8e5-4004-a58e-8c8a1fd03517}, !- Handle
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3a5b252-d018-49ab-8b40-2c38e042fc9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64b045a7-11f3-4afb-9335-8c7263513d9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994938, -0.24479274591463, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -14.1578838994938, -0.24479274591463, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.966581941337, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -13.966581941337, -11.3089723775871, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b285463f-17cf-48ff-a372-74f52ada9de3}, !- Handle
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3a5b252-d018-49ab-8b40-2c38e042fc9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a207a41-42f6-4568-bffd-a834e9f210fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.8421709430404e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -14.1578838994938, -0.24479274591463, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994938, -0.24479274591463, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8db03ede-ec7a-4c89-89c3-c950d859f60c}, !- Handle
  Surface 558,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3a5b252-d018-49ab-8b40-2c38e042fc9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994938, -0.24479274591463, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.966581941337, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  0.191301958156775, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {38c4aa22-2929-491d-87a1-6bcd8de9dba1}, !- Handle
  Roof 5,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.006509790784,                        !- X Origin {m}
  -35.4008981583625,                      !- Y Origin {m}
  26.3,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {534dd887-fe4c-4bfd-94c9-6985d7b905d0}; !- Thermal Zone Name

OS:Surface,
  {a0aed2d7-a24d-4666-a34d-ab691419f2a5}, !- Handle
  Surface 559,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {38c4aa22-2929-491d-87a1-6bcd8de9dba1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  0.191301958156764, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.966581941337, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994938, -0.244792745914644, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76a3e028-c553-4712-af3f-69212353c568}, !- Handle
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38c4aa22-2929-491d-87a1-6bcd8de9dba1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156764, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  0.191301958156764, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbc52a42-e93f-4ba4-b9c6-5cbf859ad6a4}, !- Handle
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38c4aa22-2929-491d-87a1-6bcd8de9dba1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.966581941337, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.966581941337, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.191301958156764, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.191301958156764, -11.0641796316725, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e967c1f1-b7d2-47a2-adbf-977b9586e3f5}, !- Handle
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38c4aa22-2929-491d-87a1-6bcd8de9dba1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c651c74-b2aa-4b31-a98c-ccd68e796b33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994938, -0.244792745914644, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -14.1578838994938, -0.244792745914644, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.966581941337, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -13.966581941337, -11.3089723775871, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {671672a3-42f5-437a-854f-8439a452bb62}, !- Handle
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38c4aa22-2929-491d-87a1-6bcd8de9dba1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e1982f7-1053-432c-8eeb-6bc49f78a282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -4.2632564145606e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -14.1578838994938, -0.244792745914644, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994938, -0.244792745914644, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca0fffb6-0b64-43ef-b88a-4b048467870a}, !- Handle
  Surface 564,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38c4aa22-2929-491d-87a1-6bcd8de9dba1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994938, -0.244792745914644, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.966581941337, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  0.191301958156764, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2af2dc58-0b73-458b-8d94-0bc187cd6fea}, !- Handle
  Roof 6,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.8921161005061,                       !- X Origin {m}
  19.6752072540854,                       !- Y Origin {m}
  26.3,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5ab36e0d-0d8f-4846-b6f7-5e3b8f08fb67}; !- Thermal Zone Name

OS:Surface,
  {eea2571a-8c43-42b5-acab-579df2f3f17e}, !- Handle
  Surface 565,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2af2dc58-0b73-458b-8d94-0bc187cd6fea}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  0.191301958156764, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.9665819413371, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914673, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6391dfe0-7c99-4e4f-91b2-7b825e34ffe8}, !- Handle
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2af2dc58-0b73-458b-8d94-0bc187cd6fea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {902e30de-a82e-4090-8c41-1c3c6b3cc4ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156764, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  0.191301958156764, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e956f10-b715-4e17-a4ff-64e804d873c7}, !- Handle
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2af2dc58-0b73-458b-8d94-0bc187cd6fea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {515e77fe-63e6-4d95-9209-132137e5642c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.9665819413371, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.9665819413371, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.191301958156764, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.191301958156764, -11.0641796316725, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfab392d-9bc2-4819-9616-dfb971cc3c4f}, !- Handle
  Surface 568,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2af2dc58-0b73-458b-8d94-0bc187cd6fea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914673, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914673, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.9665819413371, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -13.9665819413371, -11.3089723775871, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b177fd4-73ec-462a-810c-1342b917961c}, !- Handle
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2af2dc58-0b73-458b-8d94-0bc187cd6fea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 2.8421709430404e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914673, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914673, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c14960a-4537-446a-846a-ac1310567fc4}, !- Handle
  Surface 570,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2af2dc58-0b73-458b-8d94-0bc187cd6fea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914673, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.9665819413371, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  0.191301958156764, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fc6134c1-a8c8-4a8c-b224-d2be0bacad44}, !- Handle
  Roof 7,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.0834180586629,                       !- X Origin {m}
  8.61102762241288,                       !- Y Origin {m}
  26.3,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {97ac38b5-ed21-442f-99b3-643a51381eb6}; !- Thermal Zone Name

OS:Surface,
  {f7aa048f-2eb9-43ac-89a3-9de661252bb6}, !- Handle
  Surface 571,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fc6134c1-a8c8-4a8c-b224-d2be0bacad44}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.77635683940025e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  0.191301958156757, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.9665819413371, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914628, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {899f4e43-e001-4d11-b8b2-08d1ada43f88}, !- Handle
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc6134c1-a8c8-4a8c-b224-d2be0bacad44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d310450-c6a6-4d04-b9e7-c887dee3e9f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156757, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  0.191301958156757, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 1.77635683940025e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.77635683940025e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bf9e922-460d-433d-878d-84aa569259c1}, !- Handle
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc6134c1-a8c8-4a8c-b224-d2be0bacad44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbbb48c7-983b-432a-a3de-13f9fd79096a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.9665819413371, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.9665819413371, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.191301958156757, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.191301958156757, -11.0641796316725, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {064c4381-01d2-40f5-9959-8fdc0302e105}, !- Handle
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc6134c1-a8c8-4a8c-b224-d2be0bacad44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914628, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914628, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.9665819413371, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -13.9665819413371, -11.3089723775871, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {515e77fe-63e6-4d95-9209-132137e5642c}, !- Handle
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc6134c1-a8c8-4a8c-b224-d2be0bacad44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e956f10-b715-4e17-a4ff-64e804d873c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.77635683940025e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 1.77635683940025e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914628, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914628, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb5a46f3-2f5f-46c8-b0bc-08c3dfc35ca0}, !- Handle
  Surface 576,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc6134c1-a8c8-4a8c-b224-d2be0bacad44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914628, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.9665819413371, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  0.191301958156757, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.77635683940025e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b081d6a4-2eef-4151-922d-1b30f6b302fd}, !- Handle
  Roof 8,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.2747200168197,                       !- X Origin {m}
  -2.45315200925961,                      !- Y Origin {m}
  26.3,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {63ce6855-ef34-4e2d-9452-3e1cb5943684}; !- Thermal Zone Name

OS:Surface,
  {716fdd52-b0c8-497e-9f2c-f39806c1a3f1}, !- Handle
  Surface 577,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b081d6a4-2eef-4151-922d-1b30f6b302fd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.44089209850063e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  0.191301958156849, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.966581941337, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914635, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bab8b22-7135-419d-a9fb-30448d788f28}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b081d6a4-2eef-4151-922d-1b30f6b302fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {076b41ac-b160-4d1a-8423-7ca5b7a7ca55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156849, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  0.191301958156849, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.44089209850063e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.44089209850063e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {171ee207-2a15-490c-b9ff-012940fd67e4}, !- Handle
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b081d6a4-2eef-4151-922d-1b30f6b302fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7da8cb1d-0033-473b-9738-48ae2158faec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.966581941337, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.966581941337, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.191301958156849, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.191301958156849, -11.0641796316725, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8276fd17-0d65-47bb-a9e0-3e257da2a41a}, !- Handle
  Surface 580,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b081d6a4-2eef-4151-922d-1b30f6b302fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914635, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914635, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.966581941337, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -13.966581941337, -11.3089723775871, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbbb48c7-983b-432a-a3de-13f9fd79096a}, !- Handle
  Surface 581,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b081d6a4-2eef-4151-922d-1b30f6b302fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bf9e922-460d-433d-878d-84aa569259c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.44089209850063e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.44089209850063e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914635, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914635, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {142ab985-203f-4b17-88be-b653acc2e630}, !- Handle
  Surface 582,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b081d6a4-2eef-4151-922d-1b30f6b302fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914635, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.966581941337, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  0.191301958156849, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.44089209850063e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {47941e20-8f8e-4fa7-976f-2145c4b7b225}, !- Handle
  Roof 9,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.4660219749766,                       !- X Origin {m}
  -13.5173316409321,                      !- Y Origin {m}
  26.3,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {71381f81-316b-4211-80cf-e1a2be7e8a2c}; !- Thermal Zone Name

OS:Surface,
  {8383ad44-3691-4a7c-8abb-eee02b8a3cba}, !- Handle
  Surface 583,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {47941e20-8f8e-4fa7-976f-2145c4b7b225}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 5.32907051820075e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  0.191301958156846, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.9665819413371, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914594, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34c60bff-383d-4574-b560-c9b2add78d0a}, !- Handle
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47941e20-8f8e-4fa7-976f-2145c4b7b225}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b7d064c-e206-457d-88dc-8646e1495d25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156846, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  0.191301958156846, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 5.32907051820075e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 5.32907051820075e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c13b3ea-ca5b-4f23-bdc7-6382add088eb}, !- Handle
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47941e20-8f8e-4fa7-976f-2145c4b7b225}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d24eb4f-798f-4046-bb80-480914e4fd1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.9665819413371, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.9665819413371, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.191301958156846, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.191301958156846, -11.0641796316725, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47b212fe-a761-469e-b360-306697d9d970}, !- Handle
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47941e20-8f8e-4fa7-976f-2145c4b7b225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914594, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914594, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.9665819413371, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -13.9665819413371, -11.3089723775871, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7da8cb1d-0033-473b-9738-48ae2158faec}, !- Handle
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47941e20-8f8e-4fa7-976f-2145c4b7b225}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {171ee207-2a15-490c-b9ff-012940fd67e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 5.32907051820075e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 5.32907051820075e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914594, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914594, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ae2dacb-8551-4147-9190-89732c547b00}, !- Handle
  Surface 588,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {47941e20-8f8e-4fa7-976f-2145c4b7b225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914594, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.9665819413371, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  0.191301958156846, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 5.32907051820075e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {80d89486-d7d0-4699-b650-2d713c5b2d20}, !- Handle
  Roof 10,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.6573239331334,                       !- X Origin {m}
  -24.5815112726046,                      !- Y Origin {m}
  26.3,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {97b37e0b-0861-46b0-9b52-e30c03c9334f}; !- Thermal Zone Name

OS:Surface,
  {7f1ed3d2-be5a-4e55-a7de-3a49d70ef3de}, !- Handle
  Surface 589,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {80d89486-d7d0-4699-b650-2d713c5b2d20}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 0, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  0.191301958156838, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.9665819413371, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914598, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64b045a7-11f3-4afb-9335-8c7263513d9d}, !- Handle
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80d89486-d7d0-4699-b650-2d713c5b2d20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e36c2b1a-a8e5-4004-a58e-8c8a1fd03517}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156838, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  0.191301958156838, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 0, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 0, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ba82bfc-426f-49f5-a2e5-cd1017252a76}, !- Handle
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80d89486-d7d0-4699-b650-2d713c5b2d20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28de958a-3406-4930-b535-e87845a058aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.9665819413371, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.9665819413371, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.191301958156838, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.191301958156838, -11.0641796316725, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65e58973-781e-45a7-9167-6bae4d0c4a42}, !- Handle
  Surface 592,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80d89486-d7d0-4699-b650-2d713c5b2d20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914598, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914598, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.9665819413371, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -13.9665819413371, -11.3089723775871, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d24eb4f-798f-4046-bb80-480914e4fd1e}, !- Handle
  Surface 593,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80d89486-d7d0-4699-b650-2d713c5b2d20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c13b3ea-ca5b-4f23-bdc7-6382add088eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 0, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 0, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914598, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914598, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69e877e4-a4a1-4298-bf77-50038d21b0d5}, !- Handle
  Surface 594,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {80d89486-d7d0-4699-b650-2d713c5b2d20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914598, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.9665819413371, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  0.191301958156838, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 0, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f31a27e8-6045-45c3-ada0-104673f8cfea}, !- Handle
  Roof 11,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.8486258912902,                       !- X Origin {m}
  -35.6456909042771,                      !- Y Origin {m}
  26.3,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {48a3880e-b416-45fb-9185-ad0d745f2b04}; !- Thermal Zone Name

OS:Surface,
  {35e59db0-62df-412c-a499-e202fc738724}, !- Handle
  Surface 595,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f31a27e8-6045-45c3-ada0-104673f8cfea}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  0.191301958156831, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.966581941337, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914609, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c651c74-b2aa-4b31-a98c-ccd68e796b33}, !- Handle
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31a27e8-6045-45c3-ada0-104673f8cfea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e967c1f1-b7d2-47a2-adbf-977b9586e3f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191301958156831, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  0.191301958156831, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98760972-f605-45a2-81aa-88a81721992a}, !- Handle
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31a27e8-6045-45c3-ada0-104673f8cfea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.966581941337, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.966581941337, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.191301958156831, -11.0641796316725, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.191301958156831, -11.0641796316725, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88f1b8f3-a7d4-4580-9c30-3f3205553a4e}, !- Handle
  Surface 598,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31a27e8-6045-45c3-ada0-104673f8cfea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914609, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -14.1578838994939, -0.244792745914609, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -13.966581941337, -11.3089723775871, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -13.966581941337, -11.3089723775871, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28de958a-3406-4930-b535-e87845a058aa}, !- Handle
  Surface 599,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31a27e8-6045-45c3-ada0-104673f8cfea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ba82bfc-426f-49f5-a2e5-cd1017252a76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -1.4210854715202e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, -1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -14.1578838994939, -0.244792745914609, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -14.1578838994939, -0.244792745914609, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {573a8aee-ce0d-4ce8-b0c2-cddbe7424f67}, !- Handle
  Surface 600,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f31a27e8-6045-45c3-ada0-104673f8cfea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1578838994939, -0.244792745914609, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -13.966581941337, -11.3089723775871, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  0.191301958156831, -11.0641796316725, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c9455d04-1662-423a-b0c4-c423365a2fdb}, !- Handle
  Roof 12,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.18818484582097,                       !- X Origin {m}
  -6.82448457822154,                      !- Y Origin {m}
  26.3,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {99197307-91d7-4f45-bff1-2b8db7435480}; !- Thermal Zone Name

OS:Surface,
  {d5db7fb2-f8d9-4e78-906a-85d046ab4a70}, !- Handle
  Surface 601,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9455d04-1662-423a-b0c4-c423365a2fdb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, -1.77635683940025e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  0.134106487640751, -7.75621056536026, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -5.75751292463097, -7.85807788564996, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -5.89161941227173, -0.101867320289692, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {154383fa-1ce2-4309-83bc-0c1e727d3a68}, !- Handle
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9455d04-1662-423a-b0c4-c423365a2fdb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.134106487640751, -7.75621056536026, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  0.134106487640751, -7.75621056536026, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, -1.77635683940025e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, -1.77635683940025e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbc0c89f-507f-4f9b-8953-de2961732aa6}, !- Handle
  Surface 603,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9455d04-1662-423a-b0c4-c423365a2fdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd7eff92-5beb-4030-99e9-f99243f650f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.75751292463097, -7.85807788564996, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -5.75751292463097, -7.85807788564996, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.134106487640751, -7.75621056536026, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.134106487640751, -7.75621056536026, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f74b3f17-0aa6-4d3a-b047-6d437979c477}, !- Handle
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9455d04-1662-423a-b0c4-c423365a2fdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d3be28a-d155-440b-aba2-2cf521ca7491}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.89161941227173, -0.101867320289692, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -5.89161941227173, -0.101867320289692, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -5.75751292463097, -7.85807788564996, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -5.75751292463097, -7.85807788564996, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1af10ae5-b324-4891-ae7e-e4be3950b3e7}, !- Handle
  Surface 605,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9455d04-1662-423a-b0c4-c423365a2fdb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, -1.77635683940025e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, -1.77635683940025e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -5.89161941227173, -0.101867320289692, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -5.89161941227173, -0.101867320289692, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {145bef81-9684-4ad8-8ce7-5c465728144e}, !- Handle
  Surface 606,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9455d04-1662-423a-b0c4-c423365a2fdb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.89161941227173, -0.101867320289692, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -5.75751292463097, -7.85807788564996, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  0.134106487640751, -7.75621056536026, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, -1.77635683940025e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2baa8055-b63d-45a9-97f3-b177ab4711ef}, !- Handle
  Roof 13,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.32229133346172,                       !- X Origin {m}
  -14.5806951435818,                      !- Y Origin {m}
  26.3,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b6c6301b-096a-4531-837a-072b26ce815d}; !- Thermal Zone Name

OS:Surface,
  {a4f5fca2-8be8-41c4-907f-74a14fba332a}, !- Handle
  Surface 607,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2baa8055-b63d-45a9-97f3-b177ab4711ef}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  0.13410648764075, -7.75621056536026, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -5.75751292463097, -7.85807788564996, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -5.89161941227172, -0.101867320289658, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d33bfd7-bfb1-4ee7-9558-6dec6cb7482b}, !- Handle
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2baa8055-b63d-45a9-97f3-b177ab4711ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.13410648764075, -7.75621056536026, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  0.13410648764075, -7.75621056536026, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dab9667-9320-46e1-a4cb-abda3f6403c2}, !- Handle
  Surface 609,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2baa8055-b63d-45a9-97f3-b177ab4711ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.75751292463097, -7.85807788564996, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -5.75751292463097, -7.85807788564996, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.13410648764075, -7.75621056536026, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.13410648764075, -7.75621056536026, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d6f9706-306c-496f-9511-212798904cb7}, !- Handle
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2baa8055-b63d-45a9-97f3-b177ab4711ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6827188-e27c-42cc-9439-31406d49af3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.89161941227172, -0.101867320289658, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -5.89161941227172, -0.101867320289658, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -5.75751292463097, -7.85807788564996, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -5.75751292463097, -7.85807788564996, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd7eff92-5beb-4030-99e9-f99243f650f9}, !- Handle
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2baa8055-b63d-45a9-97f3-b177ab4711ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbc0c89f-507f-4f9b-8953-de2961732aa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -5.89161941227172, -0.101867320289658, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -5.89161941227172, -0.101867320289658, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {532d19eb-3c85-47b6-a94e-e3d22071ccc5}, !- Handle
  Surface 612,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2baa8055-b63d-45a9-97f3-b177ab4711ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.89161941227172, -0.101867320289658, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -5.75751292463097, -7.85807788564996, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  0.13410648764075, -7.75621056536026, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1892d315-7a24-4c79-8c2f-3bf29ef6c51f}, !- Handle
  Roof 14,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.70343456645076,                      !- X Origin {m}
  -6.92635189851123,                      !- Y Origin {m}
  26.3,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a12e64df-9cc1-4fe0-9d4d-fb8d60ca784c}; !- Thermal Zone Name

OS:Surface,
  {ac507618-0680-4035-9334-0338843ddca4}, !- Handle
  Surface 613,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1892d315-7a24-4c79-8c2f-3bf29ef6c51f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.88498130835069e-15, -2.66453525910038e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  0.134106487640755, -7.75621056536027, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -5.75751292463098, -7.85807788564997, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -5.89161941227173, -0.101867320289692, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d3be28a-d155-440b-aba2-2cf521ca7491}, !- Handle
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1892d315-7a24-4c79-8c2f-3bf29ef6c51f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f74b3f17-0aa6-4d3a-b047-6d437979c477}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.134106487640755, -7.75621056536027, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  0.134106487640755, -7.75621056536027, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -4.88498130835069e-15, -2.66453525910038e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -4.88498130835069e-15, -2.66453525910038e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {625c9ef7-861b-481a-a825-e1ecb35ad759}, !- Handle
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1892d315-7a24-4c79-8c2f-3bf29ef6c51f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58ac508f-4598-44ab-a67a-535cde078cde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.75751292463098, -7.85807788564997, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -5.75751292463098, -7.85807788564997, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.134106487640755, -7.75621056536027, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.134106487640755, -7.75621056536027, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40ff2972-7433-4e01-b645-3e729fe12b12}, !- Handle
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1892d315-7a24-4c79-8c2f-3bf29ef6c51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.89161941227173, -0.101867320289692, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -5.89161941227173, -0.101867320289692, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -5.75751292463098, -7.85807788564997, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -5.75751292463098, -7.85807788564997, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc0d9e9e-7a4c-460b-b94c-86de27466760}, !- Handle
  Surface 617,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1892d315-7a24-4c79-8c2f-3bf29ef6c51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.88498130835069e-15, -2.66453525910038e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -4.88498130835069e-15, -2.66453525910038e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -5.89161941227173, -0.101867320289692, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -5.89161941227173, -0.101867320289692, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5886b72-7935-4c8c-9393-fdae71042c70}, !- Handle
  Surface 618,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1892d315-7a24-4c79-8c2f-3bf29ef6c51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.89161941227173, -0.101867320289692, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -5.75751292463098, -7.85807788564997, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  0.134106487640755, -7.75621056536027, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -4.88498130835069e-15, -2.66453525910038e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a63c7116-0bb2-4863-ae3a-f98dfffbdcc6}, !- Handle
  Roof 15,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.56932807881,                         !- X Origin {m}
  -14.6825624638715,                      !- Y Origin {m}
  26.3,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6953949c-5ede-4589-b3ee-c467369c9e8e}; !- Thermal Zone Name

OS:Surface,
  {491ade5e-ecbe-41f4-ba25-90134c7e44bd}, !- Handle
  Surface 619,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a63c7116-0bb2-4863-ae3a-f98dfffbdcc6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99680288865056e-15, 3.01980662698043e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  0.134106487640754, -7.75621056536027, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -5.75751292463098, -7.85807788564997, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -5.89161941227173, -0.101867320289669, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6827188-e27c-42cc-9439-31406d49af3b}, !- Handle
  Surface 620,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a63c7116-0bb2-4863-ae3a-f98dfffbdcc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d6f9706-306c-496f-9511-212798904cb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.134106487640754, -7.75621056536027, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  0.134106487640754, -7.75621056536027, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  3.99680288865056e-15, 3.01980662698043e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  3.99680288865056e-15, 3.01980662698043e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6d24cc9-04fd-4943-85c5-4f37bcc519da}, !- Handle
  Surface 621,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a63c7116-0bb2-4863-ae3a-f98dfffbdcc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.75751292463098, -7.85807788564997, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -5.75751292463098, -7.85807788564997, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0.134106487640754, -7.75621056536027, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0.134106487640754, -7.75621056536027, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70921cc0-7069-4ade-8c09-1d9e0724f57a}, !- Handle
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a63c7116-0bb2-4863-ae3a-f98dfffbdcc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.89161941227173, -0.101867320289669, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -5.89161941227173, -0.101867320289669, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -5.75751292463098, -7.85807788564997, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -5.75751292463098, -7.85807788564997, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58ac508f-4598-44ab-a67a-535cde078cde}, !- Handle
  Surface 623,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a63c7116-0bb2-4863-ae3a-f98dfffbdcc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {625c9ef7-861b-481a-a825-e1ecb35ad759}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99680288865056e-15, 3.01980662698043e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  3.99680288865056e-15, 3.01980662698043e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -5.89161941227173, -0.101867320289669, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -5.89161941227173, -0.101867320289669, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f78fcef3-c518-4b54-97c4-0c54e833731c}, !- Handle
  Surface 624,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a63c7116-0bb2-4863-ae3a-f98dfffbdcc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.89161941227173, -0.101867320289669, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -5.75751292463098, -7.85807788564997, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  0.134106487640754, -7.75621056536027, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  3.99680288865056e-15, 3.01980662698043e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4e21ba9a-5f93-4b7c-8c3d-5387e7f0ecc7}, !- Handle
  Thermal Zone 25,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f50bde0-f816-4a1b-a04a-3d9013ce4381}, !- Zone Air Inlet Port List
  {b352f766-8cfa-4337-97b8-04cfff041eb3}, !- Zone Air Exhaust Port List
  {fad42ade-d3f8-4ea5-aa19-01bbc4117df4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87764eb0-f135-4967-b2fa-7fbe82745314}, !- Handle
  Node 25,                                !- Name
  {fad42ade-d3f8-4ea5-aa19-01bbc4117df4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fad42ade-d3f8-4ea5-aa19-01bbc4117df4}, !- Handle
  {4e05ee4b-8cb7-4aa5-ad4e-37c515ed2b13}, !- Name
  {4e21ba9a-5f93-4b7c-8c3d-5387e7f0ecc7}, !- Source Object
  11,                                     !- Outlet Port
  {87764eb0-f135-4967-b2fa-7fbe82745314}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f50bde0-f816-4a1b-a04a-3d9013ce4381}, !- Handle
  Port List 49,                           !- Name
  {4e21ba9a-5f93-4b7c-8c3d-5387e7f0ecc7}; !- HVAC Component

OS:PortList,
  {b352f766-8cfa-4337-97b8-04cfff041eb3}, !- Handle
  Port List 50,                           !- Name
  {4e21ba9a-5f93-4b7c-8c3d-5387e7f0ecc7}; !- HVAC Component

OS:Sizing:Zone,
  {e9a996ba-ea19-450e-a935-442e1ee370d1}, !- Handle
  {4e21ba9a-5f93-4b7c-8c3d-5387e7f0ecc7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f292fd28-5ab7-4b49-9193-722c234a3389}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {4e21ba9a-5f93-4b7c-8c3d-5387e7f0ecc7}; !- Thermal Zone

OS:ThermalZone,
  {88a77a94-d57b-4245-b80b-c9cf2b390075}, !- Handle
  Thermal Zone 26,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d44c9e1d-42cd-4ac5-95d8-2c1f77c246a5}, !- Zone Air Inlet Port List
  {8a73eca7-b367-4aad-b237-3645105a6e2e}, !- Zone Air Exhaust Port List
  {b5e80018-ec22-4d27-8142-7680d733e9f3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e19e735-ad8d-4906-8a2f-a5b29a7fa1e9}, !- Handle
  Node 26,                                !- Name
  {b5e80018-ec22-4d27-8142-7680d733e9f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5e80018-ec22-4d27-8142-7680d733e9f3}, !- Handle
  {e45fb643-e328-474f-8635-9d0d527eba69}, !- Name
  {88a77a94-d57b-4245-b80b-c9cf2b390075}, !- Source Object
  11,                                     !- Outlet Port
  {3e19e735-ad8d-4906-8a2f-a5b29a7fa1e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d44c9e1d-42cd-4ac5-95d8-2c1f77c246a5}, !- Handle
  Port List 51,                           !- Name
  {88a77a94-d57b-4245-b80b-c9cf2b390075}; !- HVAC Component

OS:PortList,
  {8a73eca7-b367-4aad-b237-3645105a6e2e}, !- Handle
  Port List 52,                           !- Name
  {88a77a94-d57b-4245-b80b-c9cf2b390075}; !- HVAC Component

OS:Sizing:Zone,
  {20d1327a-a796-472e-97bd-be2ea6b2d7ac}, !- Handle
  {88a77a94-d57b-4245-b80b-c9cf2b390075}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e017b23c-a833-470e-86a8-8f99ad00420e}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {88a77a94-d57b-4245-b80b-c9cf2b390075}; !- Thermal Zone

OS:ThermalZone,
  {a12e64df-9cc1-4fe0-9d4d-fb8d60ca784c}, !- Handle
  Thermal Zone 27,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c392fbf-021e-4142-b980-a287c56524f6}, !- Zone Air Inlet Port List
  {950ff4dd-d24e-49b7-9bc9-2a696e13b46e}, !- Zone Air Exhaust Port List
  {2cdab803-2319-48ba-b8a4-6c8cf99c2060}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19df0ef8-c550-4326-ab07-000ae2b468c4}, !- Handle
  Node 27,                                !- Name
  {2cdab803-2319-48ba-b8a4-6c8cf99c2060}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2cdab803-2319-48ba-b8a4-6c8cf99c2060}, !- Handle
  {bfb3327a-394e-4ea9-8aa1-75af76764695}, !- Name
  {a12e64df-9cc1-4fe0-9d4d-fb8d60ca784c}, !- Source Object
  11,                                     !- Outlet Port
  {19df0ef8-c550-4326-ab07-000ae2b468c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c392fbf-021e-4142-b980-a287c56524f6}, !- Handle
  Port List 53,                           !- Name
  {a12e64df-9cc1-4fe0-9d4d-fb8d60ca784c}; !- HVAC Component

OS:PortList,
  {950ff4dd-d24e-49b7-9bc9-2a696e13b46e}, !- Handle
  Port List 54,                           !- Name
  {a12e64df-9cc1-4fe0-9d4d-fb8d60ca784c}; !- HVAC Component

OS:Sizing:Zone,
  {771b9254-f8d8-4e21-8dab-17f0456ac81d}, !- Handle
  {a12e64df-9cc1-4fe0-9d4d-fb8d60ca784c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7b58787e-b034-459a-b64c-bace32b6b578}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {a12e64df-9cc1-4fe0-9d4d-fb8d60ca784c}; !- Thermal Zone

OS:ThermalZone,
  {5ab36e0d-0d8f-4846-b6f7-5e3b8f08fb67}, !- Handle
  Thermal Zone 28,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0795596-7fec-4ed5-a604-832d3160a2af}, !- Zone Air Inlet Port List
  {311fc39e-8146-45e8-8d31-6d68e4e63e1d}, !- Zone Air Exhaust Port List
  {30c9df30-43a8-44dc-9287-d9a4d63062c7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {985ffdfd-0ff5-4b6e-a616-77ba477874a7}, !- Handle
  Node 28,                                !- Name
  {30c9df30-43a8-44dc-9287-d9a4d63062c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30c9df30-43a8-44dc-9287-d9a4d63062c7}, !- Handle
  {761e7d1c-3d97-4d95-ae9c-5f1c731248c4}, !- Name
  {5ab36e0d-0d8f-4846-b6f7-5e3b8f08fb67}, !- Source Object
  11,                                     !- Outlet Port
  {985ffdfd-0ff5-4b6e-a616-77ba477874a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0795596-7fec-4ed5-a604-832d3160a2af}, !- Handle
  Port List 55,                           !- Name
  {5ab36e0d-0d8f-4846-b6f7-5e3b8f08fb67}; !- HVAC Component

OS:PortList,
  {311fc39e-8146-45e8-8d31-6d68e4e63e1d}, !- Handle
  Port List 56,                           !- Name
  {5ab36e0d-0d8f-4846-b6f7-5e3b8f08fb67}; !- HVAC Component

OS:Sizing:Zone,
  {18495325-928b-4749-ab78-934998b1e182}, !- Handle
  {5ab36e0d-0d8f-4846-b6f7-5e3b8f08fb67}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {09dd4609-74c6-4b5a-8299-63f5a9388711}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {5ab36e0d-0d8f-4846-b6f7-5e3b8f08fb67}; !- Thermal Zone

OS:ThermalZone,
  {b6c6301b-096a-4531-837a-072b26ce815d}, !- Handle
  Thermal Zone 29,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa1cb326-c6e4-44c9-87fb-15df835e951f}, !- Zone Air Inlet Port List
  {88c5fc49-e3c9-4b47-a49d-918cd53832a5}, !- Zone Air Exhaust Port List
  {14bce5df-62c7-4688-bd04-052840ed10f4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ddf2e0d-3120-41b4-b99b-015b98e748ff}, !- Handle
  Node 29,                                !- Name
  {14bce5df-62c7-4688-bd04-052840ed10f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14bce5df-62c7-4688-bd04-052840ed10f4}, !- Handle
  {30aa76bb-ac56-4b68-895e-a8f6050193ae}, !- Name
  {b6c6301b-096a-4531-837a-072b26ce815d}, !- Source Object
  11,                                     !- Outlet Port
  {1ddf2e0d-3120-41b4-b99b-015b98e748ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa1cb326-c6e4-44c9-87fb-15df835e951f}, !- Handle
  Port List 57,                           !- Name
  {b6c6301b-096a-4531-837a-072b26ce815d}; !- HVAC Component

OS:PortList,
  {88c5fc49-e3c9-4b47-a49d-918cd53832a5}, !- Handle
  Port List 58,                           !- Name
  {b6c6301b-096a-4531-837a-072b26ce815d}; !- HVAC Component

OS:Sizing:Zone,
  {fcc9a7f3-2f85-4693-aed8-9f27968ffcb9}, !- Handle
  {b6c6301b-096a-4531-837a-072b26ce815d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a4f5b8d9-6f35-4911-85d7-430ab2d3a0ae}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {b6c6301b-096a-4531-837a-072b26ce815d}; !- Thermal Zone

OS:ThermalZone,
  {534dd887-fe4c-4bfd-94c9-6985d7b905d0}, !- Handle
  Thermal Zone 30,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f1b5b44-85f4-451a-96c6-1c11a4e7bf76}, !- Zone Air Inlet Port List
  {9c041722-c4dd-4030-8964-43f01ba536a6}, !- Zone Air Exhaust Port List
  {ea6fbce8-5eed-49b4-afdb-716ac81693d0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7e864c3-9bc8-4239-bcc6-e2a828d4c046}, !- Handle
  Node 30,                                !- Name
  {ea6fbce8-5eed-49b4-afdb-716ac81693d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea6fbce8-5eed-49b4-afdb-716ac81693d0}, !- Handle
  {ad13bde0-1f76-495b-b944-3167538269c8}, !- Name
  {534dd887-fe4c-4bfd-94c9-6985d7b905d0}, !- Source Object
  11,                                     !- Outlet Port
  {b7e864c3-9bc8-4239-bcc6-e2a828d4c046}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f1b5b44-85f4-451a-96c6-1c11a4e7bf76}, !- Handle
  Port List 59,                           !- Name
  {534dd887-fe4c-4bfd-94c9-6985d7b905d0}; !- HVAC Component

OS:PortList,
  {9c041722-c4dd-4030-8964-43f01ba536a6}, !- Handle
  Port List 60,                           !- Name
  {534dd887-fe4c-4bfd-94c9-6985d7b905d0}; !- HVAC Component

OS:Sizing:Zone,
  {cba5b7c9-4634-4c33-bf42-393a0d22811f}, !- Handle
  {534dd887-fe4c-4bfd-94c9-6985d7b905d0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5ba25810-451b-4d1a-adc9-87c0b93a5186}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {534dd887-fe4c-4bfd-94c9-6985d7b905d0}; !- Thermal Zone

OS:ThermalZone,
  {71381f81-316b-4211-80cf-e1a2be7e8a2c}, !- Handle
  Thermal Zone 31,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec5ea0ed-ba54-420c-adee-449a744f54c6}, !- Zone Air Inlet Port List
  {9a4b5804-b7b8-4862-8993-918ad1bbef57}, !- Zone Air Exhaust Port List
  {a5cec4b9-712c-438b-ae91-21bb6e1cf985}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf5ab119-7e7e-46a5-8df1-93c18a98bc8a}, !- Handle
  Node 31,                                !- Name
  {a5cec4b9-712c-438b-ae91-21bb6e1cf985}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5cec4b9-712c-438b-ae91-21bb6e1cf985}, !- Handle
  {add51829-b7df-4ec5-9701-8e164c06d174}, !- Name
  {71381f81-316b-4211-80cf-e1a2be7e8a2c}, !- Source Object
  11,                                     !- Outlet Port
  {bf5ab119-7e7e-46a5-8df1-93c18a98bc8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec5ea0ed-ba54-420c-adee-449a744f54c6}, !- Handle
  Port List 61,                           !- Name
  {71381f81-316b-4211-80cf-e1a2be7e8a2c}; !- HVAC Component

OS:PortList,
  {9a4b5804-b7b8-4862-8993-918ad1bbef57}, !- Handle
  Port List 62,                           !- Name
  {71381f81-316b-4211-80cf-e1a2be7e8a2c}; !- HVAC Component

OS:Sizing:Zone,
  {baacefd2-41ee-4d79-84ea-78c1ffcfe9db}, !- Handle
  {71381f81-316b-4211-80cf-e1a2be7e8a2c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {45990421-11a0-4b81-8e3c-ae4b885162a9}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {71381f81-316b-4211-80cf-e1a2be7e8a2c}; !- Thermal Zone

OS:ThermalZone,
  {9d041f32-ad89-4e07-987d-8c487b9cca78}, !- Handle
  Thermal Zone 32,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f823afe3-7bbd-443a-8c45-4ae952bef619}, !- Zone Air Inlet Port List
  {1d24ee9b-9e02-4f1b-b66a-2f6714e63092}, !- Zone Air Exhaust Port List
  {0cc336a9-c83a-401e-9b92-96af59bae8a0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce38bec1-3bec-4da1-ba7e-6d1af9e28fc9}, !- Handle
  Node 32,                                !- Name
  {0cc336a9-c83a-401e-9b92-96af59bae8a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0cc336a9-c83a-401e-9b92-96af59bae8a0}, !- Handle
  {21ca4b62-82ce-4cb0-aa1f-a0bc4ea37f7a}, !- Name
  {9d041f32-ad89-4e07-987d-8c487b9cca78}, !- Source Object
  11,                                     !- Outlet Port
  {ce38bec1-3bec-4da1-ba7e-6d1af9e28fc9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f823afe3-7bbd-443a-8c45-4ae952bef619}, !- Handle
  Port List 63,                           !- Name
  {9d041f32-ad89-4e07-987d-8c487b9cca78}; !- HVAC Component

OS:PortList,
  {1d24ee9b-9e02-4f1b-b66a-2f6714e63092}, !- Handle
  Port List 64,                           !- Name
  {9d041f32-ad89-4e07-987d-8c487b9cca78}; !- HVAC Component

OS:Sizing:Zone,
  {4f50d889-d606-440b-9764-9383c84b345a}, !- Handle
  {9d041f32-ad89-4e07-987d-8c487b9cca78}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {55a963a4-2c06-41ea-98d1-b7f859a909a7}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {9d041f32-ad89-4e07-987d-8c487b9cca78}; !- Thermal Zone

OS:ThermalZone,
  {97b37e0b-0861-46b0-9b52-e30c03c9334f}, !- Handle
  Thermal Zone 33,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2fc5ed70-e003-42cb-b70b-7999b845a76b}, !- Zone Air Inlet Port List
  {cbb011dc-01ac-40bb-b130-8498b3667c22}, !- Zone Air Exhaust Port List
  {e29ea6d9-2af6-42de-91e6-e79f91dde560}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24df5311-60ca-4d25-8abc-c8ef7188f61a}, !- Handle
  Node 33,                                !- Name
  {e29ea6d9-2af6-42de-91e6-e79f91dde560}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e29ea6d9-2af6-42de-91e6-e79f91dde560}, !- Handle
  {b08ee913-4737-45ee-92c8-b0cb9bf57c44}, !- Name
  {97b37e0b-0861-46b0-9b52-e30c03c9334f}, !- Source Object
  11,                                     !- Outlet Port
  {24df5311-60ca-4d25-8abc-c8ef7188f61a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2fc5ed70-e003-42cb-b70b-7999b845a76b}, !- Handle
  Port List 65,                           !- Name
  {97b37e0b-0861-46b0-9b52-e30c03c9334f}; !- HVAC Component

OS:PortList,
  {cbb011dc-01ac-40bb-b130-8498b3667c22}, !- Handle
  Port List 66,                           !- Name
  {97b37e0b-0861-46b0-9b52-e30c03c9334f}; !- HVAC Component

OS:Sizing:Zone,
  {706991d8-30be-4c4c-a55c-851a70943077}, !- Handle
  {97b37e0b-0861-46b0-9b52-e30c03c9334f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a0342881-037a-4aaf-ad2d-2ec76dae137e}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {97b37e0b-0861-46b0-9b52-e30c03c9334f}; !- Thermal Zone

OS:ThermalZone,
  {366e7467-a4c5-4ce9-a684-83db1b828f21}, !- Handle
  Thermal Zone 34,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a12f536-1019-491e-b3b9-e30f792227ac}, !- Zone Air Inlet Port List
  {9246c699-3155-4eb3-b8da-da909bdca87d}, !- Zone Air Exhaust Port List
  {fa0a3f7e-811b-4300-ad1e-7f4e24f72f85}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ee39605-c7b2-44b8-ade9-6ba157a82d69}, !- Handle
  Node 34,                                !- Name
  {fa0a3f7e-811b-4300-ad1e-7f4e24f72f85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa0a3f7e-811b-4300-ad1e-7f4e24f72f85}, !- Handle
  {54a6c285-6a67-4c27-b1bd-25fbbee22943}, !- Name
  {366e7467-a4c5-4ce9-a684-83db1b828f21}, !- Source Object
  11,                                     !- Outlet Port
  {5ee39605-c7b2-44b8-ade9-6ba157a82d69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a12f536-1019-491e-b3b9-e30f792227ac}, !- Handle
  Port List 67,                           !- Name
  {366e7467-a4c5-4ce9-a684-83db1b828f21}; !- HVAC Component

OS:PortList,
  {9246c699-3155-4eb3-b8da-da909bdca87d}, !- Handle
  Port List 68,                           !- Name
  {366e7467-a4c5-4ce9-a684-83db1b828f21}; !- HVAC Component

OS:Sizing:Zone,
  {212ca870-37c3-473f-beb8-deabe9809a5e}, !- Handle
  {366e7467-a4c5-4ce9-a684-83db1b828f21}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1993f62a-199d-4b2b-90c4-6cd5807c2afb}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {366e7467-a4c5-4ce9-a684-83db1b828f21}; !- Thermal Zone

OS:ThermalZone,
  {6953949c-5ede-4589-b3ee-c467369c9e8e}, !- Handle
  Thermal Zone 35,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b17624ab-a8d8-49fd-a5ef-12746fd36a21}, !- Zone Air Inlet Port List
  {9b905b32-1a33-4140-81af-d1701978b3c2}, !- Zone Air Exhaust Port List
  {ad67f70c-37be-436e-a4a3-f6a4fd468133}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3414a56-ad4a-4fb0-a340-3f606d1d34ec}, !- Handle
  Node 35,                                !- Name
  {ad67f70c-37be-436e-a4a3-f6a4fd468133}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad67f70c-37be-436e-a4a3-f6a4fd468133}, !- Handle
  {0be45612-551e-4df4-8343-b40bfc2f464a}, !- Name
  {6953949c-5ede-4589-b3ee-c467369c9e8e}, !- Source Object
  11,                                     !- Outlet Port
  {c3414a56-ad4a-4fb0-a340-3f606d1d34ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b17624ab-a8d8-49fd-a5ef-12746fd36a21}, !- Handle
  Port List 69,                           !- Name
  {6953949c-5ede-4589-b3ee-c467369c9e8e}; !- HVAC Component

OS:PortList,
  {9b905b32-1a33-4140-81af-d1701978b3c2}, !- Handle
  Port List 70,                           !- Name
  {6953949c-5ede-4589-b3ee-c467369c9e8e}; !- HVAC Component

OS:Sizing:Zone,
  {9f3e78cd-3cd8-447a-a9f1-6e48b411e821}, !- Handle
  {6953949c-5ede-4589-b3ee-c467369c9e8e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c8985200-a9bf-461e-ab89-3b577f40bdb0}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {6953949c-5ede-4589-b3ee-c467369c9e8e}; !- Thermal Zone

OS:ThermalZone,
  {0ca1fe02-78bb-4439-a1b1-ebc6123c4085}, !- Handle
  Thermal Zone 36,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b6773b3-e998-4aa7-b33a-7dd557b48e52}, !- Zone Air Inlet Port List
  {91217036-af14-4cc8-b063-282ce8690f22}, !- Zone Air Exhaust Port List
  {f12ad2e8-6dc7-4448-b1d9-5cf2c4a8a9c9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e20791c2-391b-493d-bdd2-3d5b25a983a9}, !- Handle
  Node 36,                                !- Name
  {f12ad2e8-6dc7-4448-b1d9-5cf2c4a8a9c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f12ad2e8-6dc7-4448-b1d9-5cf2c4a8a9c9}, !- Handle
  {180a5781-7843-4d0f-8741-a4b7b98aa46f}, !- Name
  {0ca1fe02-78bb-4439-a1b1-ebc6123c4085}, !- Source Object
  11,                                     !- Outlet Port
  {e20791c2-391b-493d-bdd2-3d5b25a983a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b6773b3-e998-4aa7-b33a-7dd557b48e52}, !- Handle
  Port List 71,                           !- Name
  {0ca1fe02-78bb-4439-a1b1-ebc6123c4085}; !- HVAC Component

OS:PortList,
  {91217036-af14-4cc8-b063-282ce8690f22}, !- Handle
  Port List 72,                           !- Name
  {0ca1fe02-78bb-4439-a1b1-ebc6123c4085}; !- HVAC Component

OS:Sizing:Zone,
  {65caef85-f78c-4c4c-a97d-a7268bb6b895}, !- Handle
  {0ca1fe02-78bb-4439-a1b1-ebc6123c4085}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {54832b32-c9e9-4c53-889d-f70dd6e1ce67}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {0ca1fe02-78bb-4439-a1b1-ebc6123c4085}; !- Thermal Zone

OS:ThermalZone,
  {63ce6855-ef34-4e2d-9452-3e1cb5943684}, !- Handle
  Thermal Zone 37,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ee1229d-ac76-43df-ac54-dea7aab65f16}, !- Zone Air Inlet Port List
  {dab10526-fecd-4fba-802b-9af4d8543ca2}, !- Zone Air Exhaust Port List
  {45d6982e-9961-4e43-b3f7-a482bb9942e9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a8da57cb-9323-4def-bbcf-b76e16991e47}, !- Handle
  Node 37,                                !- Name
  {45d6982e-9961-4e43-b3f7-a482bb9942e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45d6982e-9961-4e43-b3f7-a482bb9942e9}, !- Handle
  {d5f4fc4f-86f9-4cbc-b33b-9d64d5e71ee5}, !- Name
  {63ce6855-ef34-4e2d-9452-3e1cb5943684}, !- Source Object
  11,                                     !- Outlet Port
  {a8da57cb-9323-4def-bbcf-b76e16991e47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ee1229d-ac76-43df-ac54-dea7aab65f16}, !- Handle
  Port List 73,                           !- Name
  {63ce6855-ef34-4e2d-9452-3e1cb5943684}; !- HVAC Component

OS:PortList,
  {dab10526-fecd-4fba-802b-9af4d8543ca2}, !- Handle
  Port List 74,                           !- Name
  {63ce6855-ef34-4e2d-9452-3e1cb5943684}; !- HVAC Component

OS:Sizing:Zone,
  {815b032b-5ad9-48a0-ab20-22ba9756ffd1}, !- Handle
  {63ce6855-ef34-4e2d-9452-3e1cb5943684}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {02df6e6e-0737-4328-bca4-be1939610251}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {63ce6855-ef34-4e2d-9452-3e1cb5943684}; !- Thermal Zone

OS:ThermalZone,
  {99197307-91d7-4f45-bff1-2b8db7435480}, !- Handle
  Thermal Zone 38,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6a5a63f-771e-44ef-a04b-9427ad969b88}, !- Zone Air Inlet Port List
  {0e219176-e964-41aa-9e6a-bf530bc782e9}, !- Zone Air Exhaust Port List
  {fba4b976-e9b1-4335-a0ad-427f7e21566e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59f432e0-6144-4649-ad2e-7e65eaf020b2}, !- Handle
  Node 38,                                !- Name
  {fba4b976-e9b1-4335-a0ad-427f7e21566e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fba4b976-e9b1-4335-a0ad-427f7e21566e}, !- Handle
  {78edfa0d-7358-4a72-a164-0816afe49b94}, !- Name
  {99197307-91d7-4f45-bff1-2b8db7435480}, !- Source Object
  11,                                     !- Outlet Port
  {59f432e0-6144-4649-ad2e-7e65eaf020b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6a5a63f-771e-44ef-a04b-9427ad969b88}, !- Handle
  Port List 75,                           !- Name
  {99197307-91d7-4f45-bff1-2b8db7435480}; !- HVAC Component

OS:PortList,
  {0e219176-e964-41aa-9e6a-bf530bc782e9}, !- Handle
  Port List 76,                           !- Name
  {99197307-91d7-4f45-bff1-2b8db7435480}; !- HVAC Component

OS:Sizing:Zone,
  {a1f702fb-d900-4ee2-8dbf-b0a9eb13b157}, !- Handle
  {99197307-91d7-4f45-bff1-2b8db7435480}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {18e42e52-4cf9-4483-a563-e532673758e5}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {99197307-91d7-4f45-bff1-2b8db7435480}; !- Thermal Zone

OS:ThermalZone,
  {48a3880e-b416-45fb-9185-ad0d745f2b04}, !- Handle
  Thermal Zone 39,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dec111ed-8c35-4078-a795-9bd9f85cca80}, !- Zone Air Inlet Port List
  {a5076388-8800-4a8d-b1f4-d09f5171d3b5}, !- Zone Air Exhaust Port List
  {a7ac7b6f-55df-4a51-9924-3b3e57e3b16c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b61095e-c2bf-4568-9b66-ef0b6c9a1f3c}, !- Handle
  Node 39,                                !- Name
  {a7ac7b6f-55df-4a51-9924-3b3e57e3b16c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7ac7b6f-55df-4a51-9924-3b3e57e3b16c}, !- Handle
  {f1ce4213-c0a8-4086-a22d-4a1d4f82b4af}, !- Name
  {48a3880e-b416-45fb-9185-ad0d745f2b04}, !- Source Object
  11,                                     !- Outlet Port
  {5b61095e-c2bf-4568-9b66-ef0b6c9a1f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dec111ed-8c35-4078-a795-9bd9f85cca80}, !- Handle
  Port List 77,                           !- Name
  {48a3880e-b416-45fb-9185-ad0d745f2b04}; !- HVAC Component

OS:PortList,
  {a5076388-8800-4a8d-b1f4-d09f5171d3b5}, !- Handle
  Port List 78,                           !- Name
  {48a3880e-b416-45fb-9185-ad0d745f2b04}; !- HVAC Component

OS:Sizing:Zone,
  {ecfbce3d-ae56-4ddd-a26d-d72478f33fcb}, !- Handle
  {48a3880e-b416-45fb-9185-ad0d745f2b04}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {66bc21c7-411b-42ef-979e-12873616b3c8}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {48a3880e-b416-45fb-9185-ad0d745f2b04}; !- Thermal Zone

OS:ThermalZone,
  {97ac38b5-ed21-442f-99b3-643a51381eb6}, !- Handle
  Thermal Zone 40,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51972a3d-cc3b-4f3e-8f0f-892926fedd5e}, !- Zone Air Inlet Port List
  {373b5800-5bd0-4d5e-94bc-896f67cc336d}, !- Zone Air Exhaust Port List
  {59a50393-2c17-4ffa-96da-931d761d16b0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {935fb264-e20d-4659-a85a-0a507d165209}, !- Handle
  Node 40,                                !- Name
  {59a50393-2c17-4ffa-96da-931d761d16b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59a50393-2c17-4ffa-96da-931d761d16b0}, !- Handle
  {6f7d1ed9-9ae2-4e19-9b40-7864446710d1}, !- Name
  {97ac38b5-ed21-442f-99b3-643a51381eb6}, !- Source Object
  11,                                     !- Outlet Port
  {935fb264-e20d-4659-a85a-0a507d165209}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51972a3d-cc3b-4f3e-8f0f-892926fedd5e}, !- Handle
  Port List 79,                           !- Name
  {97ac38b5-ed21-442f-99b3-643a51381eb6}; !- HVAC Component

OS:PortList,
  {373b5800-5bd0-4d5e-94bc-896f67cc336d}, !- Handle
  Port List 80,                           !- Name
  {97ac38b5-ed21-442f-99b3-643a51381eb6}; !- HVAC Component

OS:Sizing:Zone,
  {d8fe858e-2bb1-400d-ab31-605b0cec17b1}, !- Handle
  {97ac38b5-ed21-442f-99b3-643a51381eb6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1387802b-3a0a-48bd-9f34-a152d466b4c9}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {97ac38b5-ed21-442f-99b3-643a51381eb6}; !- Thermal Zone

OS:BuildingStory,
  {4ae95e3c-7625-4734-9d17-a0a034e56089}, !- Handle
  Aux:Story 1,                            !- Name
  0,                                      !- Nominal Z Coordinate {m}
  1.21875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {f245f0fb-7773-444f-a10d-fdba7d366fdc}, !- Handle
  0 Core Space 3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.37,                                 !- X Origin {m}
  -3.51,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4ae95e3c-7625-4734-9d17-a0a034e56089}, !- Building Story Name
  {42f64541-0853-4c24-9f94-973c507276bf}; !- Thermal Zone Name

OS:Surface,
  {cf863ea1-402d-4757-8887-87447543dd26}, !- Handle
  Surface 625,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f245f0fb-7773-444f-a10d-fdba7d366fdc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 4 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 5 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 6 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 7 {m}
  0, -11.1375805003148, 0;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {01338f2b-e097-42bb-8ac6-22db681d06e1}, !- Handle
  Surface 626,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f245f0fb-7773-444f-a10d-fdba7d366fdc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, 0, 1.21875,                     !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.21875;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32b29d73-951d-4cad-b7f6-74b0b906d306}, !- Handle
  Surface 627,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f245f0fb-7773-444f-a10d-fdba7d366fdc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, 0, 1.21875,                     !- X,Y,Z Vertex 1 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.3875, 0, 1.21875;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a14b191-32f9-4c53-a567-2b40d3a3e9b5}, !- Handle
  Surface 628,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f245f0fb-7773-444f-a10d-fdba7d366fdc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, -11.1375805003148, 1.21875,     !- X,Y,Z Vertex 1 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  16.775, 0, 1.21875;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efccaf65-ab80-4db3-acab-f29f0153b0fc}, !- Handle
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f245f0fb-7773-444f-a10d-fdba7d366fdc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 1 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  16.775, -11.1375805003148, 1.21875;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ae4e19d-a50c-4997-ad45-4e474aab355c}, !- Handle
  Surface 630,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f245f0fb-7773-444f-a10d-fdba7d366fdc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 1 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 3 {m}
  16.775, -22.2751610006296, 1.21875;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57cfb659-775a-4c85-b273-7abebbacb978}, !- Handle
  Surface 631,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f245f0fb-7773-444f-a10d-fdba7d366fdc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22.2751610006296, 1.21875,          !- X,Y,Z Vertex 1 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 2 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 3 {m}
  8.3875, -22.2751610006296, 1.21875;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {410c06f4-40a3-4705-9bc1-b60389ee0209}, !- Handle
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f245f0fb-7773-444f-a10d-fdba7d366fdc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 1.21875,          !- X,Y,Z Vertex 1 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 2 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 3 {m}
  0, -22.2751610006296, 1.21875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b786682-5adf-4247-bccf-9839719f5a65}, !- Handle
  Surface 633,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f245f0fb-7773-444f-a10d-fdba7d366fdc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.21875,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.1375805003148, 1.21875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d62de516-8574-426a-9c09-1d06bdced756}, !- Handle
  Surface 634,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f245f0fb-7773-444f-a10d-fdba7d366fdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b14a678-add8-440e-bc99-74ee237bd925}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 1.21875,          !- X,Y,Z Vertex 1 {m}
  0, -22.2751610006296, 1.21875,          !- X,Y,Z Vertex 2 {m}
  8.3875, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 3 {m}
  16.775, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 4 {m}
  16.775, -11.1375805003148, 1.21875,     !- X,Y,Z Vertex 5 {m}
  16.775, 0, 1.21875,                     !- X,Y,Z Vertex 6 {m}
  8.3875, 0, 1.21875,                     !- X,Y,Z Vertex 7 {m}
  0, 0, 1.21875;                          !- X,Y,Z Vertex 8 {m}

OS:BuildingStory,
  {2512fdd9-785f-4470-b452-4bba23498028}, !- Handle
  Aux:Story 2,                            !- Name
  1.21875,                                !- Nominal Z Coordinate {m}
  0.8125,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {1d05f6ad-a8e8-4ba8-b8c5-a489fc74dddd}, !- Handle
  0 Core Space 4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.37,                                 !- X Origin {m}
  -3.51,                                  !- Y Origin {m}
  1.21875,                                !- Z Origin {m}
  {2512fdd9-785f-4470-b452-4bba23498028}, !- Building Story Name
  {ae65c4d4-8353-4924-8567-a97c5d7e4541}; !- Thermal Zone Name

OS:Surface,
  {9b14a678-add8-440e-bc99-74ee237bd925}, !- Handle
  Surface 635,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d05f6ad-a8e8-4ba8-b8c5-a489fc74dddd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d62de516-8574-426a-9c09-1d06bdced756}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 4 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 5 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 6 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 7 {m}
  0, -11.1375805003148, 0;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {893c3ee6-c664-461f-bf96-4f308a3738bb}, !- Handle
  Surface 636,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d05f6ad-a8e8-4ba8-b8c5-a489fc74dddd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, 0, 0.8125,                      !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.8125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d92ba660-bfd1-4acf-8d21-36166374499e}, !- Handle
  Surface 637,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d05f6ad-a8e8-4ba8-b8c5-a489fc74dddd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, 0, 0.8125,                      !- X,Y,Z Vertex 1 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.3875, 0, 0.8125;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04c5851d-e77f-4395-8358-07d2bf8149aa}, !- Handle
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d05f6ad-a8e8-4ba8-b8c5-a489fc74dddd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, -11.1375805003148, 0.8125,      !- X,Y,Z Vertex 1 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  16.775, 0, 0.8125;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a010bfc-79a5-4462-ab42-13206b15a70e}, !- Handle
  Surface 639,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d05f6ad-a8e8-4ba8-b8c5-a489fc74dddd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, -22.2751610006296, 0.8125,      !- X,Y,Z Vertex 1 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  16.775, -11.1375805003148, 0.8125;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df45cde4-dc9e-477f-8d07-1506d306603b}, !- Handle
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d05f6ad-a8e8-4ba8-b8c5-a489fc74dddd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, -22.2751610006296, 0.8125,      !- X,Y,Z Vertex 1 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 3 {m}
  16.775, -22.2751610006296, 0.8125;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74615866-4776-42da-a7a8-09646b52dd8d}, !- Handle
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d05f6ad-a8e8-4ba8-b8c5-a489fc74dddd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22.2751610006296, 0.8125,           !- X,Y,Z Vertex 1 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 2 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 3 {m}
  8.3875, -22.2751610006296, 0.8125;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37ecbb2d-12f8-4297-b81a-040218097eab}, !- Handle
  Surface 642,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d05f6ad-a8e8-4ba8-b8c5-a489fc74dddd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 0.8125,           !- X,Y,Z Vertex 1 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 2 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 3 {m}
  0, -22.2751610006296, 0.8125;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae44eab4-56a3-4ab9-ba7c-66b5062ac72c}, !- Handle
  Surface 643,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d05f6ad-a8e8-4ba8-b8c5-a489fc74dddd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.8125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.1375805003148, 0.8125;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {814fce72-b960-4b34-b1ad-ad262dbde1e4}, !- Handle
  Surface 644,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d05f6ad-a8e8-4ba8-b8c5-a489fc74dddd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0765e3d4-5505-4dbc-9697-80f7c4dc9ddc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 0.8125,           !- X,Y,Z Vertex 1 {m}
  0, -22.2751610006296, 0.8125,           !- X,Y,Z Vertex 2 {m}
  8.3875, -22.2751610006296, 0.8125,      !- X,Y,Z Vertex 3 {m}
  16.775, -22.2751610006296, 0.8125,      !- X,Y,Z Vertex 4 {m}
  16.775, -11.1375805003148, 0.8125,      !- X,Y,Z Vertex 5 {m}
  16.775, 0, 0.8125,                      !- X,Y,Z Vertex 6 {m}
  8.3875, 0, 0.8125,                      !- X,Y,Z Vertex 7 {m}
  0, 0, 0.8125;                           !- X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {312745e2-cadc-4905-a796-f116884efa3a}, !- Handle
  Sub Surface 161,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04c5851d-e77f-4395-8358-07d2bf8149aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.775, -11.1121805003148, 0.779401602541889, !- X,Y,Z Vertex 1 {m}
  16.775, -11.1121805003148, 0.0254,      !- X,Y,Z Vertex 2 {m}
  16.775, -0.0254000000000012, 0.0254,    !- X,Y,Z Vertex 3 {m}
  16.775, -0.0254000000000012, 0.779401602541889; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8db86be1-f8d2-4530-80f2-474e21cd2432}, !- Handle
  Sub Surface 162,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a010bfc-79a5-4462-ab42-13206b15a70e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.775, -22.2497610006296, 0.779401602541889, !- X,Y,Z Vertex 1 {m}
  16.775, -22.2497610006296, 0.0254,      !- X,Y,Z Vertex 2 {m}
  16.775, -11.1629805003148, 0.0254,      !- X,Y,Z Vertex 3 {m}
  16.775, -11.1629805003148, 0.779401602541889; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd065f54-00b6-4bcf-aa8b-bf0665785c0a}, !- Handle
  Sub Surface 163,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {37ecbb2d-12f8-4297-b81a-040218097eab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.1629805003148, 0.779401602541889, !- X,Y,Z Vertex 1 {m}
  0, -11.1629805003148, 0.0254,           !- X,Y,Z Vertex 2 {m}
  0, -22.2497610006296, 0.0254,           !- X,Y,Z Vertex 3 {m}
  0, -22.2497610006296, 0.779401602541889; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5557688e-047a-4a47-b5ef-0f289e9c2303}, !- Handle
  Sub Surface 164,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {74615866-4776-42da-a7a8-09646b52dd8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -22.2751610006296, 0.780536081273166, !- X,Y,Z Vertex 1 {m}
  0.0254, -22.2751610006296, 0.0254,      !- X,Y,Z Vertex 2 {m}
  8.3621, -22.2751610006296, 0.0254,      !- X,Y,Z Vertex 3 {m}
  8.3621, -22.2751610006296, 0.780536081273166; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2ffbb8b-d6ca-4ae3-bef8-39ef2dfbb3bb}, !- Handle
  Sub Surface 165,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {893c3ee6-c664-461f-bf96-4f308a3738bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.3621, 0, 0.780536081273166,           !- X,Y,Z Vertex 1 {m}
  8.3621, 0, 0.0254,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 0.780536081273166; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71805349-7f3e-4e09-be92-321f5207b757}, !- Handle
  Sub Surface 166,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ae44eab4-56a3-4ab9-ba7c-66b5062ac72c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 0.779401602541889,          !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -11.1121805003148, 0.0254,           !- X,Y,Z Vertex 3 {m}
  0, -11.1121805003148, 0.779401602541889; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {963268c4-1a0a-40b3-8efc-b9fc16498e24}, !- Handle
  Sub Surface 167,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d92ba660-bfd1-4acf-8d21-36166374499e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7496, 0, 0.780536081273166,          !- X,Y,Z Vertex 1 {m}
  16.7496, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  8.4129, 0, 0.0254,                      !- X,Y,Z Vertex 3 {m}
  8.4129, 0, 0.780536081273166;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87b2d679-49e8-4298-83f1-47e34da1739b}, !- Handle
  Sub Surface 168,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {df45cde4-dc9e-477f-8d07-1506d306603b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.4129, -22.2751610006296, 0.780536081273166, !- X,Y,Z Vertex 1 {m}
  8.4129, -22.2751610006296, 0.0254,      !- X,Y,Z Vertex 2 {m}
  16.7496, -22.2751610006296, 0.0254,     !- X,Y,Z Vertex 3 {m}
  16.7496, -22.2751610006296, 0.780536081273166; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {fafbb9ca-31af-4a31-a8e3-42949f482b4b}, !- Handle
  Aux:Story 3,                            !- Name
  2.03125,                                !- Nominal Z Coordinate {m}
  1.21875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {54c6378e-552f-43b3-96c6-76ab7e15a13e}, !- Handle
  0 Core Space 5,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.37,                                 !- X Origin {m}
  -3.51,                                  !- Y Origin {m}
  2.03125,                                !- Z Origin {m}
  {fafbb9ca-31af-4a31-a8e3-42949f482b4b}, !- Building Story Name
  {83a9788b-c714-458e-a786-3100b79193da}; !- Thermal Zone Name

OS:Surface,
  {0765e3d4-5505-4dbc-9697-80f7c4dc9ddc}, !- Handle
  Surface 645,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54c6378e-552f-43b3-96c6-76ab7e15a13e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {814fce72-b960-4b34-b1ad-ad262dbde1e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 4 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 5 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 6 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 7 {m}
  0, -11.1375805003148, 0;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {326a3498-706c-4ab2-a510-5a86adc8535e}, !- Handle
  Surface 646,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c6378e-552f-43b3-96c6-76ab7e15a13e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, 0, 1.21875,                     !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.21875;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5435ab19-8592-4425-a0ca-f7cb6c18736f}, !- Handle
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c6378e-552f-43b3-96c6-76ab7e15a13e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, 0, 1.21875,                     !- X,Y,Z Vertex 1 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.3875, 0, 1.21875;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95000774-6a0f-4786-8303-8fbc74283ef2}, !- Handle
  Surface 648,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c6378e-552f-43b3-96c6-76ab7e15a13e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, -11.1375805003148, 1.21875,     !- X,Y,Z Vertex 1 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  16.775, 0, 1.21875;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bda3a30-d2c0-486a-a399-7546c77daed6}, !- Handle
  Surface 649,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c6378e-552f-43b3-96c6-76ab7e15a13e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 1 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  16.775, -11.1375805003148, 1.21875;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {592acbb3-f097-4acd-be41-362112900279}, !- Handle
  Surface 650,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c6378e-552f-43b3-96c6-76ab7e15a13e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 1 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 3 {m}
  16.775, -22.2751610006296, 1.21875;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef23e8a9-5f46-46ab-91df-04514c4289ce}, !- Handle
  Surface 651,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c6378e-552f-43b3-96c6-76ab7e15a13e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22.2751610006296, 1.21875,          !- X,Y,Z Vertex 1 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 2 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 3 {m}
  8.3875, -22.2751610006296, 1.21875;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2280cb2-bef7-4e72-aebe-1af44e9c11ab}, !- Handle
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c6378e-552f-43b3-96c6-76ab7e15a13e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 1.21875,          !- X,Y,Z Vertex 1 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 2 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 3 {m}
  0, -22.2751610006296, 1.21875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80bb1fc0-debd-4f8c-b02e-5ce7ca175a0c}, !- Handle
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c6378e-552f-43b3-96c6-76ab7e15a13e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.21875,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.1375805003148, 1.21875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {588f0122-1eae-4b5c-9238-92ae2b01a5e3}, !- Handle
  Surface 654,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54c6378e-552f-43b3-96c6-76ab7e15a13e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a33e0a5-99db-419a-90e0-98d5dc8c994e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 1.21875,          !- X,Y,Z Vertex 1 {m}
  0, -22.2751610006296, 1.21875,          !- X,Y,Z Vertex 2 {m}
  8.3875, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 3 {m}
  16.775, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 4 {m}
  16.775, -11.1375805003148, 1.21875,     !- X,Y,Z Vertex 5 {m}
  16.775, 0, 1.21875,                     !- X,Y,Z Vertex 6 {m}
  8.3875, 0, 1.21875,                     !- X,Y,Z Vertex 7 {m}
  0, 0, 1.21875;                          !- X,Y,Z Vertex 8 {m}

OS:BuildingStory,
  {ef911bf9-7fa3-4465-a795-d59a80d6a18f}, !- Handle
  Aux:Story 4,                            !- Name
  3.25,                                   !- Nominal Z Coordinate {m}
  1.21875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {81ed1ee9-7070-4b93-bd78-e3e7b345a826}, !- Handle
  1 Core Space 3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.37,                                 !- X Origin {m}
  -3.51,                                  !- Y Origin {m}
  3.25,                                   !- Z Origin {m}
  {ef911bf9-7fa3-4465-a795-d59a80d6a18f}, !- Building Story Name
  {d7a03b61-2070-4c86-9f4e-b13960f7f9d1}; !- Thermal Zone Name

OS:Surface,
  {2a33e0a5-99db-419a-90e0-98d5dc8c994e}, !- Handle
  Surface 655,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {81ed1ee9-7070-4b93-bd78-e3e7b345a826}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {588f0122-1eae-4b5c-9238-92ae2b01a5e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 4 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 5 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 6 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 7 {m}
  0, -11.1375805003148, 0;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {3876b8c9-4e5e-426b-a6ff-56fdf19776d7}, !- Handle
  Surface 656,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81ed1ee9-7070-4b93-bd78-e3e7b345a826}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, 0, 1.21875,                     !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.21875;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b6fa8fa-4646-435a-9ba3-60e513ea50ac}, !- Handle
  Surface 657,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81ed1ee9-7070-4b93-bd78-e3e7b345a826}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, 0, 1.21875,                     !- X,Y,Z Vertex 1 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.3875, 0, 1.21875;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae577f44-0600-49e2-89e4-b91acd7b4602}, !- Handle
  Surface 658,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81ed1ee9-7070-4b93-bd78-e3e7b345a826}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, -11.1375805003148, 1.21875,     !- X,Y,Z Vertex 1 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  16.775, 0, 1.21875;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b878771-3df0-4151-9f23-faf00be8a9b8}, !- Handle
  Surface 659,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81ed1ee9-7070-4b93-bd78-e3e7b345a826}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 1 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  16.775, -11.1375805003148, 1.21875;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {672ad569-e7f3-4df8-b756-e7ff59014ceb}, !- Handle
  Surface 660,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81ed1ee9-7070-4b93-bd78-e3e7b345a826}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 1 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 3 {m}
  16.775, -22.2751610006296, 1.21875;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a4c00bb-4926-401f-a6ef-70618eaa8993}, !- Handle
  Surface 661,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81ed1ee9-7070-4b93-bd78-e3e7b345a826}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22.2751610006296, 1.21875,          !- X,Y,Z Vertex 1 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 2 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 3 {m}
  8.3875, -22.2751610006296, 1.21875;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ead3e0fe-63c9-4442-9a02-d9158ab9e456}, !- Handle
  Surface 662,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81ed1ee9-7070-4b93-bd78-e3e7b345a826}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 1.21875,          !- X,Y,Z Vertex 1 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 2 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 3 {m}
  0, -22.2751610006296, 1.21875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8883c50a-05d6-45e0-9d09-d3ef8bc9a47e}, !- Handle
  Surface 663,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81ed1ee9-7070-4b93-bd78-e3e7b345a826}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.21875,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.1375805003148, 1.21875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39eb9e83-950b-432f-89a7-3a388f6328ee}, !- Handle
  Surface 664,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81ed1ee9-7070-4b93-bd78-e3e7b345a826}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3f96f80-d295-4a81-b298-3ff4bf00266e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 1.21875,          !- X,Y,Z Vertex 1 {m}
  0, -22.2751610006296, 1.21875,          !- X,Y,Z Vertex 2 {m}
  8.3875, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 3 {m}
  16.775, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 4 {m}
  16.775, -11.1375805003148, 1.21875,     !- X,Y,Z Vertex 5 {m}
  16.775, 0, 1.21875,                     !- X,Y,Z Vertex 6 {m}
  8.3875, 0, 1.21875,                     !- X,Y,Z Vertex 7 {m}
  0, 0, 1.21875;                          !- X,Y,Z Vertex 8 {m}

OS:BuildingStory,
  {f0591d81-eb5a-4205-8fc2-9e0e1a0532e1}, !- Handle
  Aux:Story 5,                            !- Name
  4.46875,                                !- Nominal Z Coordinate {m}
  0.8125,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {83401673-eaf7-4283-8f4b-362d4b31b7a3}, !- Handle
  1 Core Space 4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.37,                                 !- X Origin {m}
  -3.51,                                  !- Y Origin {m}
  4.46875,                                !- Z Origin {m}
  {f0591d81-eb5a-4205-8fc2-9e0e1a0532e1}, !- Building Story Name
  {bb7e9e6f-a1a9-4538-a13a-da618d8553f1}; !- Thermal Zone Name

OS:Surface,
  {a3f96f80-d295-4a81-b298-3ff4bf00266e}, !- Handle
  Surface 665,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {83401673-eaf7-4283-8f4b-362d4b31b7a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39eb9e83-950b-432f-89a7-3a388f6328ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 4 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 5 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 6 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 7 {m}
  0, -11.1375805003148, 0;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {069d450d-cf17-4849-826f-d3556c12cb03}, !- Handle
  Surface 666,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83401673-eaf7-4283-8f4b-362d4b31b7a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, 0, 0.8125,                      !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.8125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fb8ff66-9e12-40c0-b8ef-85f7a9ffb667}, !- Handle
  Surface 667,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83401673-eaf7-4283-8f4b-362d4b31b7a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, 0, 0.8125,                      !- X,Y,Z Vertex 1 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.3875, 0, 0.8125;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68365b70-55e6-4ed4-97b6-63f27b6bca71}, !- Handle
  Surface 668,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83401673-eaf7-4283-8f4b-362d4b31b7a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, -11.1375805003148, 0.8125,      !- X,Y,Z Vertex 1 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  16.775, 0, 0.8125;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e6b3f5f-5e5a-4b8f-8dc1-6c1e8275af29}, !- Handle
  Surface 669,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83401673-eaf7-4283-8f4b-362d4b31b7a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, -22.2751610006296, 0.8125,      !- X,Y,Z Vertex 1 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  16.775, -11.1375805003148, 0.8125;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d937d85-b3de-41e1-8bbe-52b3da56ba42}, !- Handle
  Surface 670,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83401673-eaf7-4283-8f4b-362d4b31b7a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, -22.2751610006296, 0.8125,      !- X,Y,Z Vertex 1 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 3 {m}
  16.775, -22.2751610006296, 0.8125;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ce693ca-bcb1-4d02-bff1-ad9d4a813d11}, !- Handle
  Surface 671,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83401673-eaf7-4283-8f4b-362d4b31b7a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22.2751610006296, 0.8125,           !- X,Y,Z Vertex 1 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 2 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 3 {m}
  8.3875, -22.2751610006296, 0.8125;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29d26a56-900d-4aff-9d72-1f1f8bb21d91}, !- Handle
  Surface 672,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83401673-eaf7-4283-8f4b-362d4b31b7a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 0.8125,           !- X,Y,Z Vertex 1 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 2 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 3 {m}
  0, -22.2751610006296, 0.8125;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef4edbe0-7b45-4b01-9514-db93469b403d}, !- Handle
  Surface 673,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83401673-eaf7-4283-8f4b-362d4b31b7a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.8125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.1375805003148, 0.8125;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34e53dd5-addb-49aa-bff1-adf66914c31b}, !- Handle
  Surface 674,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {83401673-eaf7-4283-8f4b-362d4b31b7a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60929d21-282b-4c2b-b75c-5eb61cb058bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 0.8125,           !- X,Y,Z Vertex 1 {m}
  0, -22.2751610006296, 0.8125,           !- X,Y,Z Vertex 2 {m}
  8.3875, -22.2751610006296, 0.8125,      !- X,Y,Z Vertex 3 {m}
  16.775, -22.2751610006296, 0.8125,      !- X,Y,Z Vertex 4 {m}
  16.775, -11.1375805003148, 0.8125,      !- X,Y,Z Vertex 5 {m}
  16.775, 0, 0.8125,                      !- X,Y,Z Vertex 6 {m}
  8.3875, 0, 0.8125,                      !- X,Y,Z Vertex 7 {m}
  0, 0, 0.8125;                           !- X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {4fb36678-7a3a-4874-bbb9-e76caae08fca}, !- Handle
  Sub Surface 169,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {069d450d-cf17-4849-826f-d3556c12cb03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.3621, 0, 0.780536081273166,           !- X,Y,Z Vertex 1 {m}
  8.3621, 0, 0.0254,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 0.780536081273166; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b71cc31d-1c3a-440d-8e82-35cd92dbcc17}, !- Handle
  Sub Surface 170,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {29d26a56-900d-4aff-9d72-1f1f8bb21d91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.1629805003148, 0.779401602541889, !- X,Y,Z Vertex 1 {m}
  0, -11.1629805003148, 0.0254,           !- X,Y,Z Vertex 2 {m}
  0, -22.2497610006296, 0.0254,           !- X,Y,Z Vertex 3 {m}
  0, -22.2497610006296, 0.779401602541889; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {760cd508-cc3c-4db5-9cd0-eb4626bf6156}, !- Handle
  Sub Surface 171,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ce693ca-bcb1-4d02-bff1-ad9d4a813d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -22.2751610006296, 0.780536081273166, !- X,Y,Z Vertex 1 {m}
  0.0254, -22.2751610006296, 0.0254,      !- X,Y,Z Vertex 2 {m}
  8.3621, -22.2751610006296, 0.0254,      !- X,Y,Z Vertex 3 {m}
  8.3621, -22.2751610006296, 0.780536081273166; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {916e4e88-7eca-4f06-89fe-299644475502}, !- Handle
  Sub Surface 172,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4fb8ff66-9e12-40c0-b8ef-85f7a9ffb667}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7496, 0, 0.780536081273166,          !- X,Y,Z Vertex 1 {m}
  16.7496, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  8.4129, 0, 0.0254,                      !- X,Y,Z Vertex 3 {m}
  8.4129, 0, 0.780536081273166;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13f9161b-1bc6-466a-aab8-e3b19fe6acce}, !- Handle
  Sub Surface 173,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68365b70-55e6-4ed4-97b6-63f27b6bca71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.775, -11.1121805003148, 0.779401602541889, !- X,Y,Z Vertex 1 {m}
  16.775, -11.1121805003148, 0.0254,      !- X,Y,Z Vertex 2 {m}
  16.775, -0.0254000000000012, 0.0254,    !- X,Y,Z Vertex 3 {m}
  16.775, -0.0254000000000012, 0.779401602541889; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {977356aa-138f-4cc1-bcb8-015c74fc1473}, !- Handle
  Sub Surface 174,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7d937d85-b3de-41e1-8bbe-52b3da56ba42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.4129, -22.2751610006296, 0.780536081273166, !- X,Y,Z Vertex 1 {m}
  8.4129, -22.2751610006296, 0.0254,      !- X,Y,Z Vertex 2 {m}
  16.7496, -22.2751610006296, 0.0254,     !- X,Y,Z Vertex 3 {m}
  16.7496, -22.2751610006296, 0.780536081273166; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {480a697d-f55c-4065-b062-858eab8a9a60}, !- Handle
  Sub Surface 175,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7e6b3f5f-5e5a-4b8f-8dc1-6c1e8275af29}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.775, -22.2497610006296, 0.779401602541889, !- X,Y,Z Vertex 1 {m}
  16.775, -22.2497610006296, 0.0254,      !- X,Y,Z Vertex 2 {m}
  16.775, -11.1629805003148, 0.0254,      !- X,Y,Z Vertex 3 {m}
  16.775, -11.1629805003148, 0.779401602541889; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ff62f42-2b8f-423d-b1fe-f744dc88424e}, !- Handle
  Sub Surface 176,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ef4edbe0-7b45-4b01-9514-db93469b403d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 0.779401602541889,          !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -11.1121805003148, 0.0254,           !- X,Y,Z Vertex 3 {m}
  0, -11.1121805003148, 0.779401602541889; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {9e53a504-95ed-49ec-89e9-91ec4559d6ec}, !- Handle
  Aux:Story 6,                            !- Name
  5.28125,                                !- Nominal Z Coordinate {m}
  1.21875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {a0928652-acd0-45e8-9af6-ba1d07cf7d5c}, !- Handle
  1 Core Space 5,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.37,                                 !- X Origin {m}
  -3.51,                                  !- Y Origin {m}
  5.28125,                                !- Z Origin {m}
  {9e53a504-95ed-49ec-89e9-91ec4559d6ec}, !- Building Story Name
  {77dd8537-c4bc-4f49-a1f1-3a65511731b1}; !- Thermal Zone Name

OS:Surface,
  {60929d21-282b-4c2b-b75c-5eb61cb058bd}, !- Handle
  Surface 675,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a0928652-acd0-45e8-9af6-ba1d07cf7d5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34e53dd5-addb-49aa-bff1-adf66914c31b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 4 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 5 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 6 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 7 {m}
  0, -11.1375805003148, 0;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {b51d0e7a-a91c-4a08-b095-f37fa8b63302}, !- Handle
  Surface 676,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0928652-acd0-45e8-9af6-ba1d07cf7d5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, 0, 1.21875,                     !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.21875;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fd9f617-7f08-4377-91d7-0b1fc23b5f1a}, !- Handle
  Surface 677,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0928652-acd0-45e8-9af6-ba1d07cf7d5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, 0, 1.21875,                     !- X,Y,Z Vertex 1 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.3875, 0, 1.21875;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f2d9d79-2988-47b1-8271-29909ecd48f2}, !- Handle
  Surface 678,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0928652-acd0-45e8-9af6-ba1d07cf7d5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, -11.1375805003148, 1.21875,     !- X,Y,Z Vertex 1 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  16.775, 0, 1.21875;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0c8ce47-7fee-495a-a81c-ff3b21d29302}, !- Handle
  Surface 679,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0928652-acd0-45e8-9af6-ba1d07cf7d5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.775, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 1 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  16.775, -11.1375805003148, 1.21875;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f47a73b7-2d70-499c-b7bf-09052a3719ef}, !- Handle
  Surface 680,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0928652-acd0-45e8-9af6-ba1d07cf7d5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 1 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 2 {m}
  16.775, -22.2751610006296, 0,           !- X,Y,Z Vertex 3 {m}
  16.775, -22.2751610006296, 1.21875;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec42f292-23f4-4b16-80f0-55f1f82ee76e}, !- Handle
  Surface 681,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0928652-acd0-45e8-9af6-ba1d07cf7d5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22.2751610006296, 1.21875,          !- X,Y,Z Vertex 1 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 2 {m}
  8.3875, -22.2751610006296, 0,           !- X,Y,Z Vertex 3 {m}
  8.3875, -22.2751610006296, 1.21875;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51ba2efa-e9c9-46df-a76b-5157645c0bbb}, !- Handle
  Surface 682,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0928652-acd0-45e8-9af6-ba1d07cf7d5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 1.21875,          !- X,Y,Z Vertex 1 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 2 {m}
  0, -22.2751610006296, 0,                !- X,Y,Z Vertex 3 {m}
  0, -22.2751610006296, 1.21875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd09ff00-9133-486a-b954-6a7b819b3cf6}, !- Handle
  Surface 683,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0928652-acd0-45e8-9af6-ba1d07cf7d5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.21875,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.1375805003148, 1.21875;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c74826d-6adb-4d7d-84bc-03458da2d26c}, !- Handle
  Surface 684,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0928652-acd0-45e8-9af6-ba1d07cf7d5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 1.21875,          !- X,Y,Z Vertex 1 {m}
  0, -22.2751610006296, 1.21875,          !- X,Y,Z Vertex 2 {m}
  8.3875, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 3 {m}
  16.775, -22.2751610006296, 1.21875,     !- X,Y,Z Vertex 4 {m}
  16.775, -11.1375805003148, 1.21875,     !- X,Y,Z Vertex 5 {m}
  16.775, 0, 1.21875,                     !- X,Y,Z Vertex 6 {m}
  8.3875, 0, 1.21875,                     !- X,Y,Z Vertex 7 {m}
  0, 0, 1.21875;                          !- X,Y,Z Vertex 8 {m}

OS:ThermalZone,
  {ae65c4d4-8353-4924-8567-a97c5d7e4541}, !- Handle
  Thermal Zone 41,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {226f7242-8d9d-4fd4-a7b2-c40b030cb92c}, !- Zone Air Inlet Port List
  {bda47d54-fe5c-41e7-8bc2-e20107909a6c}, !- Zone Air Exhaust Port List
  {1577a019-a3c1-4ae6-8f7c-3a0153230b2d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f32330a-837a-4365-91f0-c594cc35bcb0}, !- Handle
  Node 41,                                !- Name
  {1577a019-a3c1-4ae6-8f7c-3a0153230b2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1577a019-a3c1-4ae6-8f7c-3a0153230b2d}, !- Handle
  {b066729d-8182-4720-a976-17b971519738}, !- Name
  {ae65c4d4-8353-4924-8567-a97c5d7e4541}, !- Source Object
  11,                                     !- Outlet Port
  {5f32330a-837a-4365-91f0-c594cc35bcb0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {226f7242-8d9d-4fd4-a7b2-c40b030cb92c}, !- Handle
  Port List 81,                           !- Name
  {ae65c4d4-8353-4924-8567-a97c5d7e4541}; !- HVAC Component

OS:PortList,
  {bda47d54-fe5c-41e7-8bc2-e20107909a6c}, !- Handle
  Port List 82,                           !- Name
  {ae65c4d4-8353-4924-8567-a97c5d7e4541}; !- HVAC Component

OS:Sizing:Zone,
  {ee00cc02-4fef-418e-9421-0a47cfc96bef}, !- Handle
  {ae65c4d4-8353-4924-8567-a97c5d7e4541}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {60cf45c6-2022-4990-a8a9-1ec034622ae8}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {ae65c4d4-8353-4924-8567-a97c5d7e4541}; !- Thermal Zone

OS:ThermalZone,
  {83a9788b-c714-458e-a786-3100b79193da}, !- Handle
  Thermal Zone 42,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ea75cb9-02e8-4040-9e9d-e31297c48952}, !- Zone Air Inlet Port List
  {6528fbc4-fee9-4e5b-a9cf-4612c15f48b9}, !- Zone Air Exhaust Port List
  {e03542af-9ac9-48fd-863f-796d77e3bde2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f64c76f-f868-4529-848e-828f915f86b1}, !- Handle
  Node 42,                                !- Name
  {e03542af-9ac9-48fd-863f-796d77e3bde2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e03542af-9ac9-48fd-863f-796d77e3bde2}, !- Handle
  {1525e8f2-64b8-4eeb-94d3-e0723ff211b7}, !- Name
  {83a9788b-c714-458e-a786-3100b79193da}, !- Source Object
  11,                                     !- Outlet Port
  {5f64c76f-f868-4529-848e-828f915f86b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ea75cb9-02e8-4040-9e9d-e31297c48952}, !- Handle
  Port List 83,                           !- Name
  {83a9788b-c714-458e-a786-3100b79193da}; !- HVAC Component

OS:PortList,
  {6528fbc4-fee9-4e5b-a9cf-4612c15f48b9}, !- Handle
  Port List 84,                           !- Name
  {83a9788b-c714-458e-a786-3100b79193da}; !- HVAC Component

OS:Sizing:Zone,
  {1c8e2a4e-2748-42ae-9f7e-0c996cfc21f6}, !- Handle
  {83a9788b-c714-458e-a786-3100b79193da}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6026d9a9-662f-4fe0-befd-0e7144f82a8a}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {83a9788b-c714-458e-a786-3100b79193da}; !- Thermal Zone

OS:ThermalZone,
  {d7a03b61-2070-4c86-9f4e-b13960f7f9d1}, !- Handle
  Thermal Zone 43,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fbc6e79f-da43-46b1-afb2-53cd1248da4c}, !- Zone Air Inlet Port List
  {5f3d317b-9b0a-41fe-9a16-65262318aefd}, !- Zone Air Exhaust Port List
  {d4f29c3a-b0c2-48db-99a9-c71ff2f6c813}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d65b08b-ebc0-46d9-9af7-eee51d6e4c56}, !- Handle
  Node 43,                                !- Name
  {d4f29c3a-b0c2-48db-99a9-c71ff2f6c813}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4f29c3a-b0c2-48db-99a9-c71ff2f6c813}, !- Handle
  {6528c41e-4742-4c6f-9fa5-1839b37a817e}, !- Name
  {d7a03b61-2070-4c86-9f4e-b13960f7f9d1}, !- Source Object
  11,                                     !- Outlet Port
  {1d65b08b-ebc0-46d9-9af7-eee51d6e4c56}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fbc6e79f-da43-46b1-afb2-53cd1248da4c}, !- Handle
  Port List 85,                           !- Name
  {d7a03b61-2070-4c86-9f4e-b13960f7f9d1}; !- HVAC Component

OS:PortList,
  {5f3d317b-9b0a-41fe-9a16-65262318aefd}, !- Handle
  Port List 86,                           !- Name
  {d7a03b61-2070-4c86-9f4e-b13960f7f9d1}; !- HVAC Component

OS:Sizing:Zone,
  {17a12c10-efcb-4658-8f14-ba8edd9242c9}, !- Handle
  {d7a03b61-2070-4c86-9f4e-b13960f7f9d1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ea22133a-c33a-4a35-be34-8e53d1753078}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {d7a03b61-2070-4c86-9f4e-b13960f7f9d1}; !- Thermal Zone

OS:ThermalZone,
  {bb7e9e6f-a1a9-4538-a13a-da618d8553f1}, !- Handle
  Thermal Zone 44,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77d54f82-f35b-45e3-a4a2-bf08a444320e}, !- Zone Air Inlet Port List
  {37474c50-bf19-400e-9e87-23dd5f598ed6}, !- Zone Air Exhaust Port List
  {e5c31ec7-842d-4468-abb3-f3881258d195}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1bc6e3e9-18ee-4545-ace1-a9eee541415f}, !- Handle
  Node 44,                                !- Name
  {e5c31ec7-842d-4468-abb3-f3881258d195}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5c31ec7-842d-4468-abb3-f3881258d195}, !- Handle
  {17bbfb4b-ca7b-4057-9f78-74c7970dc249}, !- Name
  {bb7e9e6f-a1a9-4538-a13a-da618d8553f1}, !- Source Object
  11,                                     !- Outlet Port
  {1bc6e3e9-18ee-4545-ace1-a9eee541415f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77d54f82-f35b-45e3-a4a2-bf08a444320e}, !- Handle
  Port List 87,                           !- Name
  {bb7e9e6f-a1a9-4538-a13a-da618d8553f1}; !- HVAC Component

OS:PortList,
  {37474c50-bf19-400e-9e87-23dd5f598ed6}, !- Handle
  Port List 88,                           !- Name
  {bb7e9e6f-a1a9-4538-a13a-da618d8553f1}; !- HVAC Component

OS:Sizing:Zone,
  {f288407d-9040-45eb-9fc2-c4628c01ae9a}, !- Handle
  {bb7e9e6f-a1a9-4538-a13a-da618d8553f1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d46064cc-e950-4d63-af4a-7a170231010f}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {bb7e9e6f-a1a9-4538-a13a-da618d8553f1}; !- Thermal Zone

OS:ThermalZone,
  {77dd8537-c4bc-4f49-a1f1-3a65511731b1}, !- Handle
  Thermal Zone 45,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3656434c-aac1-4dd6-b47f-cff3b800af4e}, !- Zone Air Inlet Port List
  {c53559e7-62e0-44ca-b298-d3610008ab0e}, !- Zone Air Exhaust Port List
  {0febaa95-3c36-44e5-bea8-ee07793b88fe}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6525a5f0-8fc7-4492-80d2-ff6d4ce66c8a}, !- Handle
  Node 45,                                !- Name
  {0febaa95-3c36-44e5-bea8-ee07793b88fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0febaa95-3c36-44e5-bea8-ee07793b88fe}, !- Handle
  {57a2a902-4596-4ddc-a4c2-ddf761909c7e}, !- Name
  {77dd8537-c4bc-4f49-a1f1-3a65511731b1}, !- Source Object
  11,                                     !- Outlet Port
  {6525a5f0-8fc7-4492-80d2-ff6d4ce66c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3656434c-aac1-4dd6-b47f-cff3b800af4e}, !- Handle
  Port List 89,                           !- Name
  {77dd8537-c4bc-4f49-a1f1-3a65511731b1}; !- HVAC Component

OS:PortList,
  {c53559e7-62e0-44ca-b298-d3610008ab0e}, !- Handle
  Port List 90,                           !- Name
  {77dd8537-c4bc-4f49-a1f1-3a65511731b1}; !- HVAC Component

OS:Sizing:Zone,
  {31c23e38-4e38-4ca9-b520-1476dd27dbf9}, !- Handle
  {77dd8537-c4bc-4f49-a1f1-3a65511731b1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ec738d46-9882-4739-af44-e1d809eabbd8}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {77dd8537-c4bc-4f49-a1f1-3a65511731b1}; !- Thermal Zone

OS:ThermalZone,
  {42f64541-0853-4c24-9f94-973c507276bf}, !- Handle
  Thermal Zone 46,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a7eb905-8df9-4be3-961a-949aa321d740}, !- Zone Air Inlet Port List
  {51efef18-6ce3-4c15-b58b-a62cf4b050f2}, !- Zone Air Exhaust Port List
  {dd130de6-fb6b-4658-93f4-8b28452cfc42}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4f92eef-2e6b-4056-908a-0f21e4fab17b}, !- Handle
  Node 46,                                !- Name
  {dd130de6-fb6b-4658-93f4-8b28452cfc42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd130de6-fb6b-4658-93f4-8b28452cfc42}, !- Handle
  {a509964a-a3ef-4793-848d-936059179848}, !- Name
  {42f64541-0853-4c24-9f94-973c507276bf}, !- Source Object
  11,                                     !- Outlet Port
  {c4f92eef-2e6b-4056-908a-0f21e4fab17b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a7eb905-8df9-4be3-961a-949aa321d740}, !- Handle
  Port List 91,                           !- Name
  {42f64541-0853-4c24-9f94-973c507276bf}; !- HVAC Component

OS:PortList,
  {51efef18-6ce3-4c15-b58b-a62cf4b050f2}, !- Handle
  Port List 92,                           !- Name
  {42f64541-0853-4c24-9f94-973c507276bf}; !- HVAC Component

OS:Sizing:Zone,
  {4d29baa1-fb21-4f40-949b-a241ff16fd75}, !- Handle
  {42f64541-0853-4c24-9f94-973c507276bf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {23af685b-1065-48c6-bcdb-bbea534801fc}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {42f64541-0853-4c24-9f94-973c507276bf}; !- Thermal Zone

OS:Space,
  {02d7b22b-620a-44d7-84bb-cd0f46ddbdce}, !- Handle
  Roof 16,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.37,                                 !- X Origin {m}
  -3.51,                                  !- Y Origin {m}
  6.4,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {f3297b29-8d92-4bd4-9391-43cbd866aa24}; !- Thermal Zone Name

OS:Surface,
  {ae675bee-f3cf-4f3f-a849-8e0dec9171b4}, !- Handle
  Surface 685,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {02d7b22b-620a-44d7-84bb-cd0f46ddbdce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.3875, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  0, -11.1375805003148, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07fb1266-fe85-4593-afa2-2257784f22cf}, !- Handle
  Surface 686,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02d7b22b-620a-44d7-84bb-cd0f46ddbdce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, 0, 0.0999999999999996,          !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.0999999999999996;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baeb9753-4732-4d6e-92f6-a7ddd35794c2}, !- Handle
  Surface 687,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02d7b22b-620a-44d7-84bb-cd0f46ddbdce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fb28d46-8001-4e1a-9ff1-4efd674b7bdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.3875, -11.1375805003148, 0,           !- X,Y,Z Vertex 2 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.3875, 0, 0.0999999999999996;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1087873c-c815-463b-82ee-464e9c699e3d}, !- Handle
  Surface 688,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02d7b22b-620a-44d7-84bb-cd0f46ddbdce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4639a65f-f46c-4bad-8bc8-a264f50ca389}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 2 {m}
  8.3875, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  8.3875, -11.1375805003148, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2478cc46-a63a-41ce-bbe7-e3ddaf91ce0d}, !- Handle
  Surface 689,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02d7b22b-620a-44d7-84bb-cd0f46ddbdce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.0999999999999996,               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.1375805003148, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {369b1d17-5e30-4eea-ab37-964a2f6402d1}, !- Handle
  Surface 690,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02d7b22b-620a-44d7-84bb-cd0f46ddbdce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.3875, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.3875, 0, 0.0999999999999996,          !- X,Y,Z Vertex 3 {m}
  0, 0, 0.0999999999999996;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {59fc30fd-ef7f-4965-8624-95695a0f6c72}, !- Handle
  Roof 17,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.9825,                               !- X Origin {m}
  -3.51,                                  !- Y Origin {m}
  6.4,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {01aa5457-ce76-4d64-80ed-862bf2bdb11b}; !- Thermal Zone Name

OS:Surface,
  {e26087ab-4139-4f5d-bf42-cb202d594f88}, !- Handle
  Surface 691,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {59fc30fd-ef7f-4965-8624-95695a0f6c72}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.3875, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  0, -11.1375805003148, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5777a8ba-f0c5-47dc-a0d0-487292ecc772}, !- Handle
  Surface 692,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59fc30fd-ef7f-4965-8624-95695a0f6c72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, 0, 0.0999999999999996,          !- X,Y,Z Vertex 1 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.0999999999999996;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01771ad5-4a32-4058-a97d-0170dfb50228}, !- Handle
  Surface 693,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59fc30fd-ef7f-4965-8624-95695a0f6c72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.3875, -11.1375805003148, 0,           !- X,Y,Z Vertex 2 {m}
  8.3875, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.3875, 0, 0.0999999999999996;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1330820d-9283-4d0a-a4f8-933c5c4b61c3}, !- Handle
  Surface 694,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59fc30fd-ef7f-4965-8624-95695a0f6c72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {274a9898-f39e-49c5-b3ea-97eed2382118}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 2 {m}
  8.3875, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  8.3875, -11.1375805003148, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fb28d46-8001-4e1a-9ff1-4efd674b7bdf}, !- Handle
  Surface 695,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59fc30fd-ef7f-4965-8624-95695a0f6c72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baeb9753-4732-4d6e-92f6-a7ddd35794c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.0999999999999996,               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11.1375805003148, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.1375805003148, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7876bb4-8e33-43f5-8c01-8f34c2f1cc40}, !- Handle
  Surface 696,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {59fc30fd-ef7f-4965-8624-95695a0f6c72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.3875, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.3875, 0, 0.0999999999999996,          !- X,Y,Z Vertex 3 {m}
  0, 0, 0.0999999999999996;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {22eff3a5-21e7-47aa-9f79-9115a1a9a593}, !- Handle
  Roof 18,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.37,                                 !- X Origin {m}
  -14.6475805003148,                      !- Y Origin {m}
  6.4,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {f52b3e40-0061-4f5e-8546-43c2e9f0a971}; !- Thermal Zone Name

OS:Surface,
  {c33450e6-331d-4966-a021-06d332819748}, !- Handle
  Surface 697,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {22eff3a5-21e7-47aa-9f79-9115a1a9a593}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.3875, 2.1316282072803e-14, 0,         !- X,Y,Z Vertex 2 {m}
  8.3875, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -11.1375805003148, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4639a65f-f46c-4bad-8bc8-a264f50ca389}, !- Handle
  Surface 698,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22eff3a5-21e7-47aa-9f79-9115a1a9a593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1087873c-c815-463b-82ee-464e9c699e3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, 2.1316282072803e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.3875, 2.1316282072803e-14, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.1316282072803e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69b62795-60f0-4942-8f93-0bfa129a54e2}, !- Handle
  Surface 699,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22eff3a5-21e7-47aa-9f79-9115a1a9a593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9c7ccae-b0e0-4998-af2b-4eac3db52c5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.3875, -11.1375805003148, 0,           !- X,Y,Z Vertex 2 {m}
  8.3875, 2.1316282072803e-14, 0,         !- X,Y,Z Vertex 3 {m}
  8.3875, 2.1316282072803e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68b125f6-7a3b-416f-9c73-b0bb1147db49}, !- Handle
  Surface 700,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22eff3a5-21e7-47aa-9f79-9115a1a9a593}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -11.1375805003148, 0, !- X,Y,Z Vertex 2 {m}
  8.3875, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  8.3875, -11.1375805003148, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cf357af-0eab-4871-9046-648d12f0c416}, !- Handle
  Surface 701,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22eff3a5-21e7-47aa-9f79-9115a1a9a593}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.1316282072803e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -11.1375805003148, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -11.1375805003148, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7114c15-202f-4633-b6a3-22ae8da11e03}, !- Handle
  Surface 702,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {22eff3a5-21e7-47aa-9f79-9115a1a9a593}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.3875, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.3875, 2.1316282072803e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.1316282072803e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8f4863d1-57b9-479b-9b98-17f01a78e71c}, !- Handle
  Roof 19,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.9825,                               !- X Origin {m}
  -14.6475805003148,                      !- Y Origin {m}
  6.4,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {a2b5205a-de9c-4062-af0b-f5d9e596258e}; !- Thermal Zone Name

OS:Surface,
  {fd4d892a-3f94-439c-ab90-25dfef4bafed}, !- Handle
  Surface 703,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f4863d1-57b9-479b-9b98-17f01a78e71c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.3875, 2.1316282072803e-14, 0,         !- X,Y,Z Vertex 2 {m}
  8.3875, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -11.1375805003148, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {274a9898-f39e-49c5-b3ea-97eed2382118}, !- Handle
  Surface 704,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f4863d1-57b9-479b-9b98-17f01a78e71c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1330820d-9283-4d0a-a4f8-933c5c4b61c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, 2.1316282072803e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.3875, 2.1316282072803e-14, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.1316282072803e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9875d07-1f83-4f0b-9e5e-b24ce43c469f}, !- Handle
  Surface 705,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f4863d1-57b9-479b-9b98-17f01a78e71c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3875, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.3875, -11.1375805003148, 0,           !- X,Y,Z Vertex 2 {m}
  8.3875, 2.1316282072803e-14, 0,         !- X,Y,Z Vertex 3 {m}
  8.3875, 2.1316282072803e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a62b763-3bf1-462c-aea9-07f5171d3ea9}, !- Handle
  Surface 706,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f4863d1-57b9-479b-9b98-17f01a78e71c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -11.1375805003148, 0, !- X,Y,Z Vertex 2 {m}
  8.3875, -11.1375805003148, 0,           !- X,Y,Z Vertex 3 {m}
  8.3875, -11.1375805003148, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9c7ccae-b0e0-4998-af2b-4eac3db52c5d}, !- Handle
  Surface 707,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f4863d1-57b9-479b-9b98-17f01a78e71c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69b62795-60f0-4942-8f93-0bfa129a54e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.1316282072803e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -11.1375805003148, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -11.1375805003148, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ad9140b-4847-413e-a9f0-12dab3abe370}, !- Handle
  Surface 708,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f4863d1-57b9-479b-9b98-17f01a78e71c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.3875, -11.1375805003148, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.3875, 2.1316282072803e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.1316282072803e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f3297b29-8d92-4bd4-9391-43cbd866aa24}, !- Handle
  Thermal Zone 47,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a14fccca-7c2f-4347-ae51-68b10d856cd0}, !- Zone Air Inlet Port List
  {b69bff4c-ed4b-4bc1-bebc-7606befb22a0}, !- Zone Air Exhaust Port List
  {f29adda8-b8eb-489f-89fd-c54ec0c0f39b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1228c271-cdb3-44a9-8d55-558fd4590dc0}, !- Handle
  Node 47,                                !- Name
  {f29adda8-b8eb-489f-89fd-c54ec0c0f39b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f29adda8-b8eb-489f-89fd-c54ec0c0f39b}, !- Handle
  {6a266632-2a02-4e5c-925c-1bd4efd8fa6e}, !- Name
  {f3297b29-8d92-4bd4-9391-43cbd866aa24}, !- Source Object
  11,                                     !- Outlet Port
  {1228c271-cdb3-44a9-8d55-558fd4590dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a14fccca-7c2f-4347-ae51-68b10d856cd0}, !- Handle
  Port List 93,                           !- Name
  {f3297b29-8d92-4bd4-9391-43cbd866aa24}; !- HVAC Component

OS:PortList,
  {b69bff4c-ed4b-4bc1-bebc-7606befb22a0}, !- Handle
  Port List 94,                           !- Name
  {f3297b29-8d92-4bd4-9391-43cbd866aa24}; !- HVAC Component

OS:Sizing:Zone,
  {3ac6b795-06a4-4ca0-aa14-cd67180bf572}, !- Handle
  {f3297b29-8d92-4bd4-9391-43cbd866aa24}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7cb8aff7-7160-449a-b70c-325ca1d5f735}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {f3297b29-8d92-4bd4-9391-43cbd866aa24}; !- Thermal Zone

OS:ThermalZone,
  {f52b3e40-0061-4f5e-8546-43c2e9f0a971}, !- Handle
  Thermal Zone 48,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8fcf87a4-094b-4bb7-8b98-51d1c26326e5}, !- Zone Air Inlet Port List
  {8169306d-cd01-4c48-9d65-b68b0e6542f5}, !- Zone Air Exhaust Port List
  {b7cd249a-f0be-43dd-9d5a-6d336929e33c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1e3e50f-9922-4a76-8c2c-15083d3df5ff}, !- Handle
  Node 48,                                !- Name
  {b7cd249a-f0be-43dd-9d5a-6d336929e33c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7cd249a-f0be-43dd-9d5a-6d336929e33c}, !- Handle
  {3dd1b102-01af-4238-82ca-02a4fd221b5d}, !- Name
  {f52b3e40-0061-4f5e-8546-43c2e9f0a971}, !- Source Object
  11,                                     !- Outlet Port
  {c1e3e50f-9922-4a76-8c2c-15083d3df5ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fcf87a4-094b-4bb7-8b98-51d1c26326e5}, !- Handle
  Port List 95,                           !- Name
  {f52b3e40-0061-4f5e-8546-43c2e9f0a971}; !- HVAC Component

OS:PortList,
  {8169306d-cd01-4c48-9d65-b68b0e6542f5}, !- Handle
  Port List 96,                           !- Name
  {f52b3e40-0061-4f5e-8546-43c2e9f0a971}; !- HVAC Component

OS:Sizing:Zone,
  {fde14cd6-5507-4eb7-b849-1dfc1a2766eb}, !- Handle
  {f52b3e40-0061-4f5e-8546-43c2e9f0a971}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f9f4f3fb-459f-4fcb-8b11-1f12b77ae0c2}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {f52b3e40-0061-4f5e-8546-43c2e9f0a971}; !- Thermal Zone

OS:ThermalZone,
  {01aa5457-ce76-4d64-80ed-862bf2bdb11b}, !- Handle
  Thermal Zone 49,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e307ce35-59ce-44a1-bf85-23584fe1efd1}, !- Zone Air Inlet Port List
  {3d43da49-7182-4b67-8d40-d1af45a10a46}, !- Zone Air Exhaust Port List
  {def6c614-6ada-4db0-a175-f3dce69943c1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aebed30a-61ac-4429-9c6d-60d527577e15}, !- Handle
  Node 49,                                !- Name
  {def6c614-6ada-4db0-a175-f3dce69943c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {def6c614-6ada-4db0-a175-f3dce69943c1}, !- Handle
  {298ae46e-c7b1-4810-a4b5-3702433a5140}, !- Name
  {01aa5457-ce76-4d64-80ed-862bf2bdb11b}, !- Source Object
  11,                                     !- Outlet Port
  {aebed30a-61ac-4429-9c6d-60d527577e15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e307ce35-59ce-44a1-bf85-23584fe1efd1}, !- Handle
  Port List 97,                           !- Name
  {01aa5457-ce76-4d64-80ed-862bf2bdb11b}; !- HVAC Component

OS:PortList,
  {3d43da49-7182-4b67-8d40-d1af45a10a46}, !- Handle
  Port List 98,                           !- Name
  {01aa5457-ce76-4d64-80ed-862bf2bdb11b}; !- HVAC Component

OS:Sizing:Zone,
  {333ed4de-116b-40ba-a95a-4444c8d84795}, !- Handle
  {01aa5457-ce76-4d64-80ed-862bf2bdb11b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {115622a7-3dc2-44d5-990b-7afab0e35492}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {01aa5457-ce76-4d64-80ed-862bf2bdb11b}; !- Thermal Zone

OS:ThermalZone,
  {a2b5205a-de9c-4062-af0b-f5d9e596258e}, !- Handle
  Thermal Zone 50,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3eb29193-79cd-4f83-b612-ae8244fe2ba4}, !- Zone Air Inlet Port List
  {a70c7ba3-dfcb-47ba-9f5d-e810fc3bd0a9}, !- Zone Air Exhaust Port List
  {0715e731-312b-4e1a-a1e0-59650b5d695d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0344295-707c-4c9a-9829-ab97029d8ff6}, !- Handle
  Node 50,                                !- Name
  {0715e731-312b-4e1a-a1e0-59650b5d695d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0715e731-312b-4e1a-a1e0-59650b5d695d}, !- Handle
  {d2bcb3a0-be56-40a8-9fe9-d9be311ea978}, !- Name
  {a2b5205a-de9c-4062-af0b-f5d9e596258e}, !- Source Object
  11,                                     !- Outlet Port
  {b0344295-707c-4c9a-9829-ab97029d8ff6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3eb29193-79cd-4f83-b612-ae8244fe2ba4}, !- Handle
  Port List 99,                           !- Name
  {a2b5205a-de9c-4062-af0b-f5d9e596258e}; !- HVAC Component

OS:PortList,
  {a70c7ba3-dfcb-47ba-9f5d-e810fc3bd0a9}, !- Handle
  Port List 100,                          !- Name
  {a2b5205a-de9c-4062-af0b-f5d9e596258e}; !- HVAC Component

OS:Sizing:Zone,
  {8454a19e-cba0-4ba1-a357-54ed89444c86}, !- Handle
  {a2b5205a-de9c-4062-af0b-f5d9e596258e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f76bf3fc-a09e-4bd5-aaaa-bca29aa77355}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {a2b5205a-de9c-4062-af0b-f5d9e596258e}; !- Thermal Zone

OS:BuildingStory,
  {6894b642-d828-4967-8c59-f87ddad8cff9}, !- Handle
  Patux:Story 1,                          !- Name
  0,                                      !- Nominal Z Coordinate {m}
  1.3125,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {9239bee7-adb3-49ee-9cee-2d35221b9091}, !- Handle
  0 Core Space 6,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.53,                                  !- X Origin {m}
  58.98,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6894b642-d828-4967-8c59-f87ddad8cff9}, !- Building Story Name
  {eeac96ea-952c-47fb-af9b-735d69b9c1d5}; !- Thermal Zone Name

OS:Surface,
  {608de433-3e34-4f07-b709-b34cb1274ef1}, !- Handle
  Surface 709,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9239bee7-adb3-49ee-9cee-2d35221b9091}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 4 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 5 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 6 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 7 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 8 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 9 {m}
  0, -10.695, 0;                          !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {acfeabc9-b44e-4a1d-8f6b-3b32f82976dc}, !- Handle
  Surface 710,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9239bee7-adb3-49ee-9cee-2d35221b9091}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, 0, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {217d91a4-13b2-4d2d-859b-32471cd5136a}, !- Handle
  Surface 711,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9239bee7-adb3-49ee-9cee-2d35221b9091}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, 0, 1.3125,                      !- X,Y,Z Vertex 1 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  14.4525, 0, 1.3125;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb99a187-6493-4eb9-86fd-c15ce463fd1f}, !- Handle
  Surface 712,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9239bee7-adb3-49ee-9cee-2d35221b9091}, !- Space Name
