  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -10.695, 1.3125,                !- X,Y,Z Vertex 1 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 2 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.905, 0, 1.3125;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {622bbc96-466b-4fd7-822b-7e7d99a9f66f}, !- Handle
  Surface 713,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9239bee7-adb3-49ee-9cee-2d35221b9091}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -21.39, 1.3125,                 !- X,Y,Z Vertex 1 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 2 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 3 {m}
  28.905, -10.695, 1.3125;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25b18874-e84c-4351-8170-a0e2193aa2fb}, !- Handle
  Surface 714,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9239bee7-adb3-49ee-9cee-2d35221b9091}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -32.085, 1.3125,                !- X,Y,Z Vertex 1 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 2 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 3 {m}
  28.905, -21.39, 1.3125;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64e1f52d-5cc4-4609-b2e3-bf176dcca61e}, !- Handle
  Surface 715,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9239bee7-adb3-49ee-9cee-2d35221b9091}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, -32.085, 1.3125,               !- X,Y,Z Vertex 1 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 2 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 3 {m}
  28.905, -32.085, 1.3125;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {415ff0a4-5efd-4af1-9398-a7c38aa031b6}, !- Handle
  Surface 716,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9239bee7-adb3-49ee-9cee-2d35221b9091}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -32.085, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 2 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 3 {m}
  14.4525, -32.085, 1.3125;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a4f5c6-c578-4828-889f-bdb6c821a0fa}, !- Handle
  Surface 717,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9239bee7-adb3-49ee-9cee-2d35221b9091}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.39, 1.3125,                      !- X,Y,Z Vertex 1 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -32.085, 1.3125;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17126a8c-5d1e-42e8-bb58-011f9c9ebd17}, !- Handle
  Surface 718,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9239bee7-adb3-49ee-9cee-2d35221b9091}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.39, 1.3125;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc99621f-11de-47ff-8dc1-2686737de53f}, !- Handle
  Surface 719,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9239bee7-adb3-49ee-9cee-2d35221b9091}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -10.695, 1.3125;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6794f4c5-489d-4ff3-9659-cedf448a41fb}, !- Handle
  Surface 720,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9239bee7-adb3-49ee-9cee-2d35221b9091}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0b8ec7f-d367-4617-91c5-835638408f21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  0, -21.39, 1.3125,                      !- X,Y,Z Vertex 2 {m}
  0, -32.085, 1.3125,                     !- X,Y,Z Vertex 3 {m}
  14.4525, -32.085, 1.3125,               !- X,Y,Z Vertex 4 {m}
  28.905, -32.085, 1.3125,                !- X,Y,Z Vertex 5 {m}
  28.905, -21.39, 1.3125,                 !- X,Y,Z Vertex 6 {m}
  28.905, -10.695, 1.3125,                !- X,Y,Z Vertex 7 {m}
  28.905, 0, 1.3125,                      !- X,Y,Z Vertex 8 {m}
  14.4525, 0, 1.3125,                     !- X,Y,Z Vertex 9 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 10 {m}

OS:BuildingStory,
  {0568847d-2373-4501-9c8c-fa6ce0dae2e6}, !- Handle
  Patux:Story 2,                          !- Name
  1.3125,                                 !- Nominal Z Coordinate {m}
  0.875,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e125c139-e3c7-4bf7-bf10-332100386489}, !- Handle
  0 Core Space 7,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.53,                                  !- X Origin {m}
  58.98,                                  !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  {0568847d-2373-4501-9c8c-fa6ce0dae2e6}, !- Building Story Name
  {9619de3f-e18e-48be-92aa-c552f4467571}; !- Thermal Zone Name

OS:Surface,
  {d0b8ec7f-d367-4617-91c5-835638408f21}, !- Handle
  Surface 721,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e125c139-e3c7-4bf7-bf10-332100386489}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6794f4c5-489d-4ff3-9659-cedf448a41fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 4 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 5 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 6 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 7 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 8 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 9 {m}
  0, -10.695, 0;                          !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {f2c729b2-5a66-4f55-951b-545fbec9782c}, !- Handle
  Surface 722,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e125c139-e3c7-4bf7-bf10-332100386489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, 0, 0.875,                      !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c837e158-9bd1-40ea-9c0b-1a0ad795642e}, !- Handle
  Surface 723,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e125c139-e3c7-4bf7-bf10-332100386489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, 0, 0.875,                       !- X,Y,Z Vertex 1 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  14.4525, 0, 0.875;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9354e4e-6aaf-4ed3-a0ca-7a5a7cbdb9f8}, !- Handle
  Surface 724,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e125c139-e3c7-4bf7-bf10-332100386489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -10.695, 0.875,                 !- X,Y,Z Vertex 1 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 2 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.905, 0, 0.875;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ce5e5a8-daff-48b1-8642-8c91b316acc3}, !- Handle
  Surface 725,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e125c139-e3c7-4bf7-bf10-332100386489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -21.39, 0.875,                  !- X,Y,Z Vertex 1 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 2 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 3 {m}
  28.905, -10.695, 0.875;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c695f39e-7642-43b8-90de-5a78ee10d97e}, !- Handle
  Surface 726,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e125c139-e3c7-4bf7-bf10-332100386489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -32.085, 0.875,                 !- X,Y,Z Vertex 1 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 2 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 3 {m}
  28.905, -21.39, 0.875;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5289be5-0ef9-4286-98a8-0afbdb1c79ed}, !- Handle
  Surface 727,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e125c139-e3c7-4bf7-bf10-332100386489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, -32.085, 0.875,                !- X,Y,Z Vertex 1 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 2 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 3 {m}
  28.905, -32.085, 0.875;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a467049-99b8-4e65-a8a1-e436835098bc}, !- Handle
  Surface 728,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e125c139-e3c7-4bf7-bf10-332100386489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -32.085, 0.875,                      !- X,Y,Z Vertex 1 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 2 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 3 {m}
  14.4525, -32.085, 0.875;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a903d06-6a98-4390-bdfb-8e338902edaa}, !- Handle
  Surface 729,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e125c139-e3c7-4bf7-bf10-332100386489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.39, 0.875,                       !- X,Y,Z Vertex 1 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -32.085, 0.875;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa02342c-6378-4733-a82c-8498cd337de5}, !- Handle
  Surface 730,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e125c139-e3c7-4bf7-bf10-332100386489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 0.875,                      !- X,Y,Z Vertex 1 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.39, 0.875;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a44d6f4-4baf-48d1-ba23-bd56ee2d3e0d}, !- Handle
  Surface 731,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e125c139-e3c7-4bf7-bf10-332100386489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -10.695, 0.875;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fc8ac2e-6e96-4d3e-b90f-47e4f81d4219}, !- Handle
  Surface 732,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e125c139-e3c7-4bf7-bf10-332100386489}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c0abe29-4aff-4e53-8d30-63eb87e4bc22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 0.875,                      !- X,Y,Z Vertex 1 {m}
  0, -21.39, 0.875,                       !- X,Y,Z Vertex 2 {m}
  0, -32.085, 0.875,                      !- X,Y,Z Vertex 3 {m}
  14.4525, -32.085, 0.875,                !- X,Y,Z Vertex 4 {m}
  28.905, -32.085, 0.875,                 !- X,Y,Z Vertex 5 {m}
  28.905, -21.39, 0.875,                  !- X,Y,Z Vertex 6 {m}
  28.905, -10.695, 0.875,                 !- X,Y,Z Vertex 7 {m}
  28.905, 0, 0.875,                       !- X,Y,Z Vertex 8 {m}
  14.4525, 0, 0.875,                      !- X,Y,Z Vertex 9 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 10 {m}

OS:SubSurface,
  {5289ce4e-745b-4e47-b561-ea89c83f827c}, !- Handle
  Sub Surface 177,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a44d6f4-4baf-48d1-ba23-bd56ee2d3e0d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 0.841400908945717,          !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -10.6696, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -10.6696, 0.841400908945717;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf2fc9d7-b8ee-4f61-8e94-7fd2ec5d6be1}, !- Handle
  Sub Surface 178,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3a903d06-6a98-4390-bdfb-8e338902edaa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -21.4154, 0.841400908945717,         !- X,Y,Z Vertex 1 {m}
  0, -21.4154, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -32.0596, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -32.0596, 0.841400908945717;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62a7dc01-c4a1-4b89-ad7a-7fe79c97adc9}, !- Handle
  Sub Surface 179,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5a467049-99b8-4e65-a8a1-e436835098bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -32.085, 0.840389658338946,     !- X,Y,Z Vertex 1 {m}
  0.0254, -32.085, 0.0254,                !- X,Y,Z Vertex 2 {m}
  14.4271, -32.085, 0.0254,               !- X,Y,Z Vertex 3 {m}
  14.4271, -32.085, 0.840389658338946;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6db835b9-a6e1-4b86-85a8-a756ce728fa0}, !- Handle
  Sub Surface 180,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9ce5e5a8-daff-48b1-8642-8c91b316acc3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.905, -21.3646, 0.841400908945717,    !- X,Y,Z Vertex 1 {m}
  28.905, -21.3646, 0.0254,               !- X,Y,Z Vertex 2 {m}
  28.905, -10.7204, 0.0254,               !- X,Y,Z Vertex 3 {m}
  28.905, -10.7204, 0.841400908945717;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4de93e7a-b5df-4bc4-bd2e-e3fda5e417b9}, !- Handle
  Sub Surface 181,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa02342c-6378-4733-a82c-8498cd337de5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.7204, 0.841400908945717,         !- X,Y,Z Vertex 1 {m}
  0, -10.7204, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -21.3646, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -21.3646, 0.841400908945717;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27e9206f-998e-47f1-b326-fb69e725d31b}, !- Handle
  Sub Surface 182,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c695f39e-7642-43b8-90de-5a78ee10d97e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.905, -32.0596, 0.841400908945717,    !- X,Y,Z Vertex 1 {m}
  28.905, -32.0596, 0.0254,               !- X,Y,Z Vertex 2 {m}
  28.905, -21.4154, 0.0254,               !- X,Y,Z Vertex 3 {m}
  28.905, -21.4154, 0.841400908945717;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b8dd494-26e6-4f11-8809-8aea8d63d416}, !- Handle
  Sub Surface 183,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c837e158-9bd1-40ea-9c0b-1a0ad795642e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8796, 0, 0.840389658338946,          !- X,Y,Z Vertex 1 {m}
  28.8796, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  14.4779, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  14.4779, 0, 0.840389658338946;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01f048c0-7aa5-44fa-a1a6-3806dc795671}, !- Handle
  Sub Surface 184,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c9354e4e-6aaf-4ed3-a0ca-7a5a7cbdb9f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.905, -10.6696, 0.841400908945717,    !- X,Y,Z Vertex 1 {m}
  28.905, -10.6696, 0.0254,               !- X,Y,Z Vertex 2 {m}
  28.905, -0.0254000000000012, 0.0254,    !- X,Y,Z Vertex 3 {m}
  28.905, -0.0254000000000012, 0.841400908945717; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c640013-9930-441c-8723-c2eefdc924c9}, !- Handle
  Sub Surface 185,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2c729b2-5a66-4f55-951b-545fbec9782c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.4271, 0, 0.840389658338946,          !- X,Y,Z Vertex 1 {m}
  14.4271, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 0.840389658338946; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bffd00ac-20d5-429b-95a7-04fc0a51bc62}, !- Handle
  Sub Surface 186,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f5289be5-0ef9-4286-98a8-0afbdb1c79ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.4779, -32.085, 0.840389658338946,    !- X,Y,Z Vertex 1 {m}
  14.4779, -32.085, 0.0254,               !- X,Y,Z Vertex 2 {m}
  28.8796, -32.085, 0.0254,               !- X,Y,Z Vertex 3 {m}
  28.8796, -32.085, 0.840389658338946;    !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {0809cdfd-2a55-4adf-954a-21cab5309159}, !- Handle
  Patux:Story 3,                          !- Name
  2.1875,                                 !- Nominal Z Coordinate {m}
  1.3125,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {854f4e98-0c45-4759-b3f5-a6d5411a9033}, !- Handle
  0 Core Space 8,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.53,                                  !- X Origin {m}
  58.98,                                  !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  {0809cdfd-2a55-4adf-954a-21cab5309159}, !- Building Story Name
  {cd0da194-9002-45c3-be52-ecda417faa95}; !- Thermal Zone Name

OS:Surface,
  {8c0abe29-4aff-4e53-8d30-63eb87e4bc22}, !- Handle
  Surface 733,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {854f4e98-0c45-4759-b3f5-a6d5411a9033}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fc8ac2e-6e96-4d3e-b90f-47e4f81d4219}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 4 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 5 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 6 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 7 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 8 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 9 {m}
  0, -10.695, 0;                          !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {08339b2a-dba9-4f85-be83-301e63340b62}, !- Handle
  Surface 734,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {854f4e98-0c45-4759-b3f5-a6d5411a9033}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, 0, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e28eada1-b10c-4d25-acee-0c22a06e3e26}, !- Handle
  Surface 735,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {854f4e98-0c45-4759-b3f5-a6d5411a9033}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, 0, 1.3125,                      !- X,Y,Z Vertex 1 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  14.4525, 0, 1.3125;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a98b012-d8b7-4c51-b5dd-8c3eea3648cc}, !- Handle
  Surface 736,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {854f4e98-0c45-4759-b3f5-a6d5411a9033}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -10.695, 1.3125,                !- X,Y,Z Vertex 1 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 2 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.905, 0, 1.3125;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd602581-b097-458a-815d-e6e2eea32422}, !- Handle
  Surface 737,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {854f4e98-0c45-4759-b3f5-a6d5411a9033}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -21.39, 1.3125,                 !- X,Y,Z Vertex 1 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 2 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 3 {m}
  28.905, -10.695, 1.3125;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9693d6c-d260-4de0-abec-52f043f92280}, !- Handle
  Surface 738,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {854f4e98-0c45-4759-b3f5-a6d5411a9033}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -32.085, 1.3125,                !- X,Y,Z Vertex 1 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 2 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 3 {m}
  28.905, -21.39, 1.3125;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42be6aa0-e7b4-4e34-a91c-c2af81dfb8cd}, !- Handle
  Surface 739,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {854f4e98-0c45-4759-b3f5-a6d5411a9033}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, -32.085, 1.3125,               !- X,Y,Z Vertex 1 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 2 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 3 {m}
  28.905, -32.085, 1.3125;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4e3524d-cd28-44df-9894-995383dcef0c}, !- Handle
  Surface 740,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {854f4e98-0c45-4759-b3f5-a6d5411a9033}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -32.085, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 2 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 3 {m}
  14.4525, -32.085, 1.3125;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dbc2dc3-610b-408d-a289-644310cf640c}, !- Handle
  Surface 741,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {854f4e98-0c45-4759-b3f5-a6d5411a9033}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.39, 1.3125,                      !- X,Y,Z Vertex 1 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -32.085, 1.3125;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66564f06-7228-47fb-89c4-20e57627aaaa}, !- Handle
  Surface 742,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {854f4e98-0c45-4759-b3f5-a6d5411a9033}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.39, 1.3125;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97b35f93-9988-4de8-ad75-fcf7b9b86bae}, !- Handle
  Surface 743,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {854f4e98-0c45-4759-b3f5-a6d5411a9033}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -10.695, 1.3125;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edd1b670-cd24-43f1-b80b-bb9c109ecde1}, !- Handle
  Surface 744,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {854f4e98-0c45-4759-b3f5-a6d5411a9033}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c3bcc54-7a90-403a-8b1c-b88b977f58a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  0, -21.39, 1.3125,                      !- X,Y,Z Vertex 2 {m}
  0, -32.085, 1.3125,                     !- X,Y,Z Vertex 3 {m}
  14.4525, -32.085, 1.3125,               !- X,Y,Z Vertex 4 {m}
  28.905, -32.085, 1.3125,                !- X,Y,Z Vertex 5 {m}
  28.905, -21.39, 1.3125,                 !- X,Y,Z Vertex 6 {m}
  28.905, -10.695, 1.3125,                !- X,Y,Z Vertex 7 {m}
  28.905, 0, 1.3125,                      !- X,Y,Z Vertex 8 {m}
  14.4525, 0, 1.3125,                     !- X,Y,Z Vertex 9 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 10 {m}

OS:BuildingStory,
  {996177f7-ce70-42e4-b455-2027d96d66ea}, !- Handle
  Patux:Story 4,                          !- Name
  3.5,                                    !- Nominal Z Coordinate {m}
  1.3125,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {668e2ccb-7039-4c3e-b8c7-1194f471643b}, !- Handle
  1 Core Space 6,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.53,                                  !- X Origin {m}
  58.98,                                  !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  {996177f7-ce70-42e4-b455-2027d96d66ea}, !- Building Story Name
  {bf2a2e50-9c8d-4399-a697-b4c20ad7bfd4}; !- Thermal Zone Name

OS:Surface,
  {1c3bcc54-7a90-403a-8b1c-b88b977f58a6}, !- Handle
  Surface 745,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {668e2ccb-7039-4c3e-b8c7-1194f471643b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edd1b670-cd24-43f1-b80b-bb9c109ecde1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 4 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 5 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 6 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 7 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 8 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 9 {m}
  0, -10.695, 0;                          !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {4ce4a595-7910-46ec-82cd-1a89a20f0214}, !- Handle
  Surface 746,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {668e2ccb-7039-4c3e-b8c7-1194f471643b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, 0, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45e4d3da-d518-4b5c-9e3c-8d1be03d86da}, !- Handle
  Surface 747,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {668e2ccb-7039-4c3e-b8c7-1194f471643b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, 0, 1.3125,                      !- X,Y,Z Vertex 1 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  14.4525, 0, 1.3125;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84f32b0a-793e-4db9-9c70-90b7f3643d88}, !- Handle
  Surface 748,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {668e2ccb-7039-4c3e-b8c7-1194f471643b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -10.695, 1.3125,                !- X,Y,Z Vertex 1 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 2 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.905, 0, 1.3125;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c4c59d1-15c0-4e01-a3bd-1e33677c3488}, !- Handle
  Surface 749,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {668e2ccb-7039-4c3e-b8c7-1194f471643b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -21.39, 1.3125,                 !- X,Y,Z Vertex 1 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 2 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 3 {m}
  28.905, -10.695, 1.3125;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6e5d36b-c061-4bca-a75e-294c89834787}, !- Handle
  Surface 750,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {668e2ccb-7039-4c3e-b8c7-1194f471643b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -32.085, 1.3125,                !- X,Y,Z Vertex 1 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 2 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 3 {m}
  28.905, -21.39, 1.3125;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {812aaa94-7a56-4a1f-a59d-40bc54588283}, !- Handle
  Surface 751,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {668e2ccb-7039-4c3e-b8c7-1194f471643b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, -32.085, 1.3125,               !- X,Y,Z Vertex 1 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 2 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 3 {m}
  28.905, -32.085, 1.3125;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7ff4e1b-38f5-4827-86ed-629603878e5e}, !- Handle
  Surface 752,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {668e2ccb-7039-4c3e-b8c7-1194f471643b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -32.085, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 2 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 3 {m}
  14.4525, -32.085, 1.3125;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d17fc61-b198-4007-b220-52f3eb4c1168}, !- Handle
  Surface 753,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {668e2ccb-7039-4c3e-b8c7-1194f471643b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.39, 1.3125,                      !- X,Y,Z Vertex 1 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -32.085, 1.3125;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1159d7ca-df89-439c-9c0f-2019727d837d}, !- Handle
  Surface 754,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {668e2ccb-7039-4c3e-b8c7-1194f471643b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.39, 1.3125;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a1a1eb2-888d-418b-94ec-1527190597ac}, !- Handle
  Surface 755,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {668e2ccb-7039-4c3e-b8c7-1194f471643b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -10.695, 1.3125;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a05747f-1f2d-473e-a455-da7e381e25a0}, !- Handle
  Surface 756,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {668e2ccb-7039-4c3e-b8c7-1194f471643b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38f162bf-0eaf-4b8c-a8eb-f44183eca11e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  0, -21.39, 1.3125,                      !- X,Y,Z Vertex 2 {m}
  0, -32.085, 1.3125,                     !- X,Y,Z Vertex 3 {m}
  14.4525, -32.085, 1.3125,               !- X,Y,Z Vertex 4 {m}
  28.905, -32.085, 1.3125,                !- X,Y,Z Vertex 5 {m}
  28.905, -21.39, 1.3125,                 !- X,Y,Z Vertex 6 {m}
  28.905, -10.695, 1.3125,                !- X,Y,Z Vertex 7 {m}
  28.905, 0, 1.3125,                      !- X,Y,Z Vertex 8 {m}
  14.4525, 0, 1.3125,                     !- X,Y,Z Vertex 9 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 10 {m}

OS:BuildingStory,
  {1235d1b5-ac1e-479e-902d-cf899e32167d}, !- Handle
  Patux:Story 5,                          !- Name
  4.8125,                                 !- Nominal Z Coordinate {m}
  0.875,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {8f4aa5b4-c5b4-46bf-9151-6e571d83e971}, !- Handle
  1 Core Space 7,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.53,                                  !- X Origin {m}
  58.98,                                  !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  {1235d1b5-ac1e-479e-902d-cf899e32167d}, !- Building Story Name
  {610f1d9e-8e17-4da2-88a4-306fa2b7b5b5}; !- Thermal Zone Name

OS:Surface,
  {38f162bf-0eaf-4b8c-a8eb-f44183eca11e}, !- Handle
  Surface 757,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f4aa5b4-c5b4-46bf-9151-6e571d83e971}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a05747f-1f2d-473e-a455-da7e381e25a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 4 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 5 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 6 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 7 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 8 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 9 {m}
  0, -10.695, 0;                          !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {580b0c84-8107-4131-88b0-6ffc8a68a212}, !- Handle
  Surface 758,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f4aa5b4-c5b4-46bf-9151-6e571d83e971}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, 0, 0.875,                      !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92711153-8950-4f87-b820-783d4dbbb3e5}, !- Handle
  Surface 759,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f4aa5b4-c5b4-46bf-9151-6e571d83e971}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, 0, 0.875,                       !- X,Y,Z Vertex 1 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  14.4525, 0, 0.875;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f01faa1d-ce1c-4dcd-99f0-8feb57da451a}, !- Handle
  Surface 760,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f4aa5b4-c5b4-46bf-9151-6e571d83e971}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -10.695, 0.875,                 !- X,Y,Z Vertex 1 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 2 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.905, 0, 0.875;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e97e1f96-4294-4ad9-8f5d-519b8272c597}, !- Handle
  Surface 761,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f4aa5b4-c5b4-46bf-9151-6e571d83e971}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -21.39, 0.875,                  !- X,Y,Z Vertex 1 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 2 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 3 {m}
  28.905, -10.695, 0.875;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0872d964-9cf2-4eb9-8561-af7a116e8b65}, !- Handle
  Surface 762,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f4aa5b4-c5b4-46bf-9151-6e571d83e971}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -32.085, 0.875,                 !- X,Y,Z Vertex 1 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 2 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 3 {m}
  28.905, -21.39, 0.875;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bde3d8fe-925f-4d80-b815-0eb2a64e1f03}, !- Handle
  Surface 763,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f4aa5b4-c5b4-46bf-9151-6e571d83e971}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, -32.085, 0.875,                !- X,Y,Z Vertex 1 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 2 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 3 {m}
  28.905, -32.085, 0.875;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27f4943c-a8ac-4bc5-b1a8-36874d2cad0a}, !- Handle
  Surface 764,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f4aa5b4-c5b4-46bf-9151-6e571d83e971}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -32.085, 0.875,                      !- X,Y,Z Vertex 1 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 2 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 3 {m}
  14.4525, -32.085, 0.875;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0abc6895-e399-4f6f-aa9d-a4b8ba83556c}, !- Handle
  Surface 765,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f4aa5b4-c5b4-46bf-9151-6e571d83e971}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.39, 0.875,                       !- X,Y,Z Vertex 1 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -32.085, 0.875;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b5285b9-d315-41bf-9b86-f28978f200b7}, !- Handle
  Surface 766,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f4aa5b4-c5b4-46bf-9151-6e571d83e971}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 0.875,                      !- X,Y,Z Vertex 1 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.39, 0.875;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca8873bb-4244-44b9-9739-faf5883117b2}, !- Handle
  Surface 767,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f4aa5b4-c5b4-46bf-9151-6e571d83e971}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -10.695, 0.875;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {246ebc05-b2f5-4d11-a0d4-47821f717f63}, !- Handle
  Surface 768,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f4aa5b4-c5b4-46bf-9151-6e571d83e971}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {212428e6-fe7f-4455-84c2-179dda625fc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 0.875,                      !- X,Y,Z Vertex 1 {m}
  0, -21.39, 0.875,                       !- X,Y,Z Vertex 2 {m}
  0, -32.085, 0.875,                      !- X,Y,Z Vertex 3 {m}
  14.4525, -32.085, 0.875,                !- X,Y,Z Vertex 4 {m}
  28.905, -32.085, 0.875,                 !- X,Y,Z Vertex 5 {m}
  28.905, -21.39, 0.875,                  !- X,Y,Z Vertex 6 {m}
  28.905, -10.695, 0.875,                 !- X,Y,Z Vertex 7 {m}
  28.905, 0, 0.875,                       !- X,Y,Z Vertex 8 {m}
  14.4525, 0, 0.875,                      !- X,Y,Z Vertex 9 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 10 {m}

OS:SubSurface,
  {ef1e8c3a-4e91-4a8a-bcfb-ca4def981129}, !- Handle
  Sub Surface 187,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0872d964-9cf2-4eb9-8561-af7a116e8b65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.905, -32.0596, 0.841400908945717,    !- X,Y,Z Vertex 1 {m}
  28.905, -32.0596, 0.0254,               !- X,Y,Z Vertex 2 {m}
  28.905, -21.4154, 0.0254,               !- X,Y,Z Vertex 3 {m}
  28.905, -21.4154, 0.841400908945717;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e5b46f7-28a3-444e-af77-42145336252c}, !- Handle
  Sub Surface 188,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0abc6895-e399-4f6f-aa9d-a4b8ba83556c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -21.4154, 0.841400908945717,         !- X,Y,Z Vertex 1 {m}
  0, -21.4154, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -32.0596, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -32.0596, 0.841400908945717;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d9c55dc-86d1-4eb6-8a6d-eba5ec5706d3}, !- Handle
  Sub Surface 189,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27f4943c-a8ac-4bc5-b1a8-36874d2cad0a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -32.085, 0.840389658338946,     !- X,Y,Z Vertex 1 {m}
  0.0254, -32.085, 0.0254,                !- X,Y,Z Vertex 2 {m}
  14.4271, -32.085, 0.0254,               !- X,Y,Z Vertex 3 {m}
  14.4271, -32.085, 0.840389658338946;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cebe089d-ba74-42bf-ad6d-2d890843ed18}, !- Handle
  Sub Surface 190,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {580b0c84-8107-4131-88b0-6ffc8a68a212}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.4271, 0, 0.840389658338946,          !- X,Y,Z Vertex 1 {m}
  14.4271, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 0.840389658338946; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c09e6eab-0c5b-41a8-820b-de395a9f27d0}, !- Handle
  Sub Surface 191,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8b5285b9-d315-41bf-9b86-f28978f200b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.7204, 0.841400908945717,         !- X,Y,Z Vertex 1 {m}
  0, -10.7204, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -21.3646, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -21.3646, 0.841400908945717;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93e51746-3bb1-4c13-bf68-04861fd0b825}, !- Handle
  Sub Surface 192,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {92711153-8950-4f87-b820-783d4dbbb3e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8796, 0, 0.840389658338946,          !- X,Y,Z Vertex 1 {m}
  28.8796, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  14.4779, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  14.4779, 0, 0.840389658338946;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a17505b-09b5-4444-be72-d12a1b94712b}, !- Handle
  Sub Surface 193,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bde3d8fe-925f-4d80-b815-0eb2a64e1f03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.4779, -32.085, 0.840389658338946,    !- X,Y,Z Vertex 1 {m}
  14.4779, -32.085, 0.0254,               !- X,Y,Z Vertex 2 {m}
  28.8796, -32.085, 0.0254,               !- X,Y,Z Vertex 3 {m}
  28.8796, -32.085, 0.840389658338946;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0f9476d-65a6-4a8c-9ae8-6f2bb2b6335d}, !- Handle
  Sub Surface 194,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca8873bb-4244-44b9-9739-faf5883117b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 0.841400908945717,          !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -10.6696, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -10.6696, 0.841400908945717;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ba2d62a-c9c0-43f7-8421-24b8c8bd3a78}, !- Handle
  Sub Surface 195,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e97e1f96-4294-4ad9-8f5d-519b8272c597}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.905, -21.3646, 0.841400908945717,    !- X,Y,Z Vertex 1 {m}
  28.905, -21.3646, 0.0254,               !- X,Y,Z Vertex 2 {m}
  28.905, -10.7204, 0.0254,               !- X,Y,Z Vertex 3 {m}
  28.905, -10.7204, 0.841400908945717;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc1e93b2-2bc9-4fc6-9c07-3fda1164a2d2}, !- Handle
  Sub Surface 196,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f01faa1d-ce1c-4dcd-99f0-8feb57da451a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.905, -10.6696, 0.841400908945717,    !- X,Y,Z Vertex 1 {m}
  28.905, -10.6696, 0.0254,               !- X,Y,Z Vertex 2 {m}
  28.905, -0.0254000000000012, 0.0254,    !- X,Y,Z Vertex 3 {m}
  28.905, -0.0254000000000012, 0.841400908945717; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {c410859c-6096-40ff-b76c-dc7d0e8787dc}, !- Handle
  Patux:Story 6,                          !- Name
  5.6875,                                 !- Nominal Z Coordinate {m}
  1.3125,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {ea078498-ee51-48e1-b060-fee01d00c01f}, !- Handle
  1 Core Space 8,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.53,                                  !- X Origin {m}
  58.98,                                  !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  {c410859c-6096-40ff-b76c-dc7d0e8787dc}, !- Building Story Name
  {27f62f83-f1cd-4f44-be97-d23d6c2456b0}; !- Thermal Zone Name

OS:Surface,
  {212428e6-fe7f-4455-84c2-179dda625fc9}, !- Handle
  Surface 769,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ea078498-ee51-48e1-b060-fee01d00c01f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {246ebc05-b2f5-4d11-a0d4-47821f717f63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 4 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 5 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 6 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 7 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 8 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 9 {m}
  0, -10.695, 0;                          !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {b0ce2c86-8aa2-400b-8f0e-0eb661b5941e}, !- Handle
  Surface 770,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea078498-ee51-48e1-b060-fee01d00c01f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, 0, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5b4bf73-6dc5-4c17-8bbb-b1825e7dc07f}, !- Handle
  Surface 771,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea078498-ee51-48e1-b060-fee01d00c01f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, 0, 1.3125,                      !- X,Y,Z Vertex 1 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  14.4525, 0, 1.3125;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40d16a46-cb26-4f2a-a04d-9dbc85f8b6e7}, !- Handle
  Surface 772,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea078498-ee51-48e1-b060-fee01d00c01f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -10.695, 1.3125,                !- X,Y,Z Vertex 1 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 2 {m}
  28.905, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.905, 0, 1.3125;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3653d04f-6cfa-4753-8c15-f2912a0e7b94}, !- Handle
  Surface 773,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea078498-ee51-48e1-b060-fee01d00c01f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -21.39, 1.3125,                 !- X,Y,Z Vertex 1 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 2 {m}
  28.905, -10.695, 0,                     !- X,Y,Z Vertex 3 {m}
  28.905, -10.695, 1.3125;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74411d51-732d-4ebe-9146-bffe72596540}, !- Handle
  Surface 774,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea078498-ee51-48e1-b060-fee01d00c01f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.905, -32.085, 1.3125,                !- X,Y,Z Vertex 1 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 2 {m}
  28.905, -21.39, 0,                      !- X,Y,Z Vertex 3 {m}
  28.905, -21.39, 1.3125;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87a1cab6-3d6a-4d4f-ae0e-7f3e13813d9f}, !- Handle
  Surface 775,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea078498-ee51-48e1-b060-fee01d00c01f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, -32.085, 1.3125,               !- X,Y,Z Vertex 1 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 2 {m}
  28.905, -32.085, 0,                     !- X,Y,Z Vertex 3 {m}
  28.905, -32.085, 1.3125;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f40a91f-e6fc-4b60-9a8a-b6a8c2bdc9ae}, !- Handle
  Surface 776,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea078498-ee51-48e1-b060-fee01d00c01f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -32.085, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 2 {m}
  14.4525, -32.085, 0,                    !- X,Y,Z Vertex 3 {m}
  14.4525, -32.085, 1.3125;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fd1607a-43af-4d7a-8a46-fdbd25abe023}, !- Handle
  Surface 777,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea078498-ee51-48e1-b060-fee01d00c01f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.39, 1.3125,                      !- X,Y,Z Vertex 1 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -32.085, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -32.085, 1.3125;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2619290-8dd6-4944-9b4b-711dd83f02bf}, !- Handle
  Surface 778,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea078498-ee51-48e1-b060-fee01d00c01f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -21.39, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.39, 1.3125;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0369ac29-8784-4b3e-95c2-07a89fddb638}, !- Handle
  Surface 779,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea078498-ee51-48e1-b060-fee01d00c01f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -10.695, 1.3125;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da388939-556b-4a74-ab8d-3a4781d62b16}, !- Handle
  Surface 780,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ea078498-ee51-48e1-b060-fee01d00c01f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 1.3125,                     !- X,Y,Z Vertex 1 {m}
  0, -21.39, 1.3125,                      !- X,Y,Z Vertex 2 {m}
  0, -32.085, 1.3125,                     !- X,Y,Z Vertex 3 {m}
  14.4525, -32.085, 1.3125,               !- X,Y,Z Vertex 4 {m}
  28.905, -32.085, 1.3125,                !- X,Y,Z Vertex 5 {m}
  28.905, -21.39, 1.3125,                 !- X,Y,Z Vertex 6 {m}
  28.905, -10.695, 1.3125,                !- X,Y,Z Vertex 7 {m}
  28.905, 0, 1.3125,                      !- X,Y,Z Vertex 8 {m}
  14.4525, 0, 1.3125,                     !- X,Y,Z Vertex 9 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 10 {m}

OS:ThermalZone,
  {bf2a2e50-9c8d-4399-a697-b4c20ad7bfd4}, !- Handle
  Thermal Zone 51,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b0f73de-e589-452b-a51c-146ec709e845}, !- Zone Air Inlet Port List
  {72d804fe-8c9a-497d-9331-7b23231b5ac6}, !- Zone Air Exhaust Port List
  {90ab196e-f864-43a3-bccc-1c7aed977fba}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3e057b4-478c-4320-b2d6-5a85c20bf8e3}, !- Handle
  Node 51,                                !- Name
  {90ab196e-f864-43a3-bccc-1c7aed977fba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90ab196e-f864-43a3-bccc-1c7aed977fba}, !- Handle
  {b9641787-1278-4099-9887-c992ad7a161a}, !- Name
  {bf2a2e50-9c8d-4399-a697-b4c20ad7bfd4}, !- Source Object
  11,                                     !- Outlet Port
  {e3e057b4-478c-4320-b2d6-5a85c20bf8e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b0f73de-e589-452b-a51c-146ec709e845}, !- Handle
  Port List 101,                          !- Name
  {bf2a2e50-9c8d-4399-a697-b4c20ad7bfd4}; !- HVAC Component

OS:PortList,
  {72d804fe-8c9a-497d-9331-7b23231b5ac6}, !- Handle
  Port List 102,                          !- Name
  {bf2a2e50-9c8d-4399-a697-b4c20ad7bfd4}; !- HVAC Component

OS:Sizing:Zone,
  {9b3cf9d4-f26e-4510-91eb-2d18ce4723c2}, !- Handle
  {bf2a2e50-9c8d-4399-a697-b4c20ad7bfd4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d2a49440-810b-4b27-8ed3-f76b9aea8a73}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {bf2a2e50-9c8d-4399-a697-b4c20ad7bfd4}; !- Thermal Zone

OS:ThermalZone,
  {cd0da194-9002-45c3-be52-ecda417faa95}, !- Handle
  Thermal Zone 52,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7204996-c313-4702-b1c4-241f71c61865}, !- Zone Air Inlet Port List
  {e41bbac2-d59f-4e8c-aa70-155b7b61d051}, !- Zone Air Exhaust Port List
  {f74366ca-e99f-4a97-b1f1-ec3ab9060936}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0554e09c-0de5-49c9-b163-b153de6f62f7}, !- Handle
  Node 52,                                !- Name
  {f74366ca-e99f-4a97-b1f1-ec3ab9060936}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f74366ca-e99f-4a97-b1f1-ec3ab9060936}, !- Handle
  {8d3477d5-3306-4e6d-9818-3d1abc992e45}, !- Name
  {cd0da194-9002-45c3-be52-ecda417faa95}, !- Source Object
  11,                                     !- Outlet Port
  {0554e09c-0de5-49c9-b163-b153de6f62f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7204996-c313-4702-b1c4-241f71c61865}, !- Handle
  Port List 103,                          !- Name
  {cd0da194-9002-45c3-be52-ecda417faa95}; !- HVAC Component

OS:PortList,
  {e41bbac2-d59f-4e8c-aa70-155b7b61d051}, !- Handle
  Port List 104,                          !- Name
  {cd0da194-9002-45c3-be52-ecda417faa95}; !- HVAC Component

OS:Sizing:Zone,
  {7223c288-ca6c-479a-8f32-1d2c45c49089}, !- Handle
  {cd0da194-9002-45c3-be52-ecda417faa95}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {44f64995-adb7-439e-98f2-a4b5118d14f8}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {cd0da194-9002-45c3-be52-ecda417faa95}; !- Thermal Zone

OS:ThermalZone,
  {610f1d9e-8e17-4da2-88a4-306fa2b7b5b5}, !- Handle
  Thermal Zone 53,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9781be6e-489a-46ba-a4c2-21a43007feeb}, !- Zone Air Inlet Port List
  {bb6b0734-2f6a-47ff-96ac-279fbe52d445}, !- Zone Air Exhaust Port List
  {1011bdaf-3421-489a-b48d-a298707f4351}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0947987b-b34f-412a-817a-a1fc8b8b7ab4}, !- Handle
  Node 53,                                !- Name
  {1011bdaf-3421-489a-b48d-a298707f4351}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1011bdaf-3421-489a-b48d-a298707f4351}, !- Handle
  {abd34edb-a7d4-4a94-90b0-41afc7ef5112}, !- Name
  {610f1d9e-8e17-4da2-88a4-306fa2b7b5b5}, !- Source Object
  11,                                     !- Outlet Port
  {0947987b-b34f-412a-817a-a1fc8b8b7ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9781be6e-489a-46ba-a4c2-21a43007feeb}, !- Handle
  Port List 105,                          !- Name
  {610f1d9e-8e17-4da2-88a4-306fa2b7b5b5}; !- HVAC Component

OS:PortList,
  {bb6b0734-2f6a-47ff-96ac-279fbe52d445}, !- Handle
  Port List 106,                          !- Name
  {610f1d9e-8e17-4da2-88a4-306fa2b7b5b5}; !- HVAC Component

OS:Sizing:Zone,
  {40de5f02-795d-4aef-999a-c4d96a0d85f5}, !- Handle
  {610f1d9e-8e17-4da2-88a4-306fa2b7b5b5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {73db390c-b1b9-4484-821e-11420627e7d0}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {610f1d9e-8e17-4da2-88a4-306fa2b7b5b5}; !- Thermal Zone

OS:ThermalZone,
  {eeac96ea-952c-47fb-af9b-735d69b9c1d5}, !- Handle
  Thermal Zone 54,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ceae6b91-9aeb-4c25-9701-a9be08365207}, !- Zone Air Inlet Port List
  {001cf81e-10d1-4179-9409-cc5f3ec82f74}, !- Zone Air Exhaust Port List
  {5c9962e0-0848-4d1f-bcc7-7fe13bfe54a1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4cf1fede-74e9-4875-a90d-4065b2f4e1c1}, !- Handle
  Node 54,                                !- Name
  {5c9962e0-0848-4d1f-bcc7-7fe13bfe54a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c9962e0-0848-4d1f-bcc7-7fe13bfe54a1}, !- Handle
  {ca8ee1e8-46a1-4afc-9af5-bd21bcc2821c}, !- Name
  {eeac96ea-952c-47fb-af9b-735d69b9c1d5}, !- Source Object
  11,                                     !- Outlet Port
  {4cf1fede-74e9-4875-a90d-4065b2f4e1c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ceae6b91-9aeb-4c25-9701-a9be08365207}, !- Handle
  Port List 107,                          !- Name
  {eeac96ea-952c-47fb-af9b-735d69b9c1d5}; !- HVAC Component

OS:PortList,
  {001cf81e-10d1-4179-9409-cc5f3ec82f74}, !- Handle
  Port List 108,                          !- Name
  {eeac96ea-952c-47fb-af9b-735d69b9c1d5}; !- HVAC Component

OS:Sizing:Zone,
  {4aa01ff8-ddb5-4bb2-840b-38c1a9c674d9}, !- Handle
  {eeac96ea-952c-47fb-af9b-735d69b9c1d5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {51f65fe9-5063-4ca6-90b1-ad51e010eaeb}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {eeac96ea-952c-47fb-af9b-735d69b9c1d5}; !- Thermal Zone

OS:ThermalZone,
  {9619de3f-e18e-48be-92aa-c552f4467571}, !- Handle
  Thermal Zone 55,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {812b3ad7-36e7-4d83-b364-b48245c0236e}, !- Zone Air Inlet Port List
  {32a0ef47-cdb5-44e5-a6f7-3df75c61bac4}, !- Zone Air Exhaust Port List
  {5eb87884-b83c-4d9c-967f-3e0a4c24ed52}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {453f25d6-b5e4-4173-8eca-e616a7b62ed1}, !- Handle
  Node 55,                                !- Name
  {5eb87884-b83c-4d9c-967f-3e0a4c24ed52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5eb87884-b83c-4d9c-967f-3e0a4c24ed52}, !- Handle
  {477ad9d5-ce43-472f-b3a1-75e62959fd6d}, !- Name
  {9619de3f-e18e-48be-92aa-c552f4467571}, !- Source Object
  11,                                     !- Outlet Port
  {453f25d6-b5e4-4173-8eca-e616a7b62ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {812b3ad7-36e7-4d83-b364-b48245c0236e}, !- Handle
  Port List 109,                          !- Name
  {9619de3f-e18e-48be-92aa-c552f4467571}; !- HVAC Component

OS:PortList,
  {32a0ef47-cdb5-44e5-a6f7-3df75c61bac4}, !- Handle
  Port List 110,                          !- Name
  {9619de3f-e18e-48be-92aa-c552f4467571}; !- HVAC Component

OS:Sizing:Zone,
  {c452502a-bbe1-4e1d-b0ce-f865cce5a902}, !- Handle
  {9619de3f-e18e-48be-92aa-c552f4467571}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4dc8ff25-941e-4966-b7bb-83970b39b8a9}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {9619de3f-e18e-48be-92aa-c552f4467571}; !- Thermal Zone

OS:ThermalZone,
  {27f62f83-f1cd-4f44-be97-d23d6c2456b0}, !- Handle
  Thermal Zone 56,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {189baa59-aa75-4b5e-bef9-13735517cb65}, !- Zone Air Inlet Port List
  {4ab9aaee-34aa-4f57-b35d-8912f4c41c6c}, !- Zone Air Exhaust Port List
  {6b94f5d1-5844-48a7-95b2-ff02b2089b68}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed83238c-8195-46b0-b4d9-cb64cbac6d54}, !- Handle
  Node 56,                                !- Name
  {6b94f5d1-5844-48a7-95b2-ff02b2089b68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b94f5d1-5844-48a7-95b2-ff02b2089b68}, !- Handle
  {373e2598-30a3-430e-b923-2a7e44c5eef1}, !- Name
  {27f62f83-f1cd-4f44-be97-d23d6c2456b0}, !- Source Object
  11,                                     !- Outlet Port
  {ed83238c-8195-46b0-b4d9-cb64cbac6d54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {189baa59-aa75-4b5e-bef9-13735517cb65}, !- Handle
  Port List 111,                          !- Name
  {27f62f83-f1cd-4f44-be97-d23d6c2456b0}; !- HVAC Component

OS:PortList,
  {4ab9aaee-34aa-4f57-b35d-8912f4c41c6c}, !- Handle
  Port List 112,                          !- Name
  {27f62f83-f1cd-4f44-be97-d23d6c2456b0}; !- HVAC Component

OS:Sizing:Zone,
  {2393cfea-4a32-4685-9fc2-be55c45ba477}, !- Handle
  {27f62f83-f1cd-4f44-be97-d23d6c2456b0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c4b3a3cb-3e2b-46fd-8ae6-1048fedbc525}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {27f62f83-f1cd-4f44-be97-d23d6c2456b0}; !- Thermal Zone

OS:Space,
  {06365d80-c57e-4ab0-9a9d-db0cb42a2d16}, !- Handle
  Roof 20,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.53,                                  !- X Origin {m}
  58.98,                                  !- Y Origin {m}
  6.9,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {7bb61fe0-b939-4fc3-981d-f8cbbc41f3cb}; !- Thermal Zone Name

OS:Surface,
  {6bb05f38-a398-47ca-855a-14cf34ebfb67}, !- Handle
  Surface 781,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {06365d80-c57e-4ab0-9a9d-db0cb42a2d16}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 3 {m}
  0, -10.695, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34fbc83c-37c8-4d13-aa35-f5d8ffb36893}, !- Handle
  Surface 782,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06365d80-c57e-4ab0-9a9d-db0cb42a2d16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, 0, 0.0999999999999996,         !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.0999999999999996;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e5d6bd8-fa01-4969-b00e-edd401504cde}, !- Handle
  Surface 783,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06365d80-c57e-4ab0-9a9d-db0cb42a2d16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7bb189e-fe37-4631-9488-90c879af3e9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, -10.695, 0.0999999999999996,   !- X,Y,Z Vertex 1 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  14.4525, 0, 0.0999999999999996;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fa57c27-faff-49dd-884d-dcb58e5f9dce}, !- Handle
  Surface 784,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06365d80-c57e-4ab0-9a9d-db0cb42a2d16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b15b6b05-db4b-403a-af95-27eeb2ddbdde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 0.0999999999999996,         !- X,Y,Z Vertex 1 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 2 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 3 {m}
  14.4525, -10.695, 0.0999999999999996;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9d0b27c-db1f-44cd-9522-97d2e1afc4b3}, !- Handle
  Surface 785,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06365d80-c57e-4ab0-9a9d-db0cb42a2d16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.0999999999999996,               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -10.695, 0.0999999999999996;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee3fc7f5-4feb-4d0a-b0ab-d74872ec3df7}, !- Handle
  Surface 786,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {06365d80-c57e-4ab0-9a9d-db0cb42a2d16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 0.0999999999999996,         !- X,Y,Z Vertex 1 {m}
  14.4525, -10.695, 0.0999999999999996,   !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0.0999999999999996,         !- X,Y,Z Vertex 3 {m}
  0, 0, 0.0999999999999996;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5e90e917-b82d-4d47-8dc3-0418a66d520f}, !- Handle
  Roof 21,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.9225,                                 !- X Origin {m}
  58.98,                                  !- Y Origin {m}
  6.9,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {5cd66c87-38e7-4220-8c33-b11703529cae}; !- Thermal Zone Name

OS:Surface,
  {8688989c-7e3f-4bae-b856-3d2b991f423e}, !- Handle
  Surface 787,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5e90e917-b82d-4d47-8dc3-0418a66d520f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 3 {m}
  0, -10.695, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d6689ea-a3eb-4266-b060-773df0a69986}, !- Handle
  Surface 788,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e90e917-b82d-4d47-8dc3-0418a66d520f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, 0, 0.0999999999999996,         !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.0999999999999996;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd52e80e-6317-450c-bdfb-ac64a050cd4f}, !- Handle
  Surface 789,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e90e917-b82d-4d47-8dc3-0418a66d520f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, -10.695, 0.0999999999999996,   !- X,Y,Z Vertex 1 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  14.4525, 0, 0.0999999999999996;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b00f7438-4e5d-4d87-bbdd-ffabea395522}, !- Handle
  Surface 790,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e90e917-b82d-4d47-8dc3-0418a66d520f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f1eb392-dd9a-484c-b23c-0ad08348fea3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 0.0999999999999996,         !- X,Y,Z Vertex 1 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 2 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 3 {m}
  14.4525, -10.695, 0.0999999999999996;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7bb189e-fe37-4631-9488-90c879af3e9e}, !- Handle
  Surface 791,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e90e917-b82d-4d47-8dc3-0418a66d520f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e5d6bd8-fa01-4969-b00e-edd401504cde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.0999999999999996,               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.695, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -10.695, 0.0999999999999996;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {077d5b65-a191-4001-a795-1f924e4fe8a1}, !- Handle
  Surface 792,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5e90e917-b82d-4d47-8dc3-0418a66d520f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.695, 0.0999999999999996,         !- X,Y,Z Vertex 1 {m}
  14.4525, -10.695, 0.0999999999999996,   !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0.0999999999999996,         !- X,Y,Z Vertex 3 {m}
  0, 0, 0.0999999999999996;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a63e2784-716f-4d72-adf9-438d98fae8cd}, !- Handle
  Roof 22,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.53,                                  !- X Origin {m}
  48.285,                                 !- Y Origin {m}
  6.9,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {7f1752c6-a6f4-4832-a8ee-fa27485cfd18}; !- Thermal Zone Name

OS:Surface,
  {b38fedf0-b6f7-4fc6-9bbe-6ba3bf555f2e}, !- Handle
  Surface 793,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a63e2784-716f-4d72-adf9-438d98fae8cd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 0, 0,            !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -10.695, 0;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b15b6b05-db4b-403a-af95-27eeb2ddbdde}, !- Handle
  Surface 794,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a63e2784-716f-4d72-adf9-438d98fae8cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fa57c27-faff-49dd-884d-dcb58e5f9dce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, 0, 0.0999999999999996,         !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57ab7e75-d165-481e-8927-4e1e4ba7547c}, !- Handle
  Surface 795,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a63e2784-716f-4d72-adf9-438d98fae8cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3012c7e-8ed5-4cb7-a878-b4ed99728e2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, -10.695, 0.0999999999999996,   !- X,Y,Z Vertex 1 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  14.4525, 0, 0.0999999999999996;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {625fa737-3393-478e-ad59-18dc8b672888}, !- Handle
  Surface 796,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a63e2784-716f-4d72-adf9-438d98fae8cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb0bdd19-730b-4803-ad3a-fd5bb144e2e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -10.695, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -10.695, 0,      !- X,Y,Z Vertex 2 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 3 {m}
  14.4525, -10.695, 0.0999999999999996;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21a18b97-ca3a-444d-a73c-b4205b231f29}, !- Handle
  Surface 797,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a63e2784-716f-4d72-adf9-438d98fae8cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 0, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -10.695, 0,      !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -10.695, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8746422-e09a-4366-9548-5e2618482369}, !- Handle
  Surface 798,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a63e2784-716f-4d72-adf9-438d98fae8cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -10.695, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  14.4525, -10.695, 0.0999999999999996,   !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0.0999999999999996,         !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2bde2047-499d-44c4-8ad0-310b542b55e0}, !- Handle
  Roof 23,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.9225,                                 !- X Origin {m}
  48.285,                                 !- Y Origin {m}
  6.9,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {d73a25f3-0407-4bcc-bdba-484485c2d610}; !- Thermal Zone Name

OS:Surface,
  {1418ca7b-1784-41e6-ba5b-3d8a623e7d63}, !- Handle
  Surface 799,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2bde2047-499d-44c4-8ad0-310b542b55e0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 0, 0,            !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -10.695, 0;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f1eb392-dd9a-484c-b23c-0ad08348fea3}, !- Handle
  Surface 800,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bde2047-499d-44c4-8ad0-310b542b55e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b00f7438-4e5d-4d87-bbdd-ffabea395522}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, 0, 0.0999999999999996,         !- X,Y,Z Vertex 1 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a9b6262-e7cf-4aaf-837e-7f037ea43645}, !- Handle
  Surface 801,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bde2047-499d-44c4-8ad0-310b542b55e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, -10.695, 0.0999999999999996,   !- X,Y,Z Vertex 1 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  14.4525, 0, 0.0999999999999996;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e5af544-0172-443b-802c-4cf5c6ad4ac2}, !- Handle
  Surface 802,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bde2047-499d-44c4-8ad0-310b542b55e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f05b606e-31c3-472a-a3f3-f744d0f89c8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -10.695, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -10.695, 0,      !- X,Y,Z Vertex 2 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 3 {m}
  14.4525, -10.695, 0.0999999999999996;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3012c7e-8ed5-4cb7-a878-b4ed99728e2a}, !- Handle
  Surface 803,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bde2047-499d-44c4-8ad0-310b542b55e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57ab7e75-d165-481e-8927-4e1e4ba7547c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 0, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -10.695, 0,      !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -10.695, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1cdb9fa-772e-4684-872d-31d648e07676}, !- Handle
  Surface 804,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2bde2047-499d-44c4-8ad0-310b542b55e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -10.695, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  14.4525, -10.695, 0.0999999999999996,   !- X,Y,Z Vertex 2 {m}
  14.4525, 0, 0.0999999999999996,         !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6f34cb88-31c0-4f22-bd49-7ce1a3597671}, !- Handle
  Roof 24,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.53,                                  !- X Origin {m}
  37.59,                                  !- Y Origin {m}
  6.9,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {00c70e8c-16a5-42a8-aeff-f08cb2d1125c}; !- Thermal Zone Name

OS:Surface,
  {ef67b2ad-1ad0-4103-8794-99f6c84febbc}, !- Handle
  Surface 805,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6f34cb88-31c0-4f22-bd49-7ce1a3597671}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  14.4525, 7.105427357601e-15, 0,         !- X,Y,Z Vertex 2 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -10.695, 0;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb0bdd19-730b-4803-ad3a-fd5bb144e2e9}, !- Handle
  Surface 806,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f34cb88-31c0-4f22-bd49-7ce1a3597671}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {625fa737-3393-478e-ad59-18dc8b672888}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, 7.105427357601e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  14.4525, 7.105427357601e-15, 0,         !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2837a063-49c9-4955-b00b-add1b82abf5d}, !- Handle
  Surface 807,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f34cb88-31c0-4f22-bd49-7ce1a3597671}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55e835b0-f676-4fa7-89c9-2dc7f409571b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, -10.695, 0.0999999999999996,   !- X,Y,Z Vertex 1 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 2 {m}
  14.4525, 7.105427357601e-15, 0,         !- X,Y,Z Vertex 3 {m}
  14.4525, 7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4427fd96-2381-4163-aea8-e1f0ea2c9a3f}, !- Handle
  Surface 808,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f34cb88-31c0-4f22-bd49-7ce1a3597671}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -10.695, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -10.695, 0,      !- X,Y,Z Vertex 2 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 3 {m}
  14.4525, -10.695, 0.0999999999999996;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e730ebe-9073-4b1b-ba15-874b040bca13}, !- Handle
  Surface 809,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f34cb88-31c0-4f22-bd49-7ce1a3597671}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 7.105427357601e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -10.695, 0,      !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -10.695, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3f9acfb-cf20-474f-b677-df84e6bdc131}, !- Handle
  Surface 810,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f34cb88-31c0-4f22-bd49-7ce1a3597671}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -10.695, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  14.4525, -10.695, 0.0999999999999996,   !- X,Y,Z Vertex 2 {m}
  14.4525, 7.105427357601e-15, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a4478029-06bb-47a5-a850-4132840fec0c}, !- Handle
  Roof 25,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.9225,                                 !- X Origin {m}
  37.59,                                  !- Y Origin {m}
  6.9,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {b7d99585-d727-4e01-9e0d-a1f120a127d8}; !- Thermal Zone Name

OS:Surface,
  {a7404843-e468-4f0c-bb19-1be51810d9a3}, !- Handle
  Surface 811,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a4478029-06bb-47a5-a850-4132840fec0c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  14.4525, 7.105427357601e-15, 0,         !- X,Y,Z Vertex 2 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -10.695, 0;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f05b606e-31c3-472a-a3f3-f744d0f89c8a}, !- Handle
  Surface 812,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4478029-06bb-47a5-a850-4132840fec0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e5af544-0172-443b-802c-4cf5c6ad4ac2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, 7.105427357601e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  14.4525, 7.105427357601e-15, 0,         !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97dbd960-92ef-4a4d-82de-4aebeec8b621}, !- Handle
  Surface 813,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4478029-06bb-47a5-a850-4132840fec0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4525, -10.695, 0.0999999999999996,   !- X,Y,Z Vertex 1 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 2 {m}
  14.4525, 7.105427357601e-15, 0,         !- X,Y,Z Vertex 3 {m}
  14.4525, 7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4b7e547-6a92-45f1-a104-05a4649d6728}, !- Handle
  Surface 814,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4478029-06bb-47a5-a850-4132840fec0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -10.695, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -10.695, 0,      !- X,Y,Z Vertex 2 {m}
  14.4525, -10.695, 0,                    !- X,Y,Z Vertex 3 {m}
  14.4525, -10.695, 0.0999999999999996;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55e835b0-f676-4fa7-89c9-2dc7f409571b}, !- Handle
  Surface 815,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4478029-06bb-47a5-a850-4132840fec0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2837a063-49c9-4955-b00b-add1b82abf5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 7.105427357601e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -10.695, 0,      !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -10.695, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b12890ba-d5fd-44ac-9070-1ca9d0742ab8}, !- Handle
  Surface 816,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a4478029-06bb-47a5-a850-4132840fec0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -10.695, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  14.4525, -10.695, 0.0999999999999996,   !- X,Y,Z Vertex 2 {m}
  14.4525, 7.105427357601e-15, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7bb61fe0-b939-4fc3-981d-f8cbbc41f3cb}, !- Handle
  Thermal Zone 57,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c873e94c-eb94-480c-83db-6a4e2e6e9fec}, !- Zone Air Inlet Port List
  {d08a4cb6-a3a7-4c89-944d-f8db54738b7e}, !- Zone Air Exhaust Port List
  {12d9fa94-be61-427c-ac3b-a10fd7f520d9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {efcaf96d-d3e1-4b75-8cad-58ea884fab12}, !- Handle
  Node 57,                                !- Name
  {12d9fa94-be61-427c-ac3b-a10fd7f520d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12d9fa94-be61-427c-ac3b-a10fd7f520d9}, !- Handle
  {7eb65899-b66d-4209-95fd-b4a6e141cdd8}, !- Name
  {7bb61fe0-b939-4fc3-981d-f8cbbc41f3cb}, !- Source Object
  11,                                     !- Outlet Port
  {efcaf96d-d3e1-4b75-8cad-58ea884fab12}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c873e94c-eb94-480c-83db-6a4e2e6e9fec}, !- Handle
  Port List 113,                          !- Name
  {7bb61fe0-b939-4fc3-981d-f8cbbc41f3cb}; !- HVAC Component

OS:PortList,
  {d08a4cb6-a3a7-4c89-944d-f8db54738b7e}, !- Handle
  Port List 114,                          !- Name
  {7bb61fe0-b939-4fc3-981d-f8cbbc41f3cb}; !- HVAC Component

OS:Sizing:Zone,
  {081718ca-6ea2-4a03-8f09-feaac531a88c}, !- Handle
  {7bb61fe0-b939-4fc3-981d-f8cbbc41f3cb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8ade960d-c001-4b8e-bc58-3a89f4adeab2}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {7bb61fe0-b939-4fc3-981d-f8cbbc41f3cb}; !- Thermal Zone

OS:ThermalZone,
  {d73a25f3-0407-4bcc-bdba-484485c2d610}, !- Handle
  Thermal Zone 58,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3be5ea89-d338-4981-bb68-c821f0d40ac7}, !- Zone Air Inlet Port List
  {55aaf67d-d471-41de-ba20-5bf84f96716d}, !- Zone Air Exhaust Port List
  {269754f1-e2c5-4321-8f90-6bb668838c8b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f14e76d-b5c2-49b4-ae6f-47e2308561e4}, !- Handle
  Node 58,                                !- Name
  {269754f1-e2c5-4321-8f90-6bb668838c8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {269754f1-e2c5-4321-8f90-6bb668838c8b}, !- Handle
  {b2ee57cc-0bb0-478b-b623-71baf46c95c6}, !- Name
  {d73a25f3-0407-4bcc-bdba-484485c2d610}, !- Source Object
  11,                                     !- Outlet Port
  {8f14e76d-b5c2-49b4-ae6f-47e2308561e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3be5ea89-d338-4981-bb68-c821f0d40ac7}, !- Handle
  Port List 115,                          !- Name
  {d73a25f3-0407-4bcc-bdba-484485c2d610}; !- HVAC Component

OS:PortList,
  {55aaf67d-d471-41de-ba20-5bf84f96716d}, !- Handle
  Port List 116,                          !- Name
  {d73a25f3-0407-4bcc-bdba-484485c2d610}; !- HVAC Component

OS:Sizing:Zone,
  {5819b8fe-6950-45fa-b297-69a6945b40c6}, !- Handle
  {d73a25f3-0407-4bcc-bdba-484485c2d610}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0becf66c-7c76-4e2e-be4b-30d3b5f4d921}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {d73a25f3-0407-4bcc-bdba-484485c2d610}; !- Thermal Zone

OS:ThermalZone,
  {5cd66c87-38e7-4220-8c33-b11703529cae}, !- Handle
  Thermal Zone 59,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {adde95de-1900-4722-a276-fe1c7a3e90f0}, !- Zone Air Inlet Port List
  {20ffa2c1-8fa9-466f-b2d3-7400b4f4bfd6}, !- Zone Air Exhaust Port List
  {52bb0a4d-8b60-48e1-b889-ef66de8aa1ac}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aeb3debd-2b20-4d31-ae5f-a672720054c8}, !- Handle
  Node 59,                                !- Name
  {52bb0a4d-8b60-48e1-b889-ef66de8aa1ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52bb0a4d-8b60-48e1-b889-ef66de8aa1ac}, !- Handle
  {e75218a5-11d7-48a1-b81a-47a03bc4906d}, !- Name
  {5cd66c87-38e7-4220-8c33-b11703529cae}, !- Source Object
  11,                                     !- Outlet Port
  {aeb3debd-2b20-4d31-ae5f-a672720054c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {adde95de-1900-4722-a276-fe1c7a3e90f0}, !- Handle
  Port List 117,                          !- Name
  {5cd66c87-38e7-4220-8c33-b11703529cae}; !- HVAC Component

OS:PortList,
  {20ffa2c1-8fa9-466f-b2d3-7400b4f4bfd6}, !- Handle
  Port List 118,                          !- Name
  {5cd66c87-38e7-4220-8c33-b11703529cae}; !- HVAC Component

OS:Sizing:Zone,
  {b6abad0b-e426-48fa-8b7d-4146394fbed0}, !- Handle
  {5cd66c87-38e7-4220-8c33-b11703529cae}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ce5a7ac6-ae90-4e37-ba6f-9fcb5901d588}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {5cd66c87-38e7-4220-8c33-b11703529cae}; !- Thermal Zone

OS:ThermalZone,
  {00c70e8c-16a5-42a8-aeff-f08cb2d1125c}, !- Handle
  Thermal Zone 60,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {514c972a-a861-4cf4-a585-c31461e671ef}, !- Zone Air Inlet Port List
  {d853a103-d9cc-48e7-956d-0c078e8f58c9}, !- Zone Air Exhaust Port List
  {7c23e887-fa10-4264-aef0-8e66249cb884}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4e2adb1-b2d8-4bf2-90b9-f0cf50965de7}, !- Handle
  Node 60,                                !- Name
  {7c23e887-fa10-4264-aef0-8e66249cb884}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c23e887-fa10-4264-aef0-8e66249cb884}, !- Handle
  {33b6025f-ad73-4da0-8122-2c198f333481}, !- Name
  {00c70e8c-16a5-42a8-aeff-f08cb2d1125c}, !- Source Object
  11,                                     !- Outlet Port
  {a4e2adb1-b2d8-4bf2-90b9-f0cf50965de7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {514c972a-a861-4cf4-a585-c31461e671ef}, !- Handle
  Port List 119,                          !- Name
  {00c70e8c-16a5-42a8-aeff-f08cb2d1125c}; !- HVAC Component

OS:PortList,
  {d853a103-d9cc-48e7-956d-0c078e8f58c9}, !- Handle
  Port List 120,                          !- Name
  {00c70e8c-16a5-42a8-aeff-f08cb2d1125c}; !- HVAC Component

OS:Sizing:Zone,
  {6fbc3ca6-3a29-4800-b0ba-15b8957eddae}, !- Handle
  {00c70e8c-16a5-42a8-aeff-f08cb2d1125c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4e8cb48b-5853-41c3-b6cd-19a5c8f2b028}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {00c70e8c-16a5-42a8-aeff-f08cb2d1125c}; !- Thermal Zone

OS:ThermalZone,
  {b7d99585-d727-4e01-9e0d-a1f120a127d8}, !- Handle
  Thermal Zone 61,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f38ff98a-bfa8-4285-84e0-2ab66558cb5b}, !- Zone Air Inlet Port List
  {d85d3438-f494-4a42-8c09-b7feda7aacbb}, !- Zone Air Exhaust Port List
  {3d114689-c75a-4fc0-86cf-ff08f882a6d6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3031f2ff-641c-4d7d-8709-5c96c1f9ca19}, !- Handle
  Node 61,                                !- Name
  {3d114689-c75a-4fc0-86cf-ff08f882a6d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d114689-c75a-4fc0-86cf-ff08f882a6d6}, !- Handle
  {9d3a131c-988a-4bb4-a8db-dde93a7a7380}, !- Name
  {b7d99585-d727-4e01-9e0d-a1f120a127d8}, !- Source Object
  11,                                     !- Outlet Port
  {3031f2ff-641c-4d7d-8709-5c96c1f9ca19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f38ff98a-bfa8-4285-84e0-2ab66558cb5b}, !- Handle
  Port List 121,                          !- Name
  {b7d99585-d727-4e01-9e0d-a1f120a127d8}; !- HVAC Component

OS:PortList,
  {d85d3438-f494-4a42-8c09-b7feda7aacbb}, !- Handle
  Port List 122,                          !- Name
  {b7d99585-d727-4e01-9e0d-a1f120a127d8}; !- HVAC Component

OS:Sizing:Zone,
  {f94ac462-0293-45d8-81ce-b713bc1bbe0a}, !- Handle
  {b7d99585-d727-4e01-9e0d-a1f120a127d8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {477bb5e1-e26f-44c2-abbd-e8f21bbf38a1}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {b7d99585-d727-4e01-9e0d-a1f120a127d8}; !- Thermal Zone

OS:ThermalZone,
  {7f1752c6-a6f4-4832-a8ee-fa27485cfd18}, !- Handle
  Thermal Zone 62,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06a1203c-c1b7-4ba6-b5de-5e449525fa96}, !- Zone Air Inlet Port List
  {d7058d54-2cd6-42ea-ba04-fce99e1ad290}, !- Zone Air Exhaust Port List
  {d66feec0-2c96-43d8-b699-b028fd5a399b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2840d98-3360-4d9f-86aa-476ff5048c4a}, !- Handle
  Node 62,                                !- Name
  {d66feec0-2c96-43d8-b699-b028fd5a399b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d66feec0-2c96-43d8-b699-b028fd5a399b}, !- Handle
  {d323fe87-7136-4698-bde6-feba736abe2b}, !- Name
  {7f1752c6-a6f4-4832-a8ee-fa27485cfd18}, !- Source Object
  11,                                     !- Outlet Port
  {d2840d98-3360-4d9f-86aa-476ff5048c4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06a1203c-c1b7-4ba6-b5de-5e449525fa96}, !- Handle
  Port List 123,                          !- Name
  {7f1752c6-a6f4-4832-a8ee-fa27485cfd18}; !- HVAC Component

OS:PortList,
  {d7058d54-2cd6-42ea-ba04-fce99e1ad290}, !- Handle
  Port List 124,                          !- Name
  {7f1752c6-a6f4-4832-a8ee-fa27485cfd18}; !- HVAC Component

OS:Sizing:Zone,
  {762e8930-cdb4-4051-9eca-31dff26a94ac}, !- Handle
  {7f1752c6-a6f4-4832-a8ee-fa27485cfd18}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {65da54ef-59e2-4b48-a32a-1547672888ac}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {7f1752c6-a6f4-4832-a8ee-fa27485cfd18}; !- Thermal Zone

OS:Space,
  {f5f430a6-1535-48fd-be75-b270c332fbf5}, !- Handle
  Roof 26,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7e41a626-af39-4f48-891e-49d48311806e}; !- Thermal Zone Name

OS:Surface,
  {6c6cc91b-e805-438e-a21b-a5def35cabc6}, !- Handle
  Surface 817,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f5f430a6-1535-48fd-be75-b270c332fbf5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ca92754-88ac-4681-b225-b2499b0bb926}, !- Handle
  Surface 818,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5f430a6-1535-48fd-be75-b270c332fbf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0657d4fe-26a0-422a-be7a-c3b18ff942d8}, !- Handle
  Surface 819,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5f430a6-1535-48fd-be75-b270c332fbf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {633d27c4-1864-40f1-8631-a753d674d7f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7a56b18-0298-4af6-9364-f1fd145869c0}, !- Handle
  Surface 820,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5f430a6-1535-48fd-be75-b270c332fbf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61286277-8c20-4e3b-aa45-429b96247f69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bf05ae9-636f-4295-9ea2-91877d3d77d1}, !- Handle
  Surface 821,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5f430a6-1535-48fd-be75-b270c332fbf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59f39b75-8440-4782-a193-8eed5c12575d}, !- Handle
  Surface 822,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5f430a6-1535-48fd-be75-b270c332fbf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9f06af9d-66a4-47bc-b269-5a35d83c694b}, !- Handle
  Roof 27,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f20e783b-756f-415c-8065-c7d2d10ddbc5}; !- Thermal Zone Name

OS:Surface,
  {8961867f-f984-4f17-a998-1ce37c1fd4ed}, !- Handle
  Surface 823,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9f06af9d-66a4-47bc-b269-5a35d83c694b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19721117-5d23-411c-bd2a-50857f6ba3d0}, !- Handle
  Surface 824,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f06af9d-66a4-47bc-b269-5a35d83c694b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38c07b38-0d75-4b6c-af22-e04a345e16a0}, !- Handle
  Surface 825,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f06af9d-66a4-47bc-b269-5a35d83c694b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff252dd1-4def-43b4-814b-1b5d8f6e28ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {959e4e6e-c103-4422-8148-7dfca55f5cb0}, !- Handle
  Surface 826,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f06af9d-66a4-47bc-b269-5a35d83c694b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82d4ff84-0763-44f3-9f7a-35c5a77acf2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {633d27c4-1864-40f1-8631-a753d674d7f5}, !- Handle
  Surface 827,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f06af9d-66a4-47bc-b269-5a35d83c694b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0657d4fe-26a0-422a-be7a-c3b18ff942d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74723f49-5c6a-4a32-a68f-e2aeab384d7e}, !- Handle
  Surface 828,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9f06af9d-66a4-47bc-b269-5a35d83c694b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {58926bd2-b13b-4fe6-b437-af1029669f42}, !- Handle
  Roof 28,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1e99504b-6db7-434f-9718-177f859fd2c3}; !- Thermal Zone Name

OS:Surface,
  {60744b71-6249-42e1-9703-7d83243e377e}, !- Handle
  Surface 829,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {58926bd2-b13b-4fe6-b437-af1029669f42}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a16c0d67-14e4-4ba6-9651-951bbeee0754}, !- Handle
  Surface 830,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58926bd2-b13b-4fe6-b437-af1029669f42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4852fd39-89aa-4f60-a8e3-c62f853d0519}, !- Handle
  Surface 831,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58926bd2-b13b-4fe6-b437-af1029669f42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {132fdeac-b8f1-4f33-83ed-d4004563207d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {748e2786-520a-4506-9188-9e9f69aec0f6}, !- Handle
  Surface 832,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58926bd2-b13b-4fe6-b437-af1029669f42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41c0a5fe-e795-4a25-8a71-9095178c8cdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff252dd1-4def-43b4-814b-1b5d8f6e28ea}, !- Handle
  Surface 833,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58926bd2-b13b-4fe6-b437-af1029669f42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38c07b38-0d75-4b6c-af22-e04a345e16a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96722799-c867-47d6-ba70-28808cc8d16e}, !- Handle
  Surface 834,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58926bd2-b13b-4fe6-b437-af1029669f42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6f7f663a-f57d-4c5d-b3a4-ee9ff0be53ab}, !- Handle
  Roof 29,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ecb70298-df33-4cdb-ad22-de3ddc4e3c45}; !- Thermal Zone Name

OS:Surface,
  {fdf1e602-e84e-43a1-be1a-adb594e21fa7}, !- Handle
  Surface 835,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6f7f663a-f57d-4c5d-b3a4-ee9ff0be53ab}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7219b66-7064-4800-a284-4c385bfa0800}, !- Handle
  Surface 836,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f7f663a-f57d-4c5d-b3a4-ee9ff0be53ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c628726b-3bd6-4df4-ab53-d62d4d4f5658}, !- Handle
  Surface 837,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f7f663a-f57d-4c5d-b3a4-ee9ff0be53ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {073434bb-5e76-40da-b937-5fa48722514c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4870b88-8790-4595-a892-ecd924d6110c}, !- Handle
  Surface 838,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f7f663a-f57d-4c5d-b3a4-ee9ff0be53ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5acc63c-9bb9-4d72-8285-05b8752c5998}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {132fdeac-b8f1-4f33-83ed-d4004563207d}, !- Handle
  Surface 839,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f7f663a-f57d-4c5d-b3a4-ee9ff0be53ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4852fd39-89aa-4f60-a8e3-c62f853d0519}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00ee276c-a8c4-43cd-a5fc-ec70ec5ddf5f}, !- Handle
  Surface 840,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f7f663a-f57d-4c5d-b3a4-ee9ff0be53ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9f711944-e261-49c9-b0ce-117813208942}, !- Handle
  Roof 30,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {27aaba80-d9a4-4347-8788-d3c52ba47a58}; !- Thermal Zone Name

OS:Surface,
  {619ce98c-8ba2-4066-90e5-efe48a8704b2}, !- Handle
  Surface 841,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9f711944-e261-49c9-b0ce-117813208942}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0179df31-61a1-4f17-9687-fa7ed8bf5ecd}, !- Handle
  Surface 842,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f711944-e261-49c9-b0ce-117813208942}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92a55612-8d47-4531-a266-d5b7c072724c}, !- Handle
  Surface 843,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f711944-e261-49c9-b0ce-117813208942}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d4ef29d-dd5f-4731-b39e-e95b1da9b164}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07a70212-36f1-4821-8425-b9afc0b1ca04}, !- Handle
  Surface 844,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f711944-e261-49c9-b0ce-117813208942}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb594764-7e5c-4fe9-a8fb-2a9f3e93d294}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {073434bb-5e76-40da-b937-5fa48722514c}, !- Handle
  Surface 845,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f711944-e261-49c9-b0ce-117813208942}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c628726b-3bd6-4df4-ab53-d62d4d4f5658}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ac34f88-0463-4f00-a4cf-b2a463631796}, !- Handle
  Surface 846,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9f711944-e261-49c9-b0ce-117813208942}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {70ea93ac-6d0a-4991-9203-31b9c27d09c1}, !- Handle
  Roof 31,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4b2bdccd-f0fd-4abb-a4a3-16822eba1c49}; !- Thermal Zone Name

OS:Surface,
  {dbb5566a-50ff-424d-811e-ea4347429c6f}, !- Handle
  Surface 847,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70ea93ac-6d0a-4991-9203-31b9c27d09c1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {603705fd-2a7d-411e-88da-6e1b2cec6b8d}, !- Handle
  Surface 848,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70ea93ac-6d0a-4991-9203-31b9c27d09c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eed4033-9181-4de4-9da6-572839d79fd4}, !- Handle
  Surface 849,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70ea93ac-6d0a-4991-9203-31b9c27d09c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6d5f2d9-9bc1-4c09-8da0-3287b33ef6e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {321ec3f1-d423-4b1a-894b-485e4b5fcfa0}, !- Handle
  Surface 850,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70ea93ac-6d0a-4991-9203-31b9c27d09c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d8f37ba-8bb2-42f6-aa85-dbdcd52f0c72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d4ef29d-dd5f-4731-b39e-e95b1da9b164}, !- Handle
  Surface 851,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70ea93ac-6d0a-4991-9203-31b9c27d09c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92a55612-8d47-4531-a266-d5b7c072724c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {484ede79-5e76-4ee1-8677-0b3828af4abe}, !- Handle
  Surface 852,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {70ea93ac-6d0a-4991-9203-31b9c27d09c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {44bfe905-86a6-4f69-8bab-8e1592085ed9}, !- Handle
  Roof 32,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e711fde4-744d-4415-94d9-c18219006bbb}; !- Thermal Zone Name

OS:Surface,
  {3f7d2f47-0d7b-4e70-bae8-b9d452de6010}, !- Handle
  Surface 853,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {44bfe905-86a6-4f69-8bab-8e1592085ed9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c20a616-ac8c-4268-9138-4fe6e7cf1745}, !- Handle
  Surface 854,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44bfe905-86a6-4f69-8bab-8e1592085ed9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3598a23a-54be-421c-a4a7-150f6dda64ef}, !- Handle
  Surface 855,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44bfe905-86a6-4f69-8bab-8e1592085ed9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1353c958-beb8-451d-bdd5-8cf1d65b776d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c362def4-a93c-4cbc-ad89-ef2385f7ff22}, !- Handle
  Surface 856,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44bfe905-86a6-4f69-8bab-8e1592085ed9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {683ee1b6-ae89-46e7-9d90-46414a4da2b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6d5f2d9-9bc1-4c09-8da0-3287b33ef6e4}, !- Handle
  Surface 857,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44bfe905-86a6-4f69-8bab-8e1592085ed9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8eed4033-9181-4de4-9da6-572839d79fd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {297b6cde-6607-4cc6-8239-12de2ef0e968}, !- Handle
  Surface 858,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44bfe905-86a6-4f69-8bab-8e1592085ed9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7afedad6-f1e0-4506-b595-76b6800cbc1a}, !- Handle
  Roof 33,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45,                                     !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e4af9982-780e-4fdf-b57e-a0c4c46912a6}; !- Thermal Zone Name

OS:Surface,
  {12285256-cdfe-4c7c-aa39-e9a44f931131}, !- Handle
  Surface 859,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7afedad6-f1e0-4506-b595-76b6800cbc1a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e8395bf-356c-4e98-906e-5aebd6382a6f}, !- Handle
  Surface 860,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7afedad6-f1e0-4506-b595-76b6800cbc1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5cee058-89d4-4fa6-b58f-e395efebda10}, !- Handle
  Surface 861,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7afedad6-f1e0-4506-b595-76b6800cbc1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff0a02fb-3104-437a-99b6-424e50bb17ae}, !- Handle
  Surface 862,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7afedad6-f1e0-4506-b595-76b6800cbc1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc2e29bd-cc5f-485d-b77e-06b664a7ad88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1353c958-beb8-451d-bdd5-8cf1d65b776d}, !- Handle
  Surface 863,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7afedad6-f1e0-4506-b595-76b6800cbc1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3598a23a-54be-421c-a4a7-150f6dda64ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaf8b13e-8f48-4ac1-ad66-664b73bb9bd4}, !- Handle
  Surface 864,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7afedad6-f1e0-4506-b595-76b6800cbc1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {85ad423d-b669-4579-8a08-4cb70fc7d7e8}, !- Handle
  Roof 34,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  45,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b6a42049-53f5-411e-ac75-63c9066f61a1}; !- Thermal Zone Name

OS:Surface,
  {dce55a29-b9c8-46aa-9a63-729b40795382}, !- Handle
  Surface 865,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {85ad423d-b669-4579-8a08-4cb70fc7d7e8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61286277-8c20-4e3b-aa45-429b96247f69}, !- Handle
  Surface 866,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85ad423d-b669-4579-8a08-4cb70fc7d7e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7a56b18-0298-4af6-9364-f1fd145869c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fe252f4-b03e-465d-a258-e4e50daf280c}, !- Handle
  Surface 867,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85ad423d-b669-4579-8a08-4cb70fc7d7e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0abd4805-49f4-4659-86fb-bbcd2d583572}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aac8f082-d9e0-4038-a16d-0bdcfd65f191}, !- Handle
  Surface 868,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85ad423d-b669-4579-8a08-4cb70fc7d7e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9c348d8-c523-45fc-a187-856b87ef47b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcde5f31-a0dd-49ac-a7a6-c199e9c77f92}, !- Handle
  Surface 869,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85ad423d-b669-4579-8a08-4cb70fc7d7e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebdd3d4d-dcae-4b56-b6d5-4cb64d771b1c}, !- Handle
  Surface 870,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85ad423d-b669-4579-8a08-4cb70fc7d7e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b86ad7f0-a540-48d1-a660-bcab22a2086a}, !- Handle
  Roof 35,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45,                                    !- X Origin {m}
  45,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {62e5032d-15c5-45ff-9aba-b9c1a211bf25}; !- Thermal Zone Name

OS:Surface,
  {0ad33838-a65d-47b4-8ee2-d490f8ff1a29}, !- Handle
  Surface 871,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b86ad7f0-a540-48d1-a660-bcab22a2086a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82d4ff84-0763-44f3-9f7a-35c5a77acf2b}, !- Handle
  Surface 872,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b86ad7f0-a540-48d1-a660-bcab22a2086a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {959e4e6e-c103-4422-8148-7dfca55f5cb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b1840e3-e76c-4fbc-93d6-4a89b796b045}, !- Handle
  Surface 873,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b86ad7f0-a540-48d1-a660-bcab22a2086a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a506c5f-e8c9-4a94-9770-92430f4e16c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {215f0825-7014-466e-bf63-99b7c745c439}, !- Handle
  Surface 874,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b86ad7f0-a540-48d1-a660-bcab22a2086a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe5470ef-10e1-4f84-b9b3-fcdade6085f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0abd4805-49f4-4659-86fb-bbcd2d583572}, !- Handle
  Surface 875,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b86ad7f0-a540-48d1-a660-bcab22a2086a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fe252f4-b03e-465d-a258-e4e50daf280c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fef53eae-179c-457e-8ddf-50e9cc5d369c}, !- Handle
  Surface 876,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b86ad7f0-a540-48d1-a660-bcab22a2086a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3662cdc9-2a30-47c7-91d2-0b3dcfb502ac}, !- Handle
  Roof 36,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  45,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {be7451ed-f602-45b3-b604-61e50da59964}; !- Thermal Zone Name

OS:Surface,
  {0024623b-b7c6-4f94-8c06-40de2ac7a30c}, !- Handle
  Surface 877,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3662cdc9-2a30-47c7-91d2-0b3dcfb502ac}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41c0a5fe-e795-4a25-8a71-9095178c8cdc}, !- Handle
  Surface 878,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3662cdc9-2a30-47c7-91d2-0b3dcfb502ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {748e2786-520a-4506-9188-9e9f69aec0f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e41e5257-24d7-43da-bdba-d599f0862547}, !- Handle
  Surface 879,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3662cdc9-2a30-47c7-91d2-0b3dcfb502ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef64995a-0c34-4492-a067-0f12c6238d26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d2cafa5-f5e5-4ad0-b06c-5970836649ad}, !- Handle
  Surface 880,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3662cdc9-2a30-47c7-91d2-0b3dcfb502ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00b8176b-2364-463a-a548-ce155cb73a58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a506c5f-e8c9-4a94-9770-92430f4e16c5}, !- Handle
  Surface 881,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3662cdc9-2a30-47c7-91d2-0b3dcfb502ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b1840e3-e76c-4fbc-93d6-4a89b796b045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ff73824-c2a0-4a4e-990a-24a551ff86f2}, !- Handle
  Surface 882,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3662cdc9-2a30-47c7-91d2-0b3dcfb502ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cf3daaf0-ea84-4f9b-a081-4ae621567204}, !- Handle
  Roof 37,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  45,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {99adef90-1878-40f7-8079-8bfd63a83f0b}; !- Thermal Zone Name

OS:Surface,
  {bf1b6aaa-699d-405a-93c8-dc7afba60ae4}, !- Handle
  Surface 883,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cf3daaf0-ea84-4f9b-a081-4ae621567204}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5acc63c-9bb9-4d72-8285-05b8752c5998}, !- Handle
  Surface 884,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf3daaf0-ea84-4f9b-a081-4ae621567204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4870b88-8790-4595-a892-ecd924d6110c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e68fed4-7799-4cd0-8984-e81d91cb2e70}, !- Handle
  Surface 885,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf3daaf0-ea84-4f9b-a081-4ae621567204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e4c35f6-5d38-4ace-9c02-e565ffac98d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cec09b0-c91c-43cb-a611-4266f12e1282}, !- Handle
  Surface 886,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf3daaf0-ea84-4f9b-a081-4ae621567204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8947b6a5-de44-42c2-966e-cb65f6044f41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef64995a-0c34-4492-a067-0f12c6238d26}, !- Handle
  Surface 887,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf3daaf0-ea84-4f9b-a081-4ae621567204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e41e5257-24d7-43da-bdba-d599f0862547}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74cfea74-6540-4c4d-a850-53a7d14f219c}, !- Handle
  Surface 888,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cf3daaf0-ea84-4f9b-a081-4ae621567204}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {16a9df2f-bf3c-4e17-9b23-a95079e7cbe2}, !- Handle
  Roof 38,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  45,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7708a105-1902-4def-90b3-05e9764640c3}; !- Thermal Zone Name

OS:Surface,
  {59e02774-f915-42fc-93c5-dd88ed1941eb}, !- Handle
  Surface 889,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {16a9df2f-bf3c-4e17-9b23-a95079e7cbe2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb594764-7e5c-4fe9-a8fb-2a9f3e93d294}, !- Handle
  Surface 890,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a9df2f-bf3c-4e17-9b23-a95079e7cbe2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07a70212-36f1-4821-8425-b9afc0b1ca04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1719b0c3-e9c5-4cee-b6bc-a2d0b75df286}, !- Handle
  Surface 891,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a9df2f-bf3c-4e17-9b23-a95079e7cbe2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64857723-db20-43bc-a59b-3e1d8978bd69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4912c763-7469-48c2-a3ee-2b8f33151ac2}, !- Handle
  Surface 892,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a9df2f-bf3c-4e17-9b23-a95079e7cbe2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64dae05e-fd54-43e4-a89e-3910137a1f97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e4c35f6-5d38-4ace-9c02-e565ffac98d3}, !- Handle
  Surface 893,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a9df2f-bf3c-4e17-9b23-a95079e7cbe2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e68fed4-7799-4cd0-8984-e81d91cb2e70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25969cea-1f0d-4645-a19c-5d460bdcde5d}, !- Handle
  Surface 894,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16a9df2f-bf3c-4e17-9b23-a95079e7cbe2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6d324780-c471-4a8a-9c1d-9913400a3aec}, !- Handle
  Roof 39,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  45,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e3d74663-3b82-4456-82ee-3a614d0aaa2b}; !- Thermal Zone Name

OS:Surface,
  {c0414505-03a0-42fa-a72f-b1be94b15921}, !- Handle
  Surface 895,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6d324780-c471-4a8a-9c1d-9913400a3aec}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d8f37ba-8bb2-42f6-aa85-dbdcd52f0c72}, !- Handle
  Surface 896,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d324780-c471-4a8a-9c1d-9913400a3aec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {321ec3f1-d423-4b1a-894b-485e4b5fcfa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42c8965a-adf7-4c3b-bf19-2066973a61ac}, !- Handle
  Surface 897,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d324780-c471-4a8a-9c1d-9913400a3aec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b35a696-ae9f-45cc-9e7e-e93988e5389d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b836ed4-83e5-40c6-a39a-7442bc249546}, !- Handle
  Surface 898,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d324780-c471-4a8a-9c1d-9913400a3aec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c39a728d-b1ca-468f-aa55-b1c67163240d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64857723-db20-43bc-a59b-3e1d8978bd69}, !- Handle
  Surface 899,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d324780-c471-4a8a-9c1d-9913400a3aec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1719b0c3-e9c5-4cee-b6bc-a2d0b75df286}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d13fc285-78b6-4655-98dd-04781bc5c1a0}, !- Handle
  Surface 900,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d324780-c471-4a8a-9c1d-9913400a3aec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {feaef16b-f534-4a1d-9ab5-6505c636e88d}, !- Handle
  Roof 40,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  45,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c2aae476-d740-48c4-bdb8-2042c634c854}; !- Thermal Zone Name

OS:Surface,
  {47a42860-50eb-449f-8665-1fd6c87831c8}, !- Handle
  Surface 901,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {feaef16b-f534-4a1d-9ab5-6505c636e88d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {683ee1b6-ae89-46e7-9d90-46414a4da2b2}, !- Handle
  Surface 902,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feaef16b-f534-4a1d-9ab5-6505c636e88d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c362def4-a93c-4cbc-ad89-ef2385f7ff22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62681c3b-156b-4bf3-90da-a43ffebda5f3}, !- Handle
  Surface 903,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feaef16b-f534-4a1d-9ab5-6505c636e88d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee47db67-cee1-43f0-817e-a1c62f90ed5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {280fc93c-b36d-4ab2-811c-664f72aeaa92}, !- Handle
  Surface 904,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feaef16b-f534-4a1d-9ab5-6505c636e88d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbebb2f6-ccbd-47e7-a036-b20af94ca141}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b35a696-ae9f-45cc-9e7e-e93988e5389d}, !- Handle
  Surface 905,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feaef16b-f534-4a1d-9ab5-6505c636e88d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42c8965a-adf7-4c3b-bf19-2066973a61ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8943ab29-1832-4d7c-8a5c-41bcc91df342}, !- Handle
  Surface 906,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {feaef16b-f534-4a1d-9ab5-6505c636e88d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {71dc4e1c-e782-47dd-ab5b-3d7be7982e35}, !- Handle
  Roof 41,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45,                                     !- X Origin {m}
  45,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8c61167b-6349-440e-9737-256d7a0236a0}; !- Thermal Zone Name

OS:Surface,
  {16b1fd5a-b8d0-48e4-ae57-c9db5214485c}, !- Handle
  Surface 907,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {71dc4e1c-e782-47dd-ab5b-3d7be7982e35}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc2e29bd-cc5f-485d-b77e-06b664a7ad88}, !- Handle
  Surface 908,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71dc4e1c-e782-47dd-ab5b-3d7be7982e35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff0a02fb-3104-437a-99b6-424e50bb17ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8de4aeb7-f425-4e7c-bab5-7cfd508435c6}, !- Handle
  Surface 909,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71dc4e1c-e782-47dd-ab5b-3d7be7982e35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f519f9c6-a934-444e-8c91-09ad97540278}, !- Handle
  Surface 910,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71dc4e1c-e782-47dd-ab5b-3d7be7982e35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae47f46b-a358-4d63-831c-8c52a3a51445}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee47db67-cee1-43f0-817e-a1c62f90ed5b}, !- Handle
  Surface 911,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71dc4e1c-e782-47dd-ab5b-3d7be7982e35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62681c3b-156b-4bf3-90da-a43ffebda5f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f53c9036-73b9-4911-af9f-2e9e37056485}, !- Handle
  Surface 912,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {71dc4e1c-e782-47dd-ab5b-3d7be7982e35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a1a0cb60-7fd2-4a3b-b114-56cad78906dd}, !- Handle
  Roof 42,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {79dd7c5a-a20c-49bf-b4a3-eac3cd2f948e}; !- Thermal Zone Name

OS:Surface,
  {d3c10b24-af41-4aa6-8d90-a44cab31aa14}, !- Handle
  Surface 913,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a1a0cb60-7fd2-4a3b-b114-56cad78906dd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9c348d8-c523-45fc-a187-856b87ef47b2}, !- Handle
  Surface 914,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1a0cb60-7fd2-4a3b-b114-56cad78906dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aac8f082-d9e0-4038-a16d-0bdcfd65f191}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ee32471-0716-4908-bad7-55d431569b3a}, !- Handle
  Surface 915,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1a0cb60-7fd2-4a3b-b114-56cad78906dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41c4d305-11b8-4d08-813a-7381deb239e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0bb2c24-42c5-481e-b29f-a46e73b3b4f9}, !- Handle
  Surface 916,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1a0cb60-7fd2-4a3b-b114-56cad78906dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52183bd2-e348-4b9e-baa7-f1813c12fd51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e26a8ef-6a87-47ab-8880-d05618051cc2}, !- Handle
  Surface 917,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1a0cb60-7fd2-4a3b-b114-56cad78906dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {353bafc1-b3e0-48dd-bf71-f39d23713d30}, !- Handle
  Surface 918,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a1a0cb60-7fd2-4a3b-b114-56cad78906dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {88ac1348-4759-4200-96f2-7701224d48d0}, !- Handle
  Roof 43,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1a0350c9-c477-43ed-bd9a-32bfe747231f}; !- Thermal Zone Name

OS:Surface,
  {0b8c24de-523f-492f-b048-cd6682f0f5af}, !- Handle
  Surface 919,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {88ac1348-4759-4200-96f2-7701224d48d0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe5470ef-10e1-4f84-b9b3-fcdade6085f9}, !- Handle
  Surface 920,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88ac1348-4759-4200-96f2-7701224d48d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {215f0825-7014-466e-bf63-99b7c745c439}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c10dade-272f-4ecb-967b-cc2ccc1f56cd}, !- Handle
  Surface 921,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88ac1348-4759-4200-96f2-7701224d48d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8ea9825-2ded-49b5-9938-cd0b1b0481d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {650847d7-1bb3-49fd-8df3-c5703d430b4d}, !- Handle
  Surface 922,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88ac1348-4759-4200-96f2-7701224d48d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bf52a7f-3160-4643-9574-40283a382831}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41c4d305-11b8-4d08-813a-7381deb239e5}, !- Handle
  Surface 923,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88ac1348-4759-4200-96f2-7701224d48d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ee32471-0716-4908-bad7-55d431569b3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b436b9c1-6aa5-410f-928e-bbe7dbc2831d}, !- Handle
  Surface 924,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {88ac1348-4759-4200-96f2-7701224d48d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dc92395c-2116-40b9-94d6-b58a5da4e20d}, !- Handle
  Roof 44,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4d441f32-b05d-4a67-b1ee-94f29defd5b6}; !- Thermal Zone Name

OS:Surface,
  {5fe3e433-509e-4679-9985-7679e40d1d99}, !- Handle
  Surface 925,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dc92395c-2116-40b9-94d6-b58a5da4e20d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00b8176b-2364-463a-a548-ce155cb73a58}, !- Handle
  Surface 926,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc92395c-2116-40b9-94d6-b58a5da4e20d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d2cafa5-f5e5-4ad0-b06c-5970836649ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aacd2d88-9800-4252-b1cd-59444510d2c3}, !- Handle
  Surface 927,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc92395c-2116-40b9-94d6-b58a5da4e20d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26301407-85f8-484c-a4bc-c2a9c13c72f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d6047e8-6ecb-4c8e-8b8e-fad2eb671cd3}, !- Handle
  Surface 928,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc92395c-2116-40b9-94d6-b58a5da4e20d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69c859b4-1276-4141-bf3d-f48abcec7991}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8ea9825-2ded-49b5-9938-cd0b1b0481d9}, !- Handle
  Surface 929,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc92395c-2116-40b9-94d6-b58a5da4e20d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c10dade-272f-4ecb-967b-cc2ccc1f56cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {262c0637-a83d-451f-85af-4c2a4079b72c}, !- Handle
  Surface 930,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc92395c-2116-40b9-94d6-b58a5da4e20d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a3dfb331-cf2f-4d26-ab18-4af942250e59}, !- Handle
  Roof 45,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a5d0627a-72d0-4bdf-afe5-24f3f40a363a}; !- Thermal Zone Name

OS:Surface,
  {658128fd-072a-4a83-9d2e-829c9042793e}, !- Handle
  Surface 931,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3dfb331-cf2f-4d26-ab18-4af942250e59}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8947b6a5-de44-42c2-966e-cb65f6044f41}, !- Handle
  Surface 932,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3dfb331-cf2f-4d26-ab18-4af942250e59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cec09b0-c91c-43cb-a611-4266f12e1282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30ecb8d1-6391-45ba-971b-e7c9145965cc}, !- Handle
  Surface 933,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3dfb331-cf2f-4d26-ab18-4af942250e59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ceb82de-cf8c-4d23-bca6-1d1892d83460}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {936b2445-ea1f-46ee-a41d-ed407eb20ad8}, !- Handle
  Surface 934,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3dfb331-cf2f-4d26-ab18-4af942250e59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2f13520-1d21-4875-b121-b74ece115b96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26301407-85f8-484c-a4bc-c2a9c13c72f6}, !- Handle
  Surface 935,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3dfb331-cf2f-4d26-ab18-4af942250e59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aacd2d88-9800-4252-b1cd-59444510d2c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46862216-fd7b-4cfa-b3c1-34f8d8fd7f67}, !- Handle
  Surface 936,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3dfb331-cf2f-4d26-ab18-4af942250e59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {36f0666f-a58a-483a-9459-f025e8baf9c4}, !- Handle
  Roof 46,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d5971119-0d84-4e58-b014-d472d8654790}; !- Thermal Zone Name

OS:Surface,
  {b0adcb9b-6ccb-475d-bac1-352dceea1614}, !- Handle
  Surface 937,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {36f0666f-a58a-483a-9459-f025e8baf9c4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64dae05e-fd54-43e4-a89e-3910137a1f97}, !- Handle
  Surface 938,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36f0666f-a58a-483a-9459-f025e8baf9c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4912c763-7469-48c2-a3ee-2b8f33151ac2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1ad8477-a738-4908-8a8b-dc23fe697dc4}, !- Handle
  Surface 939,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36f0666f-a58a-483a-9459-f025e8baf9c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8af36a8-3ccf-4199-9f82-6b94ca19f609}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc6f18b9-e220-4c99-baf4-c5a0bb37d911}, !- Handle
  Surface 940,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36f0666f-a58a-483a-9459-f025e8baf9c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b822a916-dc8a-4eb3-9405-60a44a0b264c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ceb82de-cf8c-4d23-bca6-1d1892d83460}, !- Handle
  Surface 941,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36f0666f-a58a-483a-9459-f025e8baf9c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30ecb8d1-6391-45ba-971b-e7c9145965cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e531a4f1-845f-4cf9-bfb9-80536dbfd01e}, !- Handle
  Surface 942,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {36f0666f-a58a-483a-9459-f025e8baf9c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bef7c66c-9f89-4809-b68c-a230ef29b9a7}, !- Handle
  Roof 47,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {75cfba49-47fc-446b-b0aa-1967f7b5ec86}; !- Thermal Zone Name

OS:Surface,
  {05b213af-fb84-4ad7-8e53-72eb5a670c1c}, !- Handle
  Surface 943,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bef7c66c-9f89-4809-b68c-a230ef29b9a7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c39a728d-b1ca-468f-aa55-b1c67163240d}, !- Handle
  Surface 944,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bef7c66c-9f89-4809-b68c-a230ef29b9a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b836ed4-83e5-40c6-a39a-7442bc249546}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ed874a6-3560-422f-b0e2-4c239403b3f4}, !- Handle
  Surface 945,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bef7c66c-9f89-4809-b68c-a230ef29b9a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e47174f1-6174-4f05-9fe0-8881a9e98bcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {807e9f80-54c5-485b-8e47-a02439fd37a8}, !- Handle
  Surface 946,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bef7c66c-9f89-4809-b68c-a230ef29b9a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebad0468-d2ff-4910-99dd-ae72a3ad858b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8af36a8-3ccf-4199-9f82-6b94ca19f609}, !- Handle
  Surface 947,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bef7c66c-9f89-4809-b68c-a230ef29b9a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1ad8477-a738-4908-8a8b-dc23fe697dc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf32c33a-b150-41f4-a80a-a21a4d3aff1d}, !- Handle
  Surface 948,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bef7c66c-9f89-4809-b68c-a230ef29b9a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {58714015-471a-4e4f-a24b-d49f1fadb266}, !- Handle
  Roof 48,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {070aa30b-d616-40d5-a01d-c6027e26de60}; !- Thermal Zone Name

OS:Surface,
  {927ac206-b156-4932-8056-9d7292b9489d}, !- Handle
  Surface 949,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {58714015-471a-4e4f-a24b-d49f1fadb266}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbebb2f6-ccbd-47e7-a036-b20af94ca141}, !- Handle
  Surface 950,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58714015-471a-4e4f-a24b-d49f1fadb266}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {280fc93c-b36d-4ab2-811c-664f72aeaa92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f9fc5f2-223d-4414-8405-2cd972347c48}, !- Handle
  Surface 951,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58714015-471a-4e4f-a24b-d49f1fadb266}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b5505fc-2008-4b4b-9bba-f91fd2c4e527}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {621971d4-dfcb-4fd6-adba-45eb2188aee3}, !- Handle
  Surface 952,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58714015-471a-4e4f-a24b-d49f1fadb266}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5983d5ef-4800-4189-953e-2a7047a3b993}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e47174f1-6174-4f05-9fe0-8881a9e98bcc}, !- Handle
  Surface 953,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58714015-471a-4e4f-a24b-d49f1fadb266}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ed874a6-3560-422f-b0e2-4c239403b3f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32249375-8416-4d36-b30d-6f866c099692}, !- Handle
  Surface 954,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58714015-471a-4e4f-a24b-d49f1fadb266}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0bd934e8-78b9-4f4b-bd5f-eb1d4130a770}, !- Handle
  Roof 49,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3115af3f-5449-4613-8f8f-e75099eb78d4}; !- Thermal Zone Name

OS:Surface,
  {7006e074-2782-409a-8941-1797fb494a04}, !- Handle
  Surface 955,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0bd934e8-78b9-4f4b-bd5f-eb1d4130a770}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae47f46b-a358-4d63-831c-8c52a3a51445}, !- Handle
  Surface 956,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bd934e8-78b9-4f4b-bd5f-eb1d4130a770}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f519f9c6-a934-444e-8c91-09ad97540278}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {649d8cb3-aad7-445a-80d7-064c880f84bc}, !- Handle
  Surface 957,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bd934e8-78b9-4f4b-bd5f-eb1d4130a770}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {637c3163-99e6-4971-8a9d-121bf818f6b3}, !- Handle
  Surface 958,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bd934e8-78b9-4f4b-bd5f-eb1d4130a770}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {331c30f1-e5f9-45d5-8bda-31fecac9b615}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b5505fc-2008-4b4b-9bba-f91fd2c4e527}, !- Handle
  Surface 959,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bd934e8-78b9-4f4b-bd5f-eb1d4130a770}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f9fc5f2-223d-4414-8405-2cd972347c48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e5f76fc-8608-4dea-9466-8785c547aa48}, !- Handle
  Surface 960,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0bd934e8-78b9-4f4b-bd5f-eb1d4130a770}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {89c3000e-7329-48fc-a591-ed71276b81e6}, !- Handle
  Roof 50,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  15,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f01c9d5b-6c79-442e-b0ce-7d53b324a509}; !- Thermal Zone Name

OS:Surface,
  {747cb85c-e8d6-4f65-a359-f04807006c58}, !- Handle
  Surface 961,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89c3000e-7329-48fc-a591-ed71276b81e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52183bd2-e348-4b9e-baa7-f1813c12fd51}, !- Handle
  Surface 962,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89c3000e-7329-48fc-a591-ed71276b81e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0bb2c24-42c5-481e-b29f-a46e73b3b4f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74d03f66-853b-44de-b704-1b0f9deb177f}, !- Handle
  Surface 963,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89c3000e-7329-48fc-a591-ed71276b81e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3793437f-80c4-4f93-a940-95c410645a39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e10ef22-44b5-4241-b2f0-093fbfcec89e}, !- Handle
  Surface 964,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89c3000e-7329-48fc-a591-ed71276b81e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8620a8f4-6ec2-43c8-a2e7-1d79a4950699}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {894906b9-110f-4e5e-80d7-c7005f279346}, !- Handle
  Surface 965,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89c3000e-7329-48fc-a591-ed71276b81e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b2c6dff-fd7a-4ab1-a663-6fb42351b3b6}, !- Handle
  Surface 966,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89c3000e-7329-48fc-a591-ed71276b81e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ff2f8a9e-46d1-41c8-85c9-3504c8d59f60}, !- Handle
  Roof 51,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45,                                    !- X Origin {m}
  15,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2b3bfd96-08d5-4f76-8baf-26d7e41c2f2e}; !- Thermal Zone Name

OS:Surface,
  {d292bccf-ccb0-49e9-a663-ec6723c3dea8}, !- Handle
  Surface 967,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ff2f8a9e-46d1-41c8-85c9-3504c8d59f60}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bf52a7f-3160-4643-9574-40283a382831}, !- Handle
  Surface 968,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff2f8a9e-46d1-41c8-85c9-3504c8d59f60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {650847d7-1bb3-49fd-8df3-c5703d430b4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6727b0b8-e62b-40d0-9332-eb8f95c90245}, !- Handle
  Surface 969,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff2f8a9e-46d1-41c8-85c9-3504c8d59f60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5f86de8-91f4-4236-b12a-ded5800f4ae9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11953738-48fe-48ef-b22e-ea5678768030}, !- Handle
  Surface 970,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff2f8a9e-46d1-41c8-85c9-3504c8d59f60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b70f6bbc-40ea-43de-926c-830f8a88eb97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3793437f-80c4-4f93-a940-95c410645a39}, !- Handle
  Surface 971,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff2f8a9e-46d1-41c8-85c9-3504c8d59f60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74d03f66-853b-44de-b704-1b0f9deb177f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eaaff60-5768-40f9-8ea4-9c353405bbd4}, !- Handle
  Surface 972,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff2f8a9e-46d1-41c8-85c9-3504c8d59f60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {575c0ceb-24ff-4c60-85c2-a686ab8536f6}, !- Handle
  Roof 52,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  15,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {17a7fc67-fe7f-48ec-a975-7b4dbfc38b07}; !- Thermal Zone Name

OS:Surface,
  {9a41cadd-e80d-4ec7-9a8c-e346303a298b}, !- Handle
  Surface 973,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {575c0ceb-24ff-4c60-85c2-a686ab8536f6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69c859b4-1276-4141-bf3d-f48abcec7991}, !- Handle
  Surface 974,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {575c0ceb-24ff-4c60-85c2-a686ab8536f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d6047e8-6ecb-4c8e-8b8e-fad2eb671cd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6bead93-76cc-4930-886d-e2b30fbb3824}, !- Handle
  Surface 975,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {575c0ceb-24ff-4c60-85c2-a686ab8536f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {980117f8-6676-46f7-affb-1462a51ebc62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0936137d-26ee-4403-8cf4-72f9fc94d9d3}, !- Handle
  Surface 976,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {575c0ceb-24ff-4c60-85c2-a686ab8536f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4876f4a-c5a1-463a-ac1e-bef1d0b1a2de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5f86de8-91f4-4236-b12a-ded5800f4ae9}, !- Handle
  Surface 977,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {575c0ceb-24ff-4c60-85c2-a686ab8536f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6727b0b8-e62b-40d0-9332-eb8f95c90245}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c2f282c-88dd-4a99-9fe4-ab3671b1ac74}, !- Handle
  Surface 978,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {575c0ceb-24ff-4c60-85c2-a686ab8536f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c7097e0a-cfb7-4a19-a7b9-471d3f23b3ed}, !- Handle
  Roof 53,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  15,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2a3e5ff6-1b5d-46f8-b11c-1ac5b11917ad}; !- Thermal Zone Name

OS:Surface,
  {2ec309a3-0ce6-4359-af61-9ca5be5ee3b6}, !- Handle
  Surface 979,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c7097e0a-cfb7-4a19-a7b9-471d3f23b3ed}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2f13520-1d21-4875-b121-b74ece115b96}, !- Handle
  Surface 980,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7097e0a-cfb7-4a19-a7b9-471d3f23b3ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {936b2445-ea1f-46ee-a41d-ed407eb20ad8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9489601-a164-4c74-9859-242380fc82cd}, !- Handle
  Surface 981,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7097e0a-cfb7-4a19-a7b9-471d3f23b3ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b81fc3e8-bf73-4c90-bafa-9bf6b55cb945}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea4299cb-80b1-4e97-894e-31bffd1ee4b0}, !- Handle
  Surface 982,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7097e0a-cfb7-4a19-a7b9-471d3f23b3ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95361c49-f0d2-4c74-8976-ef45b4398f04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {980117f8-6676-46f7-affb-1462a51ebc62}, !- Handle
  Surface 983,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7097e0a-cfb7-4a19-a7b9-471d3f23b3ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6bead93-76cc-4930-886d-e2b30fbb3824}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {839f0aac-f268-4a20-8115-6ffdb10b3855}, !- Handle
  Surface 984,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7097e0a-cfb7-4a19-a7b9-471d3f23b3ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5bc9339f-c9f7-4925-80a7-b781562eb2cc}, !- Handle
  Roof 54,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  15,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e9b9ac09-8298-4344-a66d-8d58d55c21ac}; !- Thermal Zone Name

OS:Surface,
  {d3c7615e-0f8d-463c-98e1-2fded11c0741}, !- Handle
  Surface 985,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5bc9339f-c9f7-4925-80a7-b781562eb2cc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -15, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b822a916-dc8a-4eb3-9405-60a44a0b264c}, !- Handle
  Surface 986,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bc9339f-c9f7-4925-80a7-b781562eb2cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc6f18b9-e220-4c99-baf4-c5a0bb37d911}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {977c8725-5136-47ce-9cc6-a3625e6fb1ef}, !- Handle
  Surface 987,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bc9339f-c9f7-4925-80a7-b781562eb2cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81a0717d-2382-457a-ba83-1998da6ab3d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e2b3b6a-1daf-4186-99a1-480e49bea30f}, !- Handle
  Surface 988,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bc9339f-c9f7-4925-80a7-b781562eb2cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1e42526-cb1c-4b5c-b449-97651d95deec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -15, 0.1,           !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -15, 0,             !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b81fc3e8-bf73-4c90-bafa-9bf6b55cb945}, !- Handle
  Surface 989,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bc9339f-c9f7-4925-80a7-b781562eb2cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9489601-a164-4c74-9859-242380fc82cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -15, 0,             !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -15, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0a57cae-3c9d-4648-a0aa-2c15318f2db7}, !- Handle
  Surface 990,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5bc9339f-c9f7-4925-80a7-b781562eb2cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -15, 0.1,           !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {770216d3-7968-427a-9dd5-8b98f28c979a}, !- Handle
  Roof 55,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0c09b0b6-a6e9-4771-a690-3c32b65b0b12}; !- Thermal Zone Name

OS:Surface,
  {0edf47d7-f427-4bbf-87d1-d4e6e016766f}, !- Handle
  Surface 991,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {770216d3-7968-427a-9dd5-8b98f28c979a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebad0468-d2ff-4910-99dd-ae72a3ad858b}, !- Handle
  Surface 992,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {770216d3-7968-427a-9dd5-8b98f28c979a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {807e9f80-54c5-485b-8e47-a02439fd37a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b19fd1c5-f9ad-4f19-80a7-ed1f967e3d96}, !- Handle
  Surface 993,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {770216d3-7968-427a-9dd5-8b98f28c979a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b21050a7-3884-433c-b5d5-25ae9e801918}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c79da34b-2805-4524-bf57-ba1f2bd2a8e8}, !- Handle
  Surface 994,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {770216d3-7968-427a-9dd5-8b98f28c979a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {682413c2-3042-4f1f-9d3f-d6f56723eb05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81a0717d-2382-457a-ba83-1998da6ab3d7}, !- Handle
  Surface 995,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {770216d3-7968-427a-9dd5-8b98f28c979a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {977c8725-5136-47ce-9cc6-a3625e6fb1ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b43c51b3-a959-48c3-ba2d-727bd3150a98}, !- Handle
  Surface 996,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {770216d3-7968-427a-9dd5-8b98f28c979a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e70c4503-ad2e-4a72-878a-2b31703543b3}, !- Handle
  Roof 56,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {087aa7f6-af59-47ab-b711-b8aa6ee2402a}; !- Thermal Zone Name

OS:Surface,
  {c528620f-4e7a-4520-8290-adb551004e61}, !- Handle
  Surface 997,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e70c4503-ad2e-4a72-878a-2b31703543b3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5983d5ef-4800-4189-953e-2a7047a3b993}, !- Handle
  Surface 998,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e70c4503-ad2e-4a72-878a-2b31703543b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {621971d4-dfcb-4fd6-adba-45eb2188aee3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c164c06-a02b-4baf-99df-020e0b867774}, !- Handle
  Surface 999,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e70c4503-ad2e-4a72-878a-2b31703543b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2a367fd-37a4-4678-828f-2e8edd884d13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42d5df99-2f39-40cf-b5db-55a437157353}, !- Handle
  Surface 1000,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e70c4503-ad2e-4a72-878a-2b31703543b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d7a73ab-303c-4a6c-b5c9-c4602bc8097c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b21050a7-3884-433c-b5d5-25ae9e801918}, !- Handle
  Surface 1001,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e70c4503-ad2e-4a72-878a-2b31703543b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b19fd1c5-f9ad-4f19-80a7-ed1f967e3d96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {935e8c98-5b4c-4330-8b1f-6ade972f3273}, !- Handle
  Surface 1002,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e70c4503-ad2e-4a72-878a-2b31703543b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5f2a9563-4f0d-4002-aa55-5ffe7effbc23}, !- Handle
  Roof 57,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {eeba8f54-39da-4c6a-8fd2-cd8b0775e6ba}; !- Thermal Zone Name

OS:Surface,
  {22c7a235-ebc5-4a65-b046-345ede43bf0f}, !- Handle
  Surface 1003,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5f2a9563-4f0d-4002-aa55-5ffe7effbc23}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -15, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {331c30f1-e5f9-45d5-8bda-31fecac9b615}, !- Handle
  Surface 1004,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f2a9563-4f0d-4002-aa55-5ffe7effbc23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {637c3163-99e6-4971-8a9d-121bf818f6b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa0ac56b-f35a-49b4-847a-5610225ecb46}, !- Handle
  Surface 1005,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f2a9563-4f0d-4002-aa55-5ffe7effbc23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4622e6e4-7ae0-400e-94e6-cdd6cc134be9}, !- Handle
  Surface 1006,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f2a9563-4f0d-4002-aa55-5ffe7effbc23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11732365-fc4e-45d4-8266-a15581aacc1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2a367fd-37a4-4678-828f-2e8edd884d13}, !- Handle
  Surface 1007,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f2a9563-4f0d-4002-aa55-5ffe7effbc23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c164c06-a02b-4baf-99df-020e0b867774}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29bd6c64-4a35-4bb9-b8aa-5dccfef0dbbb}, !- Handle
  Surface 1008,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f2a9563-4f0d-4002-aa55-5ffe7effbc23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2ed4a573-ec70-4a87-86a2-dd7b396c0bb7}, !- Handle
  Roof 58,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ad67bec5-cee7-4555-a6ca-3035f571e23d}; !- Thermal Zone Name

OS:Surface,
  {42497c78-dfcb-4229-b2f5-01c73abffb61}, !- Handle
  Surface 1009,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ed4a573-ec70-4a87-86a2-dd7b396c0bb7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8620a8f4-6ec2-43c8-a2e7-1d79a4950699}, !- Handle
  Surface 1010,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ed4a573-ec70-4a87-86a2-dd7b396c0bb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e10ef22-44b5-4241-b2f0-093fbfcec89e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c3da5a9-ff9d-4263-a387-aa3d9b9c893a}, !- Handle
  Surface 1011,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ed4a573-ec70-4a87-86a2-dd7b396c0bb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a533483a-f5e7-498c-96e4-68a8d98d0671}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74f694ff-fba7-426f-a049-9b3996cce2fa}, !- Handle
  Surface 1012,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ed4a573-ec70-4a87-86a2-dd7b396c0bb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08762be0-a331-4881-848f-0f710b94cedc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {999de684-c51d-47e4-b8be-48282d71e0e6}, !- Handle
  Surface 1013,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ed4a573-ec70-4a87-86a2-dd7b396c0bb7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c1a3b1a-3cc0-4e66-94ac-0811bdc5049a}, !- Handle
  Surface 1014,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ed4a573-ec70-4a87-86a2-dd7b396c0bb7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9151d5de-b95e-455e-87f9-a59513b0bb3c}, !- Handle
  Roof 59,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {29aaadad-eaf7-4d25-a9d0-a7bd5106f63c}; !- Thermal Zone Name

OS:Surface,
  {4f7bd1f7-a9f4-48de-8d24-ec0cd61ce67d}, !- Handle
  Surface 1015,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9151d5de-b95e-455e-87f9-a59513b0bb3c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b70f6bbc-40ea-43de-926c-830f8a88eb97}, !- Handle
  Surface 1016,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9151d5de-b95e-455e-87f9-a59513b0bb3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11953738-48fe-48ef-b22e-ea5678768030}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d82447c4-390e-45e0-ac0a-d3cc10b7f440}, !- Handle
  Surface 1017,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9151d5de-b95e-455e-87f9-a59513b0bb3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85d661ea-59e3-4e34-8aa9-ae8d463708f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ed4a40c-c902-41db-95e2-72465c56c644}, !- Handle
  Surface 1018,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9151d5de-b95e-455e-87f9-a59513b0bb3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2819adfd-a89f-4bb3-9cdb-f610659c2c63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
