  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a533483a-f5e7-498c-96e4-68a8d98d0671}, !- Handle
  Surface 1019,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9151d5de-b95e-455e-87f9-a59513b0bb3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c3da5a9-ff9d-4263-a387-aa3d9b9c893a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ea49e38-62e3-4567-9738-557be729fc4c}, !- Handle
  Surface 1020,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9151d5de-b95e-455e-87f9-a59513b0bb3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {62015708-11c4-47d0-bf0a-18098dc5a5dc}, !- Handle
  Roof 60,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b0ca9d04-7b66-4bc0-91ee-4d081f06b0eb}; !- Thermal Zone Name

OS:Surface,
  {8b6dabd5-174d-4b2d-a387-4503875e9109}, !- Handle
  Surface 1021,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {62015708-11c4-47d0-bf0a-18098dc5a5dc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4876f4a-c5a1-463a-ac1e-bef1d0b1a2de}, !- Handle
  Surface 1022,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62015708-11c4-47d0-bf0a-18098dc5a5dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0936137d-26ee-4403-8cf4-72f9fc94d9d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3123897-96ed-47dc-83a0-43f1c38cbefb}, !- Handle
  Surface 1023,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62015708-11c4-47d0-bf0a-18098dc5a5dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc2a9145-ce8f-46fe-9eaa-b9c5854be00c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4a40eba-e3db-4d06-98ae-7469ba02e8e9}, !- Handle
  Surface 1024,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62015708-11c4-47d0-bf0a-18098dc5a5dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bd59bcc-8641-47b0-8222-13271a7fa4f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85d661ea-59e3-4e34-8aa9-ae8d463708f0}, !- Handle
  Surface 1025,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62015708-11c4-47d0-bf0a-18098dc5a5dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d82447c4-390e-45e0-ac0a-d3cc10b7f440}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95dbbac6-e859-4446-95e2-a59bc7bac51a}, !- Handle
  Surface 1026,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62015708-11c4-47d0-bf0a-18098dc5a5dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c0d74b13-dbd4-4a63-9261-575247171445}, !- Handle
  Roof 61,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {56d18927-5cea-463b-8084-4b359a92e2a9}; !- Thermal Zone Name

OS:Surface,
  {0958c1ff-ca7c-428c-a777-5df9a237316d}, !- Handle
  Surface 1027,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c0d74b13-dbd4-4a63-9261-575247171445}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95361c49-f0d2-4c74-8976-ef45b4398f04}, !- Handle
  Surface 1028,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d74b13-dbd4-4a63-9261-575247171445}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea4299cb-80b1-4e97-894e-31bffd1ee4b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {618dbd27-5239-48dc-9fed-546b04665f5d}, !- Handle
  Surface 1029,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d74b13-dbd4-4a63-9261-575247171445}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24376e85-a404-4fd9-bdfd-4efbb46d772f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ee98a4f-5b0d-4105-9408-33dd307875b0}, !- Handle
  Surface 1030,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d74b13-dbd4-4a63-9261-575247171445}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f073528f-993a-45f0-900b-499e5e43066c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc2a9145-ce8f-46fe-9eaa-b9c5854be00c}, !- Handle
  Surface 1031,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d74b13-dbd4-4a63-9261-575247171445}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3123897-96ed-47dc-83a0-43f1c38cbefb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4edacff-55a5-4e80-a421-fab499155718}, !- Handle
  Surface 1032,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c0d74b13-dbd4-4a63-9261-575247171445}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {91f49e7c-758f-4399-b069-1cf92a505c7b}, !- Handle
  Roof 62,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.105427357601e-15,                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f6364802-2212-4d85-b5cf-e74c2e55ca06}; !- Thermal Zone Name

OS:Surface,
  {512839aa-0fc3-439c-a182-717ff5100141}, !- Handle
  Surface 1033,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91f49e7c-758f-4399-b069-1cf92a505c7b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1e42526-cb1c-4b5c-b449-97651d95deec}, !- Handle
  Surface 1034,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91f49e7c-758f-4399-b069-1cf92a505c7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e2b3b6a-1daf-4186-99a1-480e49bea30f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a154d28-e421-4a3d-936e-403ad1e8112e}, !- Handle
  Surface 1035,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91f49e7c-758f-4399-b069-1cf92a505c7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64c0eb21-80e2-4c0a-964b-0460f3431b42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {439a92a4-c4a1-4af1-97cd-b1d6efe3dbe1}, !- Handle
  Surface 1036,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91f49e7c-758f-4399-b069-1cf92a505c7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db758b6b-71a7-4445-af42-63ec6db4f9f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -15, 0.1,        !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, -15, 0,          !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24376e85-a404-4fd9-bdfd-4efbb46d772f}, !- Handle
  Surface 1037,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91f49e7c-758f-4399-b069-1cf92a505c7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {618dbd27-5239-48dc-9fed-546b04665f5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, -15, 0,          !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -15, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2113c820-4fd1-470b-9651-a28f6b420e8c}, !- Handle
  Surface 1038,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91f49e7c-758f-4399-b069-1cf92a505c7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -15, 0.1,        !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b6a79f80-a8b7-49b2-9a25-f319c95cc189}, !- Handle
  Roof 63,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2f70ccc8-ca33-42ab-baf2-712a09007458}; !- Thermal Zone Name

OS:Surface,
  {eb263ce8-5064-4275-98a3-a5dcdce3fa3e}, !- Handle
  Surface 1039,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6a79f80-a8b7-49b2-9a25-f319c95cc189}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {682413c2-3042-4f1f-9d3f-d6f56723eb05}, !- Handle
  Surface 1040,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6a79f80-a8b7-49b2-9a25-f319c95cc189}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c79da34b-2805-4524-bf57-ba1f2bd2a8e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {882b27a9-d0de-43e1-84d4-97507a0f986f}, !- Handle
  Surface 1041,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6a79f80-a8b7-49b2-9a25-f319c95cc189}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cbcdc71-9239-4d53-8175-1c61f9c56e23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93821e1d-2973-4c9a-a8d1-646f765ee1ad}, !- Handle
  Surface 1042,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6a79f80-a8b7-49b2-9a25-f319c95cc189}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2235625b-1b1a-44c6-bdac-6b004bfea4ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64c0eb21-80e2-4c0a-964b-0460f3431b42}, !- Handle
  Surface 1043,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6a79f80-a8b7-49b2-9a25-f319c95cc189}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a154d28-e421-4a3d-936e-403ad1e8112e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d886f241-e63c-41fa-81ba-4b8ea7e4f193}, !- Handle
  Surface 1044,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6a79f80-a8b7-49b2-9a25-f319c95cc189}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a5c2294e-d534-4f5b-8014-e67023bd5723}, !- Handle
  Roof 64,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cab94f0a-f870-4f73-80b7-a2315eef237e}; !- Thermal Zone Name

OS:Surface,
  {0d56b1fa-fd27-40c3-8784-6ea8cd941e95}, !- Handle
  Surface 1045,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a5c2294e-d534-4f5b-8014-e67023bd5723}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d7a73ab-303c-4a6c-b5c9-c4602bc8097c}, !- Handle
  Surface 1046,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5c2294e-d534-4f5b-8014-e67023bd5723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42d5df99-2f39-40cf-b5db-55a437157353}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46dfb9c8-d2a4-465b-803b-b0a7249eb9f5}, !- Handle
  Surface 1047,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5c2294e-d534-4f5b-8014-e67023bd5723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6685123-c655-4568-b5d2-ded264287013}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09566353-926d-4301-bffc-9b15701834b6}, !- Handle
  Surface 1048,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5c2294e-d534-4f5b-8014-e67023bd5723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {774134c5-eeab-44d7-975b-eea2f2c1091a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cbcdc71-9239-4d53-8175-1c61f9c56e23}, !- Handle
  Surface 1049,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5c2294e-d534-4f5b-8014-e67023bd5723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {882b27a9-d0de-43e1-84d4-97507a0f986f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca178452-5382-4ad0-845f-f8afdf0d0791}, !- Handle
  Surface 1050,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a5c2294e-d534-4f5b-8014-e67023bd5723}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3bdd54be-54f4-4461-9d2d-d7ca34a10857}, !- Handle
  Roof 65,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b45d8229-869a-4f6d-80f0-070358297c5e}; !- Thermal Zone Name

OS:Surface,
  {de77d429-9297-48de-a46d-83438ed14d73}, !- Handle
  Surface 1051,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3bdd54be-54f4-4461-9d2d-d7ca34a10857}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11732365-fc4e-45d4-8266-a15581aacc1d}, !- Handle
  Surface 1052,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bdd54be-54f4-4461-9d2d-d7ca34a10857}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4622e6e4-7ae0-400e-94e6-cdd6cc134be9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a605e258-651a-4e2b-89a3-7b4fed5264bf}, !- Handle
  Surface 1053,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bdd54be-54f4-4461-9d2d-d7ca34a10857}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b69374fb-58e9-41c7-8a77-886318cbeb34}, !- Handle
  Surface 1054,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bdd54be-54f4-4461-9d2d-d7ca34a10857}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c421809a-5608-472c-b19c-fce5bc017760}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6685123-c655-4568-b5d2-ded264287013}, !- Handle
  Surface 1055,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bdd54be-54f4-4461-9d2d-d7ca34a10857}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46dfb9c8-d2a4-465b-803b-b0a7249eb9f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9c852be-2ccd-4038-922d-5c55bb1efa30}, !- Handle
  Surface 1056,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3bdd54be-54f4-4461-9d2d-d7ca34a10857}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {94d5c2a3-80d1-4cb7-baf4-dc124b0e2512}, !- Handle
  Roof 66,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5ccae181-46dc-4ec8-ab93-529f55f04f27}; !- Thermal Zone Name

OS:Surface,
  {8befc618-c99b-4e67-8506-5c8306dd1752}, !- Handle
  Surface 1057,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94d5c2a3-80d1-4cb7-baf4-dc124b0e2512}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08762be0-a331-4881-848f-0f710b94cedc}, !- Handle
  Surface 1058,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94d5c2a3-80d1-4cb7-baf4-dc124b0e2512}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74f694ff-fba7-426f-a049-9b3996cce2fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d267ba9-3111-43fc-a79f-dbca8916ec29}, !- Handle
  Surface 1059,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94d5c2a3-80d1-4cb7-baf4-dc124b0e2512}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f59234e-1ff2-4d6b-a213-fe4807b1cfa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc1ed531-9b74-4fda-9696-e2fbabb6b216}, !- Handle
  Surface 1060,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94d5c2a3-80d1-4cb7-baf4-dc124b0e2512}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ff3a32e-e3b8-40df-b246-40fdd628a7c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57ede3d8-dff0-42c9-8972-2a8292c6718d}, !- Handle
  Surface 1061,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94d5c2a3-80d1-4cb7-baf4-dc124b0e2512}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30310778-e7e4-4305-b32e-6aece7b22dc7}, !- Handle
  Surface 1062,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {94d5c2a3-80d1-4cb7-baf4-dc124b0e2512}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3e3fe506-072e-4886-a7f0-7bd5dfc7f7f2}, !- Handle
  Roof 67,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {700ff0e3-15df-4e3b-a97f-0dd0d89e5633}; !- Thermal Zone Name

OS:Surface,
  {aef52d4b-64fc-4101-bf3a-5c0f9d49841b}, !- Handle
  Surface 1063,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3e3fe506-072e-4886-a7f0-7bd5dfc7f7f2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2819adfd-a89f-4bb3-9cdb-f610659c2c63}, !- Handle
  Surface 1064,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e3fe506-072e-4886-a7f0-7bd5dfc7f7f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ed4a40c-c902-41db-95e2-72465c56c644}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6fdbd3a-852d-49ee-8756-ba7bc71049f4}, !- Handle
  Surface 1065,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e3fe506-072e-4886-a7f0-7bd5dfc7f7f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eba01b66-a813-4d03-86d9-d98f590f2bc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0626948-02a2-46cd-afae-7833af18f2b7}, !- Handle
  Surface 1066,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e3fe506-072e-4886-a7f0-7bd5dfc7f7f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8369998-8eba-4784-af6e-ad0b7350f325}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f59234e-1ff2-4d6b-a213-fe4807b1cfa6}, !- Handle
  Surface 1067,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e3fe506-072e-4886-a7f0-7bd5dfc7f7f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d267ba9-3111-43fc-a79f-dbca8916ec29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2a49811-db0e-4a89-815b-3bcd976f35bb}, !- Handle
  Surface 1068,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3e3fe506-072e-4886-a7f0-7bd5dfc7f7f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ca8eccbb-8f21-47cd-ab33-db391f9603bf}, !- Handle
  Roof 68,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2f4d49af-cabc-4c16-a2f5-732b3d2510c6}; !- Thermal Zone Name

OS:Surface,
  {fe1b52e1-fc95-4f8d-8ce7-9c7be1aea267}, !- Handle
  Surface 1069,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ca8eccbb-8f21-47cd-ab33-db391f9603bf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bd59bcc-8641-47b0-8222-13271a7fa4f0}, !- Handle
  Surface 1070,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca8eccbb-8f21-47cd-ab33-db391f9603bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4a40eba-e3db-4d06-98ae-7469ba02e8e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aad4e09-ac3e-417c-afe3-d091ae2b237d}, !- Handle
  Surface 1071,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca8eccbb-8f21-47cd-ab33-db391f9603bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c115c89-c8d6-4012-a3c0-266ddf18fbdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fde000a-5f45-43fd-9873-3e4f9c694c94}, !- Handle
  Surface 1072,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca8eccbb-8f21-47cd-ab33-db391f9603bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9390a9e3-5a4f-4fc6-8e2c-18d3d041e766}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eba01b66-a813-4d03-86d9-d98f590f2bc1}, !- Handle
  Surface 1073,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca8eccbb-8f21-47cd-ab33-db391f9603bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6fdbd3a-852d-49ee-8756-ba7bc71049f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b40c2e8f-70b0-48cc-8f31-f27ce89022a1}, !- Handle
  Surface 1074,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca8eccbb-8f21-47cd-ab33-db391f9603bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {465ae243-a502-4021-a95d-063b5221a635}, !- Handle
  Roof 69,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d7d524b6-b12e-4215-9a5b-1e8e0adcda92}; !- Thermal Zone Name

OS:Surface,
  {0073e042-cf8a-441e-9df0-790104a56f54}, !- Handle
  Surface 1075,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {465ae243-a502-4021-a95d-063b5221a635}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f073528f-993a-45f0-900b-499e5e43066c}, !- Handle
  Surface 1076,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {465ae243-a502-4021-a95d-063b5221a635}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ee98a4f-5b0d-4105-9408-33dd307875b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bb502d3-9180-47c4-ac3b-e2a09066adcc}, !- Handle
  Surface 1077,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {465ae243-a502-4021-a95d-063b5221a635}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f58c3e66-16f5-46f2-aad3-e0a9a63f7f14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f8f3981-29a7-4e4f-97d8-f1fd40af5c0b}, !- Handle
  Surface 1078,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {465ae243-a502-4021-a95d-063b5221a635}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f74ceaff-b7a7-4714-a20b-19bcaea2d364}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c115c89-c8d6-4012-a3c0-266ddf18fbdb}, !- Handle
  Surface 1079,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {465ae243-a502-4021-a95d-063b5221a635}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aad4e09-ac3e-417c-afe3-d091ae2b237d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e73b9fc-c813-479a-b9c3-ec6c417cbc5e}, !- Handle
  Surface 1080,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {465ae243-a502-4021-a95d-063b5221a635}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1dfccaa3-8ea0-40d9-9f91-23bfa3257524}, !- Handle
  Roof 70,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.105427357601e-15,                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a4c565be-2523-45e9-ae64-4cdda7752c3c}; !- Thermal Zone Name

OS:Surface,
  {39c45542-440a-450b-a591-c0060079a8c0}, !- Handle
  Surface 1081,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1dfccaa3-8ea0-40d9-9f91-23bfa3257524}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db758b6b-71a7-4445-af42-63ec6db4f9f5}, !- Handle
  Surface 1082,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dfccaa3-8ea0-40d9-9f91-23bfa3257524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {439a92a4-c4a1-4af1-97cd-b1d6efe3dbe1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de5442fc-f51a-4c27-8e52-526008e9fb5c}, !- Handle
  Surface 1083,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dfccaa3-8ea0-40d9-9f91-23bfa3257524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {065c0ffc-a5b2-4f80-9db7-ec938784ca1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8c8d1fa-fa55-4478-86e0-02b09d59498d}, !- Handle
  Surface 1084,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dfccaa3-8ea0-40d9-9f91-23bfa3257524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {130dff52-b050-459d-8343-58fccd0d4a73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -15, 0.1,        !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, -15, 0,          !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f58c3e66-16f5-46f2-aad3-e0a9a63f7f14}, !- Handle
  Surface 1085,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dfccaa3-8ea0-40d9-9f91-23bfa3257524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bb502d3-9180-47c4-ac3b-e2a09066adcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, -15, 0,          !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -15, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {101b3684-a3b6-4074-b2ac-4e62250c7f20}, !- Handle
  Surface 1086,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1dfccaa3-8ea0-40d9-9f91-23bfa3257524}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -15, 0.1,        !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9d662584-091b-403b-ab2a-25f29767f836}, !- Handle
  Roof 71,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {24f143c1-49bf-4ca0-9c9f-63251e1bfd76}; !- Thermal Zone Name

OS:Surface,
  {3459b9cd-7b9a-4d03-8a15-a85c4991b804}, !- Handle
  Surface 1087,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9d662584-091b-403b-ab2a-25f29767f836}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2235625b-1b1a-44c6-bdac-6b004bfea4ac}, !- Handle
  Surface 1088,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d662584-091b-403b-ab2a-25f29767f836}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93821e1d-2973-4c9a-a8d1-646f765ee1ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a2c4863-949e-4cb2-90be-44546549f121}, !- Handle
  Surface 1089,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d662584-091b-403b-ab2a-25f29767f836}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4ed8a6a-d911-4d50-8606-9c9a30782b2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e60c557b-8c6f-42de-a085-d5e1b96b5d60}, !- Handle
  Surface 1090,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d662584-091b-403b-ab2a-25f29767f836}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04dfa657-6c5a-45b0-8012-5f15ed6ce747}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {065c0ffc-a5b2-4f80-9db7-ec938784ca1c}, !- Handle
  Surface 1091,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d662584-091b-403b-ab2a-25f29767f836}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de5442fc-f51a-4c27-8e52-526008e9fb5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {663c7716-db21-45a8-b101-e5b6cc1002c9}, !- Handle
  Surface 1092,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d662584-091b-403b-ab2a-25f29767f836}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {02a8f9d5-e482-4440-be09-393c7af5516e}, !- Handle
  Roof 72,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3f217e2d-4a9d-4618-9581-94a2392e949d}; !- Thermal Zone Name

OS:Surface,
  {94e00d93-f28f-408e-960f-56c590579b40}, !- Handle
  Surface 1093,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {02a8f9d5-e482-4440-be09-393c7af5516e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {774134c5-eeab-44d7-975b-eea2f2c1091a}, !- Handle
  Surface 1094,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02a8f9d5-e482-4440-be09-393c7af5516e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09566353-926d-4301-bffc-9b15701834b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23188f33-91fd-4ad2-805c-19b9b738c702}, !- Handle
  Surface 1095,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02a8f9d5-e482-4440-be09-393c7af5516e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dbef960-a74b-4276-8c4a-9b3ef1b79b15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97cb479f-0b7e-4eb9-96b1-c81b97ec94f8}, !- Handle
  Surface 1096,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02a8f9d5-e482-4440-be09-393c7af5516e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abe925c7-bbd9-4cd9-8fbe-1a050f11f8a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4ed8a6a-d911-4d50-8606-9c9a30782b2c}, !- Handle
  Surface 1097,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02a8f9d5-e482-4440-be09-393c7af5516e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a2c4863-949e-4cb2-90be-44546549f121}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0b9e2ae-b60b-4e80-b3de-ec481c361dd1}, !- Handle
  Surface 1098,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02a8f9d5-e482-4440-be09-393c7af5516e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {787d77fa-1006-43ff-9c4b-aefb327b1f79}, !- Handle
  Roof 73,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cf987786-b5ac-461a-8705-f7d17bce583f}; !- Thermal Zone Name

OS:Surface,
  {73ddeed0-9bc0-466f-9861-dccef0b36096}, !- Handle
  Surface 1099,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {787d77fa-1006-43ff-9c4b-aefb327b1f79}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c421809a-5608-472c-b19c-fce5bc017760}, !- Handle
  Surface 1100,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {787d77fa-1006-43ff-9c4b-aefb327b1f79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b69374fb-58e9-41c7-8a77-886318cbeb34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9644ec96-6b79-4693-963f-bd4bb332cffa}, !- Handle
  Surface 1101,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {787d77fa-1006-43ff-9c4b-aefb327b1f79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa5e3cbc-4c22-43d4-9951-156bcead3b0b}, !- Handle
  Surface 1102,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {787d77fa-1006-43ff-9c4b-aefb327b1f79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7f1846c-1d1a-4d71-a8c8-f08817c8cb81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dbef960-a74b-4276-8c4a-9b3ef1b79b15}, !- Handle
  Surface 1103,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {787d77fa-1006-43ff-9c4b-aefb327b1f79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23188f33-91fd-4ad2-805c-19b9b738c702}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4162e89-e6c4-43a2-918f-240d4a49e1d0}, !- Handle
  Surface 1104,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {787d77fa-1006-43ff-9c4b-aefb327b1f79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {26d15b1e-f941-4d24-b544-3bbb01032322}, !- Handle
  Roof 74,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e2318c0e-317c-4e14-9d2c-d5e4bf1a0980}; !- Thermal Zone Name

OS:Surface,
  {54593460-88f8-463b-b538-e0fd64b218ec}, !- Handle
  Surface 1105,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {26d15b1e-f941-4d24-b544-3bbb01032322}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ff3a32e-e3b8-40df-b246-40fdd628a7c0}, !- Handle
  Surface 1106,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26d15b1e-f941-4d24-b544-3bbb01032322}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc1ed531-9b74-4fda-9696-e2fbabb6b216}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09b49d0b-678d-42d1-afbf-85293fa325e1}, !- Handle
  Surface 1107,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26d15b1e-f941-4d24-b544-3bbb01032322}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffe841d1-166e-4364-a4a7-3a2c77798253}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5876dfcf-a397-4f70-af8b-3acfb6596633}, !- Handle
  Surface 1108,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26d15b1e-f941-4d24-b544-3bbb01032322}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4473f4b-b356-4cfe-83d9-e6b94c93b4d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b3e7992-0117-4b56-826d-c13fc3818800}, !- Handle
  Surface 1109,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26d15b1e-f941-4d24-b544-3bbb01032322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41e59f34-e0ae-4785-8177-9454d59f9b92}, !- Handle
  Surface 1110,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {26d15b1e-f941-4d24-b544-3bbb01032322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f58a5487-22d3-4b8e-955f-d777fdb1484f}, !- Handle
  Roof 75,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45,                                    !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {555a9b68-9beb-4d43-b1d0-edee83aa383b}; !- Thermal Zone Name

OS:Surface,
  {4a9b06f7-d554-4920-8372-bb843e18e293}, !- Handle
  Surface 1111,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f58a5487-22d3-4b8e-955f-d777fdb1484f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8369998-8eba-4784-af6e-ad0b7350f325}, !- Handle
  Surface 1112,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f58a5487-22d3-4b8e-955f-d777fdb1484f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0626948-02a2-46cd-afae-7833af18f2b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ab0199b-6f6b-428b-8267-7026646f9a4b}, !- Handle
  Surface 1113,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f58a5487-22d3-4b8e-955f-d777fdb1484f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8fe7e3f-3cc2-4582-b6f1-a592070535a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2344463d-bfec-4752-a37a-411424dc2e15}, !- Handle
  Surface 1114,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f58a5487-22d3-4b8e-955f-d777fdb1484f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efaa81a3-24aa-40be-9030-b47a7e71995b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffe841d1-166e-4364-a4a7-3a2c77798253}, !- Handle
  Surface 1115,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f58a5487-22d3-4b8e-955f-d777fdb1484f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09b49d0b-678d-42d1-afbf-85293fa325e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8c00273-d10a-4568-a61a-5e89df1a732c}, !- Handle
  Surface 1116,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f58a5487-22d3-4b8e-955f-d777fdb1484f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {14fe7dc3-fb15-4421-a35b-ecca93042372}, !- Handle
  Roof 76,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f8877c30-9064-4978-a146-da41983bbebb}; !- Thermal Zone Name

OS:Surface,
  {1ccf629d-4f8c-46ba-b1b1-18c401d2963b}, !- Handle
  Surface 1117,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {14fe7dc3-fb15-4421-a35b-ecca93042372}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9390a9e3-5a4f-4fc6-8e2c-18d3d041e766}, !- Handle
  Surface 1118,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14fe7dc3-fb15-4421-a35b-ecca93042372}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fde000a-5f45-43fd-9873-3e4f9c694c94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ca6975a-fe97-4aa9-bde9-042b204cf13e}, !- Handle
  Surface 1119,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14fe7dc3-fb15-4421-a35b-ecca93042372}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56ecc361-bfab-453e-80cb-77615b7d89c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c963deb-b98b-4f65-813e-d5e58312e3d7}, !- Handle
  Surface 1120,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14fe7dc3-fb15-4421-a35b-ecca93042372}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ebbe86e-ff04-4ed7-b02b-82a00485ddb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8fe7e3f-3cc2-4582-b6f1-a592070535a5}, !- Handle
  Surface 1121,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14fe7dc3-fb15-4421-a35b-ecca93042372}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ab0199b-6f6b-428b-8267-7026646f9a4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87e7ca48-1d46-4a9f-9d9b-231a191f3269}, !- Handle
  Surface 1122,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14fe7dc3-fb15-4421-a35b-ecca93042372}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0b7a0925-766c-4714-a471-ab74aa392721}, !- Handle
  Roof 77,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1b3f34e5-78d7-4c76-83e3-37a079c1432c}; !- Thermal Zone Name

OS:Surface,
  {bb61b93b-d63c-45ab-8d84-33c4af316bbd}, !- Handle
  Surface 1123,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0b7a0925-766c-4714-a471-ab74aa392721}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f74ceaff-b7a7-4714-a20b-19bcaea2d364}, !- Handle
  Surface 1124,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b7a0925-766c-4714-a471-ab74aa392721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f8f3981-29a7-4e4f-97d8-f1fd40af5c0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce2e693e-c1bb-465f-ba90-9197ee419471}, !- Handle
  Surface 1125,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b7a0925-766c-4714-a471-ab74aa392721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36c5fc3b-c64f-4b36-87cc-f29437dce936}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62c36bb0-7b40-4ea2-81c4-c3601995e0de}, !- Handle
  Surface 1126,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b7a0925-766c-4714-a471-ab74aa392721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fee65abe-a723-4ffd-948b-f2e7c04ce3df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56ecc361-bfab-453e-80cb-77615b7d89c2}, !- Handle
  Surface 1127,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b7a0925-766c-4714-a471-ab74aa392721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ca6975a-fe97-4aa9-bde9-042b204cf13e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75af04a1-da4f-45ad-835a-284b57617936}, !- Handle
  Surface 1128,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b7a0925-766c-4714-a471-ab74aa392721}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2657e39e-e1ca-498b-9232-c226a7a49995}, !- Handle
  Roof 78,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.105427357601e-15,                     !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {dd387703-6585-41b6-9f05-afa9e419ac4d}; !- Thermal Zone Name

OS:Surface,
  {c333412a-ea1f-452e-9372-f5044b3580ea}, !- Handle
  Surface 1129,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2657e39e-e1ca-498b-9232-c226a7a49995}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {130dff52-b050-459d-8343-58fccd0d4a73}, !- Handle
  Surface 1130,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2657e39e-e1ca-498b-9232-c226a7a49995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8c8d1fa-fa55-4478-86e0-02b09d59498d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a60463e-30ab-478f-9ee6-8d70f0cda3d3}, !- Handle
  Surface 1131,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2657e39e-e1ca-498b-9232-c226a7a49995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a863da85-c38c-4046-8694-66a14a292328}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d33d9b8d-b578-46cc-a062-cb32c72009b9}, !- Handle
  Surface 1132,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2657e39e-e1ca-498b-9232-c226a7a49995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57658a08-0fab-48e4-9f10-2390b15784b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -15, 0.1,        !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, -15, 0,          !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36c5fc3b-c64f-4b36-87cc-f29437dce936}, !- Handle
  Surface 1133,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2657e39e-e1ca-498b-9232-c226a7a49995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce2e693e-c1bb-465f-ba90-9197ee419471}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, -15, 0,          !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -15, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62f62895-0e7e-4e8a-a3f3-ef60aac48596}, !- Handle
  Surface 1134,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2657e39e-e1ca-498b-9232-c226a7a49995}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -15, 0.1,        !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c5ef5953-26f2-4e86-b782-ff225daefb6d}, !- Handle
  Roof 79,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a16f8a07-3767-421a-a27b-50c594196868}; !- Thermal Zone Name

OS:Surface,
  {abc236e2-59f3-4490-acd7-aab2ad7f24fa}, !- Handle
  Surface 1135,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c5ef5953-26f2-4e86-b782-ff225daefb6d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04dfa657-6c5a-45b0-8012-5f15ed6ce747}, !- Handle
  Surface 1136,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5ef5953-26f2-4e86-b782-ff225daefb6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e60c557b-8c6f-42de-a085-d5e1b96b5d60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20a07fdf-6482-49a7-802a-bd768744f42e}, !- Handle
  Surface 1137,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5ef5953-26f2-4e86-b782-ff225daefb6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ce4ae8c-0f2b-4715-ac06-5749f8fbdddb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03c0a701-6c66-4aa7-8c7b-abeedea472b8}, !- Handle
  Surface 1138,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5ef5953-26f2-4e86-b782-ff225daefb6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a40e4262-f852-44b7-a705-afb024106b6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a863da85-c38c-4046-8694-66a14a292328}, !- Handle
  Surface 1139,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5ef5953-26f2-4e86-b782-ff225daefb6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a60463e-30ab-478f-9ee6-8d70f0cda3d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e107dff9-fae6-401c-9794-f619e877fbd6}, !- Handle
  Surface 1140,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c5ef5953-26f2-4e86-b782-ff225daefb6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e5d535d7-f154-4fd2-a391-3bf7f9181d76}, !- Handle
  Roof 80,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {98d315a0-29b6-4597-9c17-82704e0b60e7}; !- Thermal Zone Name

OS:Surface,
  {7cdc8af7-795f-4fb0-87b5-5c1041b288c7}, !- Handle
  Surface 1141,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e5d535d7-f154-4fd2-a391-3bf7f9181d76}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abe925c7-bbd9-4cd9-8fbe-1a050f11f8a7}, !- Handle
  Surface 1142,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5d535d7-f154-4fd2-a391-3bf7f9181d76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97cb479f-0b7e-4eb9-96b1-c81b97ec94f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bd86f99-b963-434e-b52e-c39ae1dbeddc}, !- Handle
  Surface 1143,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5d535d7-f154-4fd2-a391-3bf7f9181d76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a60c333e-b19e-4b37-84e4-9646baaeee8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03619e6b-5aeb-4dcd-abbc-878f10b3f7fe}, !- Handle
  Surface 1144,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5d535d7-f154-4fd2-a391-3bf7f9181d76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {744299dc-2b14-476c-a6d1-9a9109f8af29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ce4ae8c-0f2b-4715-ac06-5749f8fbdddb}, !- Handle
  Surface 1145,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5d535d7-f154-4fd2-a391-3bf7f9181d76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20a07fdf-6482-49a7-802a-bd768744f42e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c42a9d77-1d6a-4c6e-a822-aee75421802f}, !- Handle
  Surface 1146,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e5d535d7-f154-4fd2-a391-3bf7f9181d76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {722256f2-9057-4b72-8c3c-dbab79396837}, !- Handle
  Roof 81,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45,                                     !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b9401684-4e00-4d81-8dc8-18b7b2fcae66}; !- Thermal Zone Name

OS:Surface,
  {f90c8d5b-87fd-44e5-985b-c972fe8594b0}, !- Handle
  Surface 1147,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {722256f2-9057-4b72-8c3c-dbab79396837}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7f1846c-1d1a-4d71-a8c8-f08817c8cb81}, !- Handle
  Surface 1148,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {722256f2-9057-4b72-8c3c-dbab79396837}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa5e3cbc-4c22-43d4-9951-156bcead3b0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aefafd3-ff5e-44bf-8bd0-5c3414e8e8de}, !- Handle
  Surface 1149,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {722256f2-9057-4b72-8c3c-dbab79396837}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e112ca2c-a240-4e9b-94d0-1a75501a0e06}, !- Handle
  Surface 1150,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {722256f2-9057-4b72-8c3c-dbab79396837}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f32f7957-c4f0-40c0-a5a5-a98bbc3454f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a60c333e-b19e-4b37-84e4-9646baaeee8e}, !- Handle
  Surface 1151,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {722256f2-9057-4b72-8c3c-dbab79396837}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bd86f99-b963-434e-b52e-c39ae1dbeddc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e96159cc-6eff-4fae-90b0-0193dbb81df9}, !- Handle
  Surface 1152,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {722256f2-9057-4b72-8c3c-dbab79396837}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fd22db43-032b-422b-99e4-23be5aa2e6b3}, !- Handle
  Roof 82,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -45,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {bc3c4116-a350-42e5-8f4d-48e3fa6b1126}; !- Thermal Zone Name

OS:Surface,
  {ee9f2b68-6688-42bc-ba60-ba90e6a46f03}, !- Handle
  Surface 1153,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd22db43-032b-422b-99e4-23be5aa2e6b3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4473f4b-b356-4cfe-83d9-e6b94c93b4d2}, !- Handle
  Surface 1154,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd22db43-032b-422b-99e4-23be5aa2e6b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5876dfcf-a397-4f70-af8b-3acfb6596633}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22034d07-41a5-419c-b41c-893f6a72b18a}, !- Handle
  Surface 1155,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd22db43-032b-422b-99e4-23be5aa2e6b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78230422-d0ae-40ad-9b0d-65df16806b79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e9783f6-c93b-4b81-809e-3b2f2137c7b8}, !- Handle
  Surface 1156,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd22db43-032b-422b-99e4-23be5aa2e6b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b6b0707-5684-4146-a297-ab00aad57ee9}, !- Handle
  Surface 1157,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd22db43-032b-422b-99e4-23be5aa2e6b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7e219d1-4e1f-489f-9098-dba8576bff8c}, !- Handle
  Surface 1158,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fd22db43-032b-422b-99e4-23be5aa2e6b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {73d0f912-02e5-4325-a3d0-75da3d7c30fa}, !- Handle
  Roof 83,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45,                                    !- X Origin {m}
  -45,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {93bb4ce5-7c9d-4cad-8bb0-4bdd04a007b2}; !- Thermal Zone Name

OS:Surface,
  {08551ae4-3421-4451-964f-4bda5ca04492}, !- Handle
  Surface 1159,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {73d0f912-02e5-4325-a3d0-75da3d7c30fa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efaa81a3-24aa-40be-9030-b47a7e71995b}, !- Handle
  Surface 1160,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73d0f912-02e5-4325-a3d0-75da3d7c30fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2344463d-bfec-4752-a37a-411424dc2e15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {822516e9-69cd-4b80-967c-d3ecf82cf68c}, !- Handle
  Surface 1161,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73d0f912-02e5-4325-a3d0-75da3d7c30fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db3d9bd6-a848-4e60-bd2f-1b566cc46819}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13285e79-f2a4-40ba-a9cb-e267f17c45f8}, !- Handle
  Surface 1162,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73d0f912-02e5-4325-a3d0-75da3d7c30fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78230422-d0ae-40ad-9b0d-65df16806b79}, !- Handle
  Surface 1163,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73d0f912-02e5-4325-a3d0-75da3d7c30fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22034d07-41a5-419c-b41c-893f6a72b18a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aff83d92-a962-4d94-98d5-0b7a6f0b65fb}, !- Handle
  Surface 1164,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {73d0f912-02e5-4325-a3d0-75da3d7c30fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3ea68276-a532-4893-8d1f-192a2e6d73d3}, !- Handle
  Roof 84,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  -45,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cc058237-890a-4069-bc79-a6daf136cb11}; !- Thermal Zone Name

OS:Surface,
  {7b4828b6-0416-43d6-b733-2ee625a5fb8c}, !- Handle
  Surface 1165,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3ea68276-a532-4893-8d1f-192a2e6d73d3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ebbe86e-ff04-4ed7-b02b-82a00485ddb9}, !- Handle
  Surface 1166,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ea68276-a532-4893-8d1f-192a2e6d73d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c963deb-b98b-4f65-813e-d5e58312e3d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10307b17-ddbb-4b1e-8693-050e54fbba93}, !- Handle
  Surface 1167,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ea68276-a532-4893-8d1f-192a2e6d73d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2724431d-67e8-42ef-b05c-0661ec959fe4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1317c789-7eba-4ece-82ee-3a5fb52563e8}, !- Handle
  Surface 1168,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ea68276-a532-4893-8d1f-192a2e6d73d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db3d9bd6-a848-4e60-bd2f-1b566cc46819}, !- Handle
  Surface 1169,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ea68276-a532-4893-8d1f-192a2e6d73d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {822516e9-69cd-4b80-967c-d3ecf82cf68c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d8a4de3-4043-48f7-b377-a92c878bb516}, !- Handle
  Surface 1170,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ea68276-a532-4893-8d1f-192a2e6d73d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {55ace27c-557a-4bf3-b32b-4d6196844af0}, !- Handle
  Roof 85,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -45,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e3a8d33e-bcb7-4481-93f8-137dda72b354}; !- Thermal Zone Name

OS:Surface,
  {238c256c-4b54-4995-a066-d48fc08e5bbb}, !- Handle
  Surface 1171,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {55ace27c-557a-4bf3-b32b-4d6196844af0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fee65abe-a723-4ffd-948b-f2e7c04ce3df}, !- Handle
  Surface 1172,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55ace27c-557a-4bf3-b32b-4d6196844af0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62c36bb0-7b40-4ea2-81c4-c3601995e0de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45dbaa42-81db-47fd-acc0-a25e7357e61a}, !- Handle
  Surface 1173,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55ace27c-557a-4bf3-b32b-4d6196844af0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6df4eda9-d8bf-4b6a-9cfd-7846b2a0bbe4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4cafa53-fe36-4339-aee8-2e32c2184e0d}, !- Handle
  Surface 1174,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55ace27c-557a-4bf3-b32b-4d6196844af0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2724431d-67e8-42ef-b05c-0661ec959fe4}, !- Handle
  Surface 1175,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55ace27c-557a-4bf3-b32b-4d6196844af0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10307b17-ddbb-4b1e-8693-050e54fbba93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb0eb54f-f1c1-49a9-b69c-bffbbc3b3f40}, !- Handle
  Surface 1176,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55ace27c-557a-4bf3-b32b-4d6196844af0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {80e7ffff-8b6f-4a30-a035-402bd3ecf2a4}, !- Handle
  Roof 86,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.105427357601e-15,                     !- X Origin {m}
  -45,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1dea1b8c-c80e-4652-af7b-8a255fc6b095}; !- Thermal Zone Name

OS:Surface,
  {75252114-c715-4134-be7e-291d1e2f139d}, !- Handle
  Surface 1177,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {80e7ffff-8b6f-4a30-a035-402bd3ecf2a4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57658a08-0fab-48e4-9f10-2390b15784b1}, !- Handle
  Surface 1178,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80e7ffff-8b6f-4a30-a035-402bd3ecf2a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d33d9b8d-b578-46cc-a062-cb32c72009b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f94094b-07e0-4bc8-b2c7-0494231283f3}, !- Handle
  Surface 1179,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80e7ffff-8b6f-4a30-a035-402bd3ecf2a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3040df62-3a20-4a31-8b2d-22d196f17de1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4bf2f87-efd3-477e-9004-1bafebae7b73}, !- Handle
  Surface 1180,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80e7ffff-8b6f-4a30-a035-402bd3ecf2a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -15, 0.1,        !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, -15, 0,          !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6df4eda9-d8bf-4b6a-9cfd-7846b2a0bbe4}, !- Handle
  Surface 1181,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80e7ffff-8b6f-4a30-a035-402bd3ecf2a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45dbaa42-81db-47fd-acc0-a25e7357e61a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, -15, 0,          !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -15, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f50d883f-3f2b-4d30-ab81-57f4e6747e88}, !- Handle
  Surface 1182,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {80e7ffff-8b6f-4a30-a035-402bd3ecf2a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -15, 0.1,        !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dc478205-eb7c-4bac-a2ea-780deaa1296e}, !- Handle
  Roof 87,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -45,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {de3401d1-edf9-4cda-a2a1-0bad7839f834}; !- Thermal Zone Name

OS:Surface,
  {f5636a7e-77c4-4392-9333-8fd44c810b25}, !- Handle
  Surface 1183,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dc478205-eb7c-4bac-a2ea-780deaa1296e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a40e4262-f852-44b7-a705-afb024106b6d}, !- Handle
  Surface 1184,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc478205-eb7c-4bac-a2ea-780deaa1296e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03c0a701-6c66-4aa7-8c7b-abeedea472b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f42cb28-0a78-4d52-957d-42e6bcec2c15}, !- Handle
  Surface 1185,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc478205-eb7c-4bac-a2ea-780deaa1296e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbe6d94c-4c18-4561-963f-e24d823bca0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a24a664b-0c76-4535-88b6-3bef8c1c2d44}, !- Handle
  Surface 1186,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc478205-eb7c-4bac-a2ea-780deaa1296e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3040df62-3a20-4a31-8b2d-22d196f17de1}, !- Handle
  Surface 1187,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc478205-eb7c-4bac-a2ea-780deaa1296e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f94094b-07e0-4bc8-b2c7-0494231283f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acc45a3a-e710-4ff6-81e4-fe4e68d097f4}, !- Handle
  Surface 1188,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc478205-eb7c-4bac-a2ea-780deaa1296e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {30ee473d-a148-4cb8-b4b9-aa58c3ec618d}, !- Handle
  Roof 88,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  -45,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7874b309-9375-4d5d-ade7-df48306cbda9}; !- Thermal Zone Name

OS:Surface,
  {a61abc95-d3c2-4433-8b3f-e910fc37c6b3}, !- Handle
  Surface 1189,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {30ee473d-a148-4cb8-b4b9-aa58c3ec618d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {744299dc-2b14-476c-a6d1-9a9109f8af29}, !- Handle
  Surface 1190,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30ee473d-a148-4cb8-b4b9-aa58c3ec618d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03619e6b-5aeb-4dcd-abbc-878f10b3f7fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18b14601-4750-45e1-a223-829bc0967277}, !- Handle
  Surface 1191,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30ee473d-a148-4cb8-b4b9-aa58c3ec618d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d056a65-2a46-428b-94f0-8ba31f31356f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d5bba50-5cd2-4d36-b3eb-1935ce2446a3}, !- Handle
  Surface 1192,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30ee473d-a148-4cb8-b4b9-aa58c3ec618d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbe6d94c-4c18-4561-963f-e24d823bca0a}, !- Handle
  Surface 1193,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30ee473d-a148-4cb8-b4b9-aa58c3ec618d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f42cb28-0a78-4d52-957d-42e6bcec2c15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4146deda-c9c7-4bc1-a564-b91847122c72}, !- Handle
  Surface 1194,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {30ee473d-a148-4cb8-b4b9-aa58c3ec618d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2ba8f595-e79b-4888-9e7c-cb438b1aeff4}, !- Handle
  Roof 89,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45,                                     !- X Origin {m}
  -45,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {41cb2716-4e21-44af-aab6-b3896ca31fc5}; !- Thermal Zone Name

OS:Surface,
  {5ce870e4-f085-4281-a166-502965f52bee}, !- Handle
  Surface 1195,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ba8f595-e79b-4888-9e7c-cb438b1aeff4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f32f7957-c4f0-40c0-a5a5-a98bbc3454f5}, !- Handle
  Surface 1196,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ba8f595-e79b-4888-9e7c-cb438b1aeff4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e112ca2c-a240-4e9b-94d0-1a75501a0e06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68af7d5e-2f55-463d-836f-08897fdf4cdb}, !- Handle
  Surface 1197,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ba8f595-e79b-4888-9e7c-cb438b1aeff4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7019fcef-14d4-4850-be00-f3b3d943cab6}, !- Handle
  Surface 1198,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ba8f595-e79b-4888-9e7c-cb438b1aeff4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d056a65-2a46-428b-94f0-8ba31f31356f}, !- Handle
  Surface 1199,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ba8f595-e79b-4888-9e7c-cb438b1aeff4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18b14601-4750-45e1-a223-829bc0967277}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a1bf187-8ba4-4e82-ac4e-29817643e284}, !- Handle
  Surface 1200,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ba8f595-e79b-4888-9e7c-cb438b1aeff4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  15, -15, 0.1,                           !- X,Y,Z Vertex 2 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3f217e2d-4a9d-4618-9581-94a2392e949d}, !- Handle
  Thermal Zone 63,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbb3bee1-c279-497a-bded-56cc7e8414e4}, !- Zone Air Inlet Port List
  {3c4aeb1a-38d9-48c7-a267-37f1a0679aa7}, !- Zone Air Exhaust Port List
  {f07eafad-2de8-44ab-8834-7567cb8988e7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8f3e0f0-de24-4fdf-8dfb-997345fef950}, !- Handle
  Node 63,                                !- Name
  {f07eafad-2de8-44ab-8834-7567cb8988e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f07eafad-2de8-44ab-8834-7567cb8988e7}, !- Handle
  {4388280f-46d6-4af2-a62d-780453527d48}, !- Name
  {3f217e2d-4a9d-4618-9581-94a2392e949d}, !- Source Object
  11,                                     !- Outlet Port
  {f8f3e0f0-de24-4fdf-8dfb-997345fef950}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbb3bee1-c279-497a-bded-56cc7e8414e4}, !- Handle
  Port List 125,                          !- Name
  {3f217e2d-4a9d-4618-9581-94a2392e949d}; !- HVAC Component

OS:PortList,
  {3c4aeb1a-38d9-48c7-a267-37f1a0679aa7}, !- Handle
  Port List 126,                          !- Name
  {3f217e2d-4a9d-4618-9581-94a2392e949d}; !- HVAC Component

OS:Sizing:Zone,
  {2e5dee85-7d8d-4c8d-88e8-c98b77d7d6f7}, !- Handle
  {3f217e2d-4a9d-4618-9581-94a2392e949d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {22c8566b-ac39-4cd2-9ce6-ec10248b4e78}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {3f217e2d-4a9d-4618-9581-94a2392e949d}; !- Thermal Zone

OS:ThermalZone,
  {1b3f34e5-78d7-4c76-83e3-37a079c1432c}, !- Handle
  Thermal Zone 64,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64258ef1-f3a8-47ad-9fda-17dcf4aff3fc}, !- Zone Air Inlet Port List
  {6eb540a6-ace0-4757-834b-af3ce6ed70f2}, !- Zone Air Exhaust Port List
  {4231cf9b-94c1-4815-bae6-392ddff271cc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14cbe368-746d-44e2-8117-b76855797f1b}, !- Handle
  Node 64,                                !- Name
  {4231cf9b-94c1-4815-bae6-392ddff271cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4231cf9b-94c1-4815-bae6-392ddff271cc}, !- Handle
  {998b3a0f-d7e4-489b-b1b9-3c525fcf3e11}, !- Name
  {1b3f34e5-78d7-4c76-83e3-37a079c1432c}, !- Source Object
  11,                                     !- Outlet Port
  {14cbe368-746d-44e2-8117-b76855797f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64258ef1-f3a8-47ad-9fda-17dcf4aff3fc}, !- Handle
  Port List 127,                          !- Name
  {1b3f34e5-78d7-4c76-83e3-37a079c1432c}; !- HVAC Component

OS:PortList,
  {6eb540a6-ace0-4757-834b-af3ce6ed70f2}, !- Handle
  Port List 128,                          !- Name
  {1b3f34e5-78d7-4c76-83e3-37a079c1432c}; !- HVAC Component

OS:Sizing:Zone,
  {fa137dc1-13cc-4409-a7f8-6a2cab3587be}, !- Handle
  {1b3f34e5-78d7-4c76-83e3-37a079c1432c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4a88c098-bfbc-4e5b-9436-1093b5f7dbf8}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {1b3f34e5-78d7-4c76-83e3-37a079c1432c}; !- Thermal Zone

OS:ThermalZone,
  {3115af3f-5449-4613-8f8f-e75099eb78d4}, !- Handle
  Thermal Zone 65,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {319699ba-d806-4312-ac0a-21a513a933c8}, !- Zone Air Inlet Port List
  {9e160563-558a-444c-9bd7-8851cd3bf70a}, !- Zone Air Exhaust Port List
  {857ca83a-ab29-44dd-9a6b-30ac179675e6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {036efe9d-e148-4417-bdd6-21e289869f49}, !- Handle
  Node 65,                                !- Name
  {857ca83a-ab29-44dd-9a6b-30ac179675e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {857ca83a-ab29-44dd-9a6b-30ac179675e6}, !- Handle
  {f47a0f06-5a2b-476d-ae94-e4b7867f143b}, !- Name
  {3115af3f-5449-4613-8f8f-e75099eb78d4}, !- Source Object
  11,                                     !- Outlet Port
  {036efe9d-e148-4417-bdd6-21e289869f49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {319699ba-d806-4312-ac0a-21a513a933c8}, !- Handle
  Port List 129,                          !- Name
  {3115af3f-5449-4613-8f8f-e75099eb78d4}; !- HVAC Component

OS:PortList,
  {9e160563-558a-444c-9bd7-8851cd3bf70a}, !- Handle
  Port List 130,                          !- Name
  {3115af3f-5449-4613-8f8f-e75099eb78d4}; !- HVAC Component

OS:Sizing:Zone,
  {b1b7d021-2165-4dc3-a3f6-9fe7b8e98292}, !- Handle
  {3115af3f-5449-4613-8f8f-e75099eb78d4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {22b158d3-061a-448f-8b5d-f3d95f3aff3d}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {3115af3f-5449-4613-8f8f-e75099eb78d4}; !- Thermal Zone

OS:ThermalZone,
  {f8877c30-9064-4978-a146-da41983bbebb}, !- Handle
  Thermal Zone 66,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38253976-4c43-4b98-8101-593a4330a270}, !- Zone Air Inlet Port List
  {7c0ee66a-acc3-4013-a666-83469325fe58}, !- Zone Air Exhaust Port List
  {4f671c86-d949-44b0-b3c0-9550179a0d48}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {029e8de5-13ba-44c4-a828-b52ddcda4f76}, !- Handle
  Node 66,                                !- Name
  {4f671c86-d949-44b0-b3c0-9550179a0d48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f671c86-d949-44b0-b3c0-9550179a0d48}, !- Handle
  {4d7204b5-89bf-4be1-ad20-196d4c1b0380}, !- Name
  {f8877c30-9064-4978-a146-da41983bbebb}, !- Source Object
  11,                                     !- Outlet Port
  {029e8de5-13ba-44c4-a828-b52ddcda4f76}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38253976-4c43-4b98-8101-593a4330a270}, !- Handle
  Port List 131,                          !- Name
  {f8877c30-9064-4978-a146-da41983bbebb}; !- HVAC Component

OS:PortList,
  {7c0ee66a-acc3-4013-a666-83469325fe58}, !- Handle
  Port List 132,                          !- Name
  {f8877c30-9064-4978-a146-da41983bbebb}; !- HVAC Component

OS:Sizing:Zone,
  {91dac403-d625-4e6e-928a-9ae6188316b2}, !- Handle
  {f8877c30-9064-4978-a146-da41983bbebb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {06723f00-8bb5-414d-a0bd-2ba8c8bd3c01}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {f8877c30-9064-4978-a146-da41983bbebb}; !- Thermal Zone

OS:ThermalZone,
  {7708a105-1902-4def-90b3-05e9764640c3}, !- Handle
  Thermal Zone 67,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e7390d5-79ad-4f55-9fef-fdfeee820ce1}, !- Zone Air Inlet Port List
  {e7a478a9-de94-45fa-91b5-ea42b9a2027f}, !- Zone Air Exhaust Port List
  {1bd67647-03ce-499a-a459-9c573060358f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a95db417-f55e-42d6-b0c2-2df530b0b216}, !- Handle
  Node 67,                                !- Name
  {1bd67647-03ce-499a-a459-9c573060358f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bd67647-03ce-499a-a459-9c573060358f}, !- Handle
  {fadadf40-1737-49e6-9531-4f16def3ab7f}, !- Name
  {7708a105-1902-4def-90b3-05e9764640c3}, !- Source Object
  11,                                     !- Outlet Port
  {a95db417-f55e-42d6-b0c2-2df530b0b216}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e7390d5-79ad-4f55-9fef-fdfeee820ce1}, !- Handle
  Port List 133,                          !- Name
  {7708a105-1902-4def-90b3-05e9764640c3}; !- HVAC Component

OS:PortList,
  {e7a478a9-de94-45fa-91b5-ea42b9a2027f}, !- Handle
  Port List 134,                          !- Name
  {7708a105-1902-4def-90b3-05e9764640c3}; !- HVAC Component

OS:Sizing:Zone,
  {830371be-d769-4784-b019-26aa394353e6}, !- Handle
  {7708a105-1902-4def-90b3-05e9764640c3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2f80200d-f256-46fc-b6fe-1b348a36594f}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {7708a105-1902-4def-90b3-05e9764640c3}; !- Thermal Zone

OS:ThermalZone,
  {a4c565be-2523-45e9-ae64-4cdda7752c3c}, !- Handle
  Thermal Zone 68,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecf7d63b-5206-4652-ac4e-5c76627f9da1}, !- Zone Air Inlet Port List
  {8b158fe7-91fc-4b56-bbec-6df7b2d05eef}, !- Zone Air Exhaust Port List
  {3b6a9dc1-d605-43c2-bd1b-57cf2b2a4669}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b133cdc-9749-446d-9ceb-fa56bce23776}, !- Handle
  Node 68,                                !- Name
  {3b6a9dc1-d605-43c2-bd1b-57cf2b2a4669}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b6a9dc1-d605-43c2-bd1b-57cf2b2a4669}, !- Handle
  {0778db50-1e7c-47bb-99cc-abb65c3c2e1d}, !- Name
  {a4c565be-2523-45e9-ae64-4cdda7752c3c}, !- Source Object
  11,                                     !- Outlet Port
  {2b133cdc-9749-446d-9ceb-fa56bce23776}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecf7d63b-5206-4652-ac4e-5c76627f9da1}, !- Handle
  Port List 135,                          !- Name
  {a4c565be-2523-45e9-ae64-4cdda7752c3c}; !- HVAC Component

OS:PortList,
  {8b158fe7-91fc-4b56-bbec-6df7b2d05eef}, !- Handle
  Port List 136,                          !- Name
  {a4c565be-2523-45e9-ae64-4cdda7752c3c}; !- HVAC Component

OS:Sizing:Zone,
  {fdbfd125-0830-4e75-b1c5-ecb90d9fa8f8}, !- Handle
  {a4c565be-2523-45e9-ae64-4cdda7752c3c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3677f32e-b9e5-4995-89f7-7d20ee8b4069}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {a4c565be-2523-45e9-ae64-4cdda7752c3c}; !- Thermal Zone

OS:ThermalZone,
  {dd387703-6585-41b6-9f05-afa9e419ac4d}, !- Handle
  Thermal Zone 69,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac60e0fa-b5c0-4201-b995-1c03b229f600}, !- Zone Air Inlet Port List
  {8c0a80ef-9b1b-4ac0-9bff-70cf74024bce}, !- Zone Air Exhaust Port List
  {61f08402-2d84-4d08-9fa5-6fb4960f58c8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f769764-29bc-464f-af59-2914489d1b66}, !- Handle
  Node 69,                                !- Name
  {61f08402-2d84-4d08-9fa5-6fb4960f58c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61f08402-2d84-4d08-9fa5-6fb4960f58c8}, !- Handle
  {5806c2fd-b626-474f-b6ed-2ccfecdbce5e}, !- Name
  {dd387703-6585-41b6-9f05-afa9e419ac4d}, !- Source Object
  11,                                     !- Outlet Port
  {5f769764-29bc-464f-af59-2914489d1b66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac60e0fa-b5c0-4201-b995-1c03b229f600}, !- Handle
  Port List 137,                          !- Name
  {dd387703-6585-41b6-9f05-afa9e419ac4d}; !- HVAC Component

OS:PortList,
  {8c0a80ef-9b1b-4ac0-9bff-70cf74024bce}, !- Handle
  Port List 138,                          !- Name
  {dd387703-6585-41b6-9f05-afa9e419ac4d}; !- HVAC Component

OS:Sizing:Zone,
  {61601814-fcce-4d23-bbe5-0f7ebb980e82}, !- Handle
  {dd387703-6585-41b6-9f05-afa9e419ac4d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9444c7c9-fe88-4ee0-8678-8d6b68f4f13d}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {dd387703-6585-41b6-9f05-afa9e419ac4d}; !- Thermal Zone

OS:ThermalZone,
  {e2318c0e-317c-4e14-9d2c-d5e4bf1a0980}, !- Handle
  Thermal Zone 70,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {260aed19-e26d-4c83-8eef-09c00611be85}, !- Zone Air Inlet Port List
  {019ae9ef-f756-46f7-bb1f-710002c2eeb2}, !- Zone Air Exhaust Port List
  {c4244e4e-f328-4e44-92ea-9d4e297da686}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c553f2a-1637-4f07-98e8-3c95878a2f14}, !- Handle
  Node 70,                                !- Name
  {c4244e4e-f328-4e44-92ea-9d4e297da686}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4244e4e-f328-4e44-92ea-9d4e297da686}, !- Handle
  {adc7ac52-4933-4033-b3a8-a5b1262e21ac}, !- Name
  {e2318c0e-317c-4e14-9d2c-d5e4bf1a0980}, !- Source Object
  11,                                     !- Outlet Port
  {9c553f2a-1637-4f07-98e8-3c95878a2f14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {260aed19-e26d-4c83-8eef-09c00611be85}, !- Handle
  Port List 139,                          !- Name
  {e2318c0e-317c-4e14-9d2c-d5e4bf1a0980}; !- HVAC Component

OS:PortList,
  {019ae9ef-f756-46f7-bb1f-710002c2eeb2}, !- Handle
  Port List 140,                          !- Name
  {e2318c0e-317c-4e14-9d2c-d5e4bf1a0980}; !- HVAC Component

OS:Sizing:Zone,
  {43ba1ae1-06b5-4ec0-af5b-931aedf7b2e9}, !- Handle
  {e2318c0e-317c-4e14-9d2c-d5e4bf1a0980}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {47cfb0fe-6efc-4ebb-8fff-86d51f2050ce}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {e2318c0e-317c-4e14-9d2c-d5e4bf1a0980}; !- Thermal Zone

OS:ThermalZone,
  {41cb2716-4e21-44af-aab6-b3896ca31fc5}, !- Handle
  Thermal Zone 71,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d68ba9a3-80db-4c01-93f6-dd9df0ff4346}, !- Zone Air Inlet Port List
  {eec3fca2-ac6e-4fba-954c-83ac17e92db3}, !- Zone Air Exhaust Port List
  {fc46c6b8-ab93-43a7-85e3-364719281057}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c3cc727-9f99-4600-a52e-06015f70a305}, !- Handle
  Node 71,                                !- Name
  {fc46c6b8-ab93-43a7-85e3-364719281057}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc46c6b8-ab93-43a7-85e3-364719281057}, !- Handle
  {3aa09c68-0bf7-4af3-9eb7-cbc4576666a0}, !- Name
  {41cb2716-4e21-44af-aab6-b3896ca31fc5}, !- Source Object
  11,                                     !- Outlet Port
  {4c3cc727-9f99-4600-a52e-06015f70a305}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d68ba9a3-80db-4c01-93f6-dd9df0ff4346}, !- Handle
  Port List 141,                          !- Name
  {41cb2716-4e21-44af-aab6-b3896ca31fc5}; !- HVAC Component

OS:PortList,
  {eec3fca2-ac6e-4fba-954c-83ac17e92db3}, !- Handle
  Port List 142,                          !- Name
  {41cb2716-4e21-44af-aab6-b3896ca31fc5}; !- HVAC Component

OS:Sizing:Zone,
  {48994a46-0e83-48c8-bdba-97943d3724f3}, !- Handle
  {41cb2716-4e21-44af-aab6-b3896ca31fc5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b6611d26-a1c0-4ad2-80d3-a29cf7475b87}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {41cb2716-4e21-44af-aab6-b3896ca31fc5}; !- Thermal Zone

OS:ThermalZone,
  {ad67bec5-cee7-4555-a6ca-3035f571e23d}, !- Handle
  Thermal Zone 72,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {351f18df-6e9e-4556-87cf-2bcffdfd2d97}, !- Zone Air Inlet Port List
  {ec345e8f-ca5e-4529-9f46-d0ab71174017}, !- Zone Air Exhaust Port List
  {9f0489f8-808d-4494-a204-e859c853bf5c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8dec6e15-8305-49c5-aeba-a27930d27f77}, !- Handle
  Node 72,                                !- Name
  {9f0489f8-808d-4494-a204-e859c853bf5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f0489f8-808d-4494-a204-e859c853bf5c}, !- Handle
  {d1a64dc7-fd6e-49f9-9969-2326882291ea}, !- Name
  {ad67bec5-cee7-4555-a6ca-3035f571e23d}, !- Source Object
  11,                                     !- Outlet Port
  {8dec6e15-8305-49c5-aeba-a27930d27f77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {351f18df-6e9e-4556-87cf-2bcffdfd2d97}, !- Handle
  Port List 143,                          !- Name
  {ad67bec5-cee7-4555-a6ca-3035f571e23d}; !- HVAC Component

OS:PortList,
  {ec345e8f-ca5e-4529-9f46-d0ab71174017}, !- Handle
  Port List 144,                          !- Name
  {ad67bec5-cee7-4555-a6ca-3035f571e23d}; !- HVAC Component

OS:Sizing:Zone,
  {be537891-7f32-4cd3-9389-fcb697664893}, !- Handle
  {ad67bec5-cee7-4555-a6ca-3035f571e23d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3d5f44e3-b1da-4ec9-88cd-46ad57053cd1}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {ad67bec5-cee7-4555-a6ca-3035f571e23d}; !- Thermal Zone

OS:ThermalZone,
  {7874b309-9375-4d5d-ade7-df48306cbda9}, !- Handle
  Thermal Zone 73,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb7ed4e4-b885-4c50-a200-d48791a4a013}, !- Zone Air Inlet Port List
  {54b3b6ea-d93c-49bd-9ee6-fb3558db2586}, !- Zone Air Exhaust Port List
  {4b99e86e-1f59-4319-a020-2f82aa72b2dc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {861e18a9-9f82-48f3-b240-17bc5ce07cfe}, !- Handle
  Node 73,                                !- Name
  {4b99e86e-1f59-4319-a020-2f82aa72b2dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b99e86e-1f59-4319-a020-2f82aa72b2dc}, !- Handle
  {3aa84266-ba44-4dc4-bd1d-0b594c124449}, !- Name
  {7874b309-9375-4d5d-ade7-df48306cbda9}, !- Source Object
  11,                                     !- Outlet Port
  {861e18a9-9f82-48f3-b240-17bc5ce07cfe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb7ed4e4-b885-4c50-a200-d48791a4a013}, !- Handle
  Port List 145,                          !- Name
  {7874b309-9375-4d5d-ade7-df48306cbda9}; !- HVAC Component

OS:PortList,
  {54b3b6ea-d93c-49bd-9ee6-fb3558db2586}, !- Handle
  Port List 146,                          !- Name
  {7874b309-9375-4d5d-ade7-df48306cbda9}; !- HVAC Component

OS:Sizing:Zone,
  {91c0aff2-3fd0-4090-80dd-ea07af6f6a94}, !- Handle
  {7874b309-9375-4d5d-ade7-df48306cbda9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a0a4a689-dbb7-499a-a27e-0c02077b860f}, !- Handle
  Zone HVAC Equipment List 73,            !- Name
  {7874b309-9375-4d5d-ade7-df48306cbda9}; !- Thermal Zone

OS:ThermalZone,
  {be7451ed-f602-45b3-b604-61e50da59964}, !- Handle
  Thermal Zone 74,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f0fa68b-0608-4def-a470-23bbd9e8fad0}, !- Zone Air Inlet Port List
  {2ef82689-1137-4a1f-b66c-4905e453242b}, !- Zone Air Exhaust Port List
  {e22abe9b-142f-478d-b658-964b777f0fe7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03ca89d5-6856-441a-ae79-3937240554c5}, !- Handle
  Node 74,                                !- Name
  {e22abe9b-142f-478d-b658-964b777f0fe7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e22abe9b-142f-478d-b658-964b777f0fe7}, !- Handle
  {1256300d-3153-4816-892d-4a3b93ad2db5}, !- Name
  {be7451ed-f602-45b3-b604-61e50da59964}, !- Source Object
  11,                                     !- Outlet Port
  {03ca89d5-6856-441a-ae79-3937240554c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f0fa68b-0608-4def-a470-23bbd9e8fad0}, !- Handle
  Port List 147,                          !- Name
  {be7451ed-f602-45b3-b604-61e50da59964}; !- HVAC Component

OS:PortList,
  {2ef82689-1137-4a1f-b66c-4905e453242b}, !- Handle
  Port List 148,                          !- Name
  {be7451ed-f602-45b3-b604-61e50da59964}; !- HVAC Component

OS:Sizing:Zone,
  {95c17c6f-b927-4131-9962-ef6a8c205599}, !- Handle
  {be7451ed-f602-45b3-b604-61e50da59964}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8ace9e36-d75b-4011-be25-b87803229a27}, !- Handle
  Zone HVAC Equipment List 74,            !- Name
  {be7451ed-f602-45b3-b604-61e50da59964}; !- Thermal Zone

OS:ThermalZone,
  {d5971119-0d84-4e58-b014-d472d8654790}, !- Handle
  Thermal Zone 75,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ae4d857-4eb0-4c07-bd12-570f8dbf3230}, !- Zone Air Inlet Port List
  {89f7956e-bafc-4133-ab91-0d6b0d1eadce}, !- Zone Air Exhaust Port List
  {7cd2e7bb-8d54-4113-a699-ef1ad66752e6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {856f9807-ab9c-485c-8ec1-11269aca2952}, !- Handle
  Node 75,                                !- Name
  {7cd2e7bb-8d54-4113-a699-ef1ad66752e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7cd2e7bb-8d54-4113-a699-ef1ad66752e6}, !- Handle
  {5a69ee59-514b-44a4-9833-7591eeac2d0f}, !- Name
  {d5971119-0d84-4e58-b014-d472d8654790}, !- Source Object
  11,                                     !- Outlet Port
  {856f9807-ab9c-485c-8ec1-11269aca2952}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ae4d857-4eb0-4c07-bd12-570f8dbf3230}, !- Handle
  Port List 149,                          !- Name
  {d5971119-0d84-4e58-b014-d472d8654790}; !- HVAC Component

OS:PortList,
  {89f7956e-bafc-4133-ab91-0d6b0d1eadce}, !- Handle
  Port List 150,                          !- Name
  {d5971119-0d84-4e58-b014-d472d8654790}; !- HVAC Component

OS:Sizing:Zone,
  {a5910fbe-c5ce-4896-8b7c-d0a3b47c79a2}, !- Handle
  {d5971119-0d84-4e58-b014-d472d8654790}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {94b91d58-032e-4b8c-aee6-67d53c84ec31}, !- Handle
  Zone HVAC Equipment List 75,            !- Name
  {d5971119-0d84-4e58-b014-d472d8654790}; !- Thermal Zone

OS:ThermalZone,
  {b45d8229-869a-4f6d-80f0-070358297c5e}, !- Handle
  Thermal Zone 76,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1aed8e4-7085-4e79-83ba-809f6924bb42}, !- Zone Air Inlet Port List
  {1c7763ca-c796-4c01-8ab2-80baa742731d}, !- Zone Air Exhaust Port List
  {af1ba1bc-d6d5-4ab5-998f-f2df0e1d18a0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10d86b4d-8bab-4800-b3f0-046ac3d5bb1f}, !- Handle
  Node 76,                                !- Name
  {af1ba1bc-d6d5-4ab5-998f-f2df0e1d18a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af1ba1bc-d6d5-4ab5-998f-f2df0e1d18a0}, !- Handle
  {6e5e82a3-785d-4356-a780-68cffec5ae9c}, !- Name
  {b45d8229-869a-4f6d-80f0-070358297c5e}, !- Source Object
  11,                                     !- Outlet Port
  {10d86b4d-8bab-4800-b3f0-046ac3d5bb1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1aed8e4-7085-4e79-83ba-809f6924bb42}, !- Handle
  Port List 151,                          !- Name
  {b45d8229-869a-4f6d-80f0-070358297c5e}; !- HVAC Component

OS:PortList,
  {1c7763ca-c796-4c01-8ab2-80baa742731d}, !- Handle
  Port List 152,                          !- Name
  {b45d8229-869a-4f6d-80f0-070358297c5e}; !- HVAC Component

OS:Sizing:Zone,
  {a6b0c0d2-f5c3-48dc-ae88-cfd5633a3a5b}, !- Handle
  {b45d8229-869a-4f6d-80f0-070358297c5e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {46ab320e-3fb1-4941-9b8c-fd968b4221ef}, !- Handle
  Zone HVAC Equipment List 76,            !- Name
  {b45d8229-869a-4f6d-80f0-070358297c5e}; !- Thermal Zone

OS:ThermalZone,
  {700ff0e3-15df-4e3b-a97f-0dd0d89e5633}, !- Handle
  Thermal Zone 77,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81d7d2f5-0a7d-4d12-b889-d83c8919452c}, !- Zone Air Inlet Port List
  {994af654-19e6-4296-bda7-783dc31fc90a}, !- Zone Air Exhaust Port List
  {733b22aa-4f93-4f9a-ac10-ba791b309e4b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f4c7af9-e827-493a-8593-be0626fd9d97}, !- Handle
  Node 77,                                !- Name
  {733b22aa-4f93-4f9a-ac10-ba791b309e4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {733b22aa-4f93-4f9a-ac10-ba791b309e4b}, !- Handle
  {e4878a7b-ebbd-4985-921d-3df4df0003c8}, !- Name
  {700ff0e3-15df-4e3b-a97f-0dd0d89e5633}, !- Source Object
  11,                                     !- Outlet Port
  {6f4c7af9-e827-493a-8593-be0626fd9d97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81d7d2f5-0a7d-4d12-b889-d83c8919452c}, !- Handle
  Port List 153,                          !- Name
  {700ff0e3-15df-4e3b-a97f-0dd0d89e5633}; !- HVAC Component

OS:PortList,
  {994af654-19e6-4296-bda7-783dc31fc90a}, !- Handle
  Port List 154,                          !- Name
  {700ff0e3-15df-4e3b-a97f-0dd0d89e5633}; !- HVAC Component

OS:Sizing:Zone,
  {af5510de-02ff-4748-8e93-d01f4db6b282}, !- Handle
  {700ff0e3-15df-4e3b-a97f-0dd0d89e5633}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3618d387-9ec7-47a9-b4b1-4e88c5a3fc90}, !- Handle
  Zone HVAC Equipment List 77,            !- Name
  {700ff0e3-15df-4e3b-a97f-0dd0d89e5633}; !- Thermal Zone

OS:ThermalZone,
  {cc058237-890a-4069-bc79-a6daf136cb11}, !- Handle
  Thermal Zone 78,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f64573ac-abe0-4ba7-ba56-ef1bd92bfdc0}, !- Zone Air Inlet Port List
  {bc46f4ce-ecb2-4d48-a9a1-8c7db6c83c84}, !- Zone Air Exhaust Port List
  {be9a636a-48e1-49ee-bd05-d92e9a22550b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb2cb7f3-f861-4e6f-9e45-0961b463f06d}, !- Handle
  Node 78,                                !- Name
  {be9a636a-48e1-49ee-bd05-d92e9a22550b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be9a636a-48e1-49ee-bd05-d92e9a22550b}, !- Handle
  {f2150354-762d-43ef-9161-a5a40fc8ae7f}, !- Name
  {cc058237-890a-4069-bc79-a6daf136cb11}, !- Source Object
  11,                                     !- Outlet Port
  {eb2cb7f3-f861-4e6f-9e45-0961b463f06d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f64573ac-abe0-4ba7-ba56-ef1bd92bfdc0}, !- Handle
  Port List 155,                          !- Name
  {cc058237-890a-4069-bc79-a6daf136cb11}; !- HVAC Component

OS:PortList,
  {bc46f4ce-ecb2-4d48-a9a1-8c7db6c83c84}, !- Handle
  Port List 156,                          !- Name
  {cc058237-890a-4069-bc79-a6daf136cb11}; !- HVAC Component

OS:Sizing:Zone,
  {8a309b1c-c5db-4266-9212-aea8a12f77f4}, !- Handle
  {cc058237-890a-4069-bc79-a6daf136cb11}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {87d1ca3a-55f8-4c7b-93fb-352e52a4a51a}, !- Handle
  Zone HVAC Equipment List 78,            !- Name
  {cc058237-890a-4069-bc79-a6daf136cb11}; !- Thermal Zone

OS:ThermalZone,
  {e711fde4-744d-4415-94d9-c18219006bbb}, !- Handle
  Thermal Zone 79,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8160ce2-1881-4d1e-b25b-3e74482286dd}, !- Zone Air Inlet Port List
  {5f78e88d-ba54-419f-b838-3515ecb2d6ce}, !- Zone Air Exhaust Port List
  {6d0a2edf-428a-4e1d-80cf-9cd7d412b856}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d0e0855-a416-4424-98f1-aa1742fafc39}, !- Handle
  Node 79,                                !- Name
  {6d0a2edf-428a-4e1d-80cf-9cd7d412b856}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d0a2edf-428a-4e1d-80cf-9cd7d412b856}, !- Handle
  {37003a0f-efe8-4537-bd3f-fc8e05311cea}, !- Name
  {e711fde4-744d-4415-94d9-c18219006bbb}, !- Source Object
  11,                                     !- Outlet Port
  {1d0e0855-a416-4424-98f1-aa1742fafc39}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8160ce2-1881-4d1e-b25b-3e74482286dd}, !- Handle
  Port List 157,                          !- Name
  {e711fde4-744d-4415-94d9-c18219006bbb}; !- HVAC Component

OS:PortList,
  {5f78e88d-ba54-419f-b838-3515ecb2d6ce}, !- Handle
  Port List 158,                          !- Name
  {e711fde4-744d-4415-94d9-c18219006bbb}; !- HVAC Component

OS:Sizing:Zone,
  {e07ea6cd-3bac-445a-ad91-4116927977f2}, !- Handle
  {e711fde4-744d-4415-94d9-c18219006bbb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e57feb58-2348-4156-9275-ee21c95ef082}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {e711fde4-744d-4415-94d9-c18219006bbb}; !- Thermal Zone

OS:ThermalZone,
  {d7d524b6-b12e-4215-9a5b-1e8e0adcda92}, !- Handle
  Thermal Zone 80,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8bde5b1b-4b98-45cd-a852-6ae228ed9b2d}, !- Zone Air Inlet Port List
  {a5c3c4f8-f960-415e-a687-a13d59f44078}, !- Zone Air Exhaust Port List
  {0f0261bc-83b9-4858-becd-5d8eae72fcc7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {992d9b76-b6c1-4f11-bacd-79db3f3959eb}, !- Handle
  Node 80,                                !- Name
  {0f0261bc-83b9-4858-becd-5d8eae72fcc7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f0261bc-83b9-4858-becd-5d8eae72fcc7}, !- Handle
  {a417913b-8337-4365-9498-e3823a58baf9}, !- Name
  {d7d524b6-b12e-4215-9a5b-1e8e0adcda92}, !- Source Object
  11,                                     !- Outlet Port
  {992d9b76-b6c1-4f11-bacd-79db3f3959eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8bde5b1b-4b98-45cd-a852-6ae228ed9b2d}, !- Handle
  Port List 159,                          !- Name
  {d7d524b6-b12e-4215-9a5b-1e8e0adcda92}; !- HVAC Component

OS:PortList,
  {a5c3c4f8-f960-415e-a687-a13d59f44078}, !- Handle
  Port List 160,                          !- Name
  {d7d524b6-b12e-4215-9a5b-1e8e0adcda92}; !- HVAC Component

OS:Sizing:Zone,
  {94cf7b31-4168-441e-8a11-c78b742fd26a}, !- Handle
  {d7d524b6-b12e-4215-9a5b-1e8e0adcda92}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ed742f5c-c01e-4e4f-ba57-75a604abef1c}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {d7d524b6-b12e-4215-9a5b-1e8e0adcda92}; !- Thermal Zone

OS:ThermalZone,
  {e3a8d33e-bcb7-4481-93f8-137dda72b354}, !- Handle
  Thermal Zone 81,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ebc3e45-6981-477d-a987-63c42e1981e4}, !- Zone Air Inlet Port List
  {ca3595b9-82d4-4da6-8b6b-0a98541f7a10}, !- Zone Air Exhaust Port List
  {ece8ee21-a3d4-40c1-9c2f-e8cc44e230cf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ce9c5d4-8c8b-4af8-ab66-477cf9825707}, !- Handle
  Node 81,                                !- Name
  {ece8ee21-a3d4-40c1-9c2f-e8cc44e230cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ece8ee21-a3d4-40c1-9c2f-e8cc44e230cf}, !- Handle
  {8fbed04e-f12b-42fe-8451-713c093d9a73}, !- Name
  {e3a8d33e-bcb7-4481-93f8-137dda72b354}, !- Source Object
  11,                                     !- Outlet Port
  {6ce9c5d4-8c8b-4af8-ab66-477cf9825707}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ebc3e45-6981-477d-a987-63c42e1981e4}, !- Handle
  Port List 161,                          !- Name
  {e3a8d33e-bcb7-4481-93f8-137dda72b354}; !- HVAC Component

OS:PortList,
  {ca3595b9-82d4-4da6-8b6b-0a98541f7a10}, !- Handle
  Port List 162,                          !- Name
  {e3a8d33e-bcb7-4481-93f8-137dda72b354}; !- HVAC Component

OS:Sizing:Zone,
  {d1aa15d7-d363-4d98-8d79-12a2a51f0d26}, !- Handle
  {e3a8d33e-bcb7-4481-93f8-137dda72b354}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6877301e-0954-41f3-8ee5-66de94b07bd2}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {e3a8d33e-bcb7-4481-93f8-137dda72b354}; !- Thermal Zone

OS:ThermalZone,
  {17a7fc67-fe7f-48ec-a975-7b4dbfc38b07}, !- Handle
  Thermal Zone 82,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e66be4b-a3e9-4ad0-9474-bd61d035c838}, !- Zone Air Inlet Port List
  {16b2d084-bf8a-4470-bce5-0c25cd102de6}, !- Zone Air Exhaust Port List
  {da0a598f-9ae8-4523-a1ec-9d2882f86aad}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2e4878d-1ada-4569-8609-49bc151d2c83}, !- Handle
  Node 82,                                !- Name
  {da0a598f-9ae8-4523-a1ec-9d2882f86aad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da0a598f-9ae8-4523-a1ec-9d2882f86aad}, !- Handle
  {a9b54a93-b729-4f71-92cc-794f5c811005}, !- Name
  {17a7fc67-fe7f-48ec-a975-7b4dbfc38b07}, !- Source Object
  11,                                     !- Outlet Port
  {a2e4878d-1ada-4569-8609-49bc151d2c83}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e66be4b-a3e9-4ad0-9474-bd61d035c838}, !- Handle
  Port List 163,                          !- Name
  {17a7fc67-fe7f-48ec-a975-7b4dbfc38b07}; !- HVAC Component

OS:PortList,
  {16b2d084-bf8a-4470-bce5-0c25cd102de6}, !- Handle
  Port List 164,                          !- Name
  {17a7fc67-fe7f-48ec-a975-7b4dbfc38b07}; !- HVAC Component

OS:Sizing:Zone,
  {75a0cf7d-df89-4d25-acae-946c0b3cb13b}, !- Handle
  {17a7fc67-fe7f-48ec-a975-7b4dbfc38b07}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {aa7e0fc5-7a42-4b67-af39-f4132c5d3ff3}, !- Handle
  Zone HVAC Equipment List 82,            !- Name
  {17a7fc67-fe7f-48ec-a975-7b4dbfc38b07}; !- Thermal Zone

OS:ThermalZone,
  {070aa30b-d616-40d5-a01d-c6027e26de60}, !- Handle
  Thermal Zone 83,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86c1818c-6b26-4625-9d51-6a744aa73c64}, !- Zone Air Inlet Port List
  {932289f7-e795-431b-a80e-6f465fb336a0}, !- Zone Air Exhaust Port List
  {2d1890ee-3736-4ed1-a6a2-67a677ed0dd6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {530a5292-885c-4796-a150-dcc1d6f264ac}, !- Handle
  Node 83,                                !- Name
  {2d1890ee-3736-4ed1-a6a2-67a677ed0dd6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d1890ee-3736-4ed1-a6a2-67a677ed0dd6}, !- Handle
  {3b0ad475-0b35-4448-b2da-41c90bf6644b}, !- Name
  {070aa30b-d616-40d5-a01d-c6027e26de60}, !- Source Object
  11,                                     !- Outlet Port
  {530a5292-885c-4796-a150-dcc1d6f264ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86c1818c-6b26-4625-9d51-6a744aa73c64}, !- Handle
  Port List 165,                          !- Name
  {070aa30b-d616-40d5-a01d-c6027e26de60}; !- HVAC Component

OS:PortList,
  {932289f7-e795-431b-a80e-6f465fb336a0}, !- Handle
  Port List 166,                          !- Name
  {070aa30b-d616-40d5-a01d-c6027e26de60}; !- HVAC Component

OS:Sizing:Zone,
  {cbaebb94-bae1-4f58-918e-a65e74a217ab}, !- Handle
  {070aa30b-d616-40d5-a01d-c6027e26de60}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {774ac775-a2a7-4d2a-825a-c338def7d8a1}, !- Handle
  Zone HVAC Equipment List 83,            !- Name
  {070aa30b-d616-40d5-a01d-c6027e26de60}; !- Thermal Zone

OS:ThermalZone,
  {1e99504b-6db7-434f-9718-177f859fd2c3}, !- Handle
  Thermal Zone 84,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51d14e41-8e41-440e-aa77-28de5b3dbf47}, !- Zone Air Inlet Port List
  {543ac18a-918c-4937-93bb-404e77da0693}, !- Zone Air Exhaust Port List
  {6ffc132e-5606-4f6b-bab6-b6fc06f78260}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fec07e4d-bde7-497d-b546-6a2f8fd8f8aa}, !- Handle
  Node 84,                                !- Name
  {6ffc132e-5606-4f6b-bab6-b6fc06f78260}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ffc132e-5606-4f6b-bab6-b6fc06f78260}, !- Handle
  {bbe2ec0b-cbac-42c6-8651-7c275907dff7}, !- Name
  {1e99504b-6db7-434f-9718-177f859fd2c3}, !- Source Object
  11,                                     !- Outlet Port
  {fec07e4d-bde7-497d-b546-6a2f8fd8f8aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51d14e41-8e41-440e-aa77-28de5b3dbf47}, !- Handle
  Port List 167,                          !- Name
  {1e99504b-6db7-434f-9718-177f859fd2c3}; !- HVAC Component

OS:PortList,
  {543ac18a-918c-4937-93bb-404e77da0693}, !- Handle
  Port List 168,                          !- Name
  {1e99504b-6db7-434f-9718-177f859fd2c3}; !- HVAC Component

OS:Sizing:Zone,
  {e8f83a3c-150d-45c1-be47-afec872105ec}, !- Handle
  {1e99504b-6db7-434f-9718-177f859fd2c3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e3bfb6f0-2824-4e0d-bef0-91058428d2f7}, !- Handle
  Zone HVAC Equipment List 84,            !- Name
  {1e99504b-6db7-434f-9718-177f859fd2c3}; !- Thermal Zone

OS:ThermalZone,
  {e9b9ac09-8298-4344-a66d-8d58d55c21ac}, !- Handle
  Thermal Zone 85,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04694bb8-cdb5-4042-95c4-db9767a43ecf}, !- Zone Air Inlet Port List
  {ea80478f-3a54-4f51-a293-ec0526d4ba3c}, !- Zone Air Exhaust Port List
  {b2ff172e-49f5-40bb-b676-a16651056fc4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {547de367-0371-4882-8013-5846ffbdf478}, !- Handle
  Node 85,                                !- Name
  {b2ff172e-49f5-40bb-b676-a16651056fc4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2ff172e-49f5-40bb-b676-a16651056fc4}, !- Handle
  {4c45d262-2eab-4599-b648-817a5d3232d6}, !- Name
  {e9b9ac09-8298-4344-a66d-8d58d55c21ac}, !- Source Object
  11,                                     !- Outlet Port
  {547de367-0371-4882-8013-5846ffbdf478}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04694bb8-cdb5-4042-95c4-db9767a43ecf}, !- Handle
  Port List 169,                          !- Name
  {e9b9ac09-8298-4344-a66d-8d58d55c21ac}; !- HVAC Component

OS:PortList,
  {ea80478f-3a54-4f51-a293-ec0526d4ba3c}, !- Handle
  Port List 170,                          !- Name
  {e9b9ac09-8298-4344-a66d-8d58d55c21ac}; !- HVAC Component

OS:Sizing:Zone,
  {4511c908-c194-4bf3-abe0-18f416bc1b12}, !- Handle
  {e9b9ac09-8298-4344-a66d-8d58d55c21ac}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ef9c1c61-8b52-4046-acd0-072cd3724c17}, !- Handle
  Zone HVAC Equipment List 85,            !- Name
  {e9b9ac09-8298-4344-a66d-8d58d55c21ac}; !- Thermal Zone

OS:ThermalZone,
  {eeba8f54-39da-4c6a-8fd2-cd8b0775e6ba}, !- Handle
  Thermal Zone 86,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f3d002a-2069-4358-b44a-25622325ed2c}, !- Zone Air Inlet Port List
  {2bfb7ea9-70f6-4de1-a200-71afeebb743c}, !- Zone Air Exhaust Port List
  {047affb8-2539-41fa-bdc9-41380ecc846e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ce61fa9-f403-420c-8ed4-d41adea40d38}, !- Handle
  Node 86,                                !- Name
  {047affb8-2539-41fa-bdc9-41380ecc846e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {047affb8-2539-41fa-bdc9-41380ecc846e}, !- Handle
  {c5a1fd37-76a7-4bd0-8cd2-0edfae36f465}, !- Name
  {eeba8f54-39da-4c6a-8fd2-cd8b0775e6ba}, !- Source Object
  11,                                     !- Outlet Port
  {4ce61fa9-f403-420c-8ed4-d41adea40d38}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f3d002a-2069-4358-b44a-25622325ed2c}, !- Handle
  Port List 171,                          !- Name
  {eeba8f54-39da-4c6a-8fd2-cd8b0775e6ba}; !- HVAC Component

OS:PortList,
  {2bfb7ea9-70f6-4de1-a200-71afeebb743c}, !- Handle
  Port List 172,                          !- Name
  {eeba8f54-39da-4c6a-8fd2-cd8b0775e6ba}; !- HVAC Component

OS:Sizing:Zone,
  {3154fb4d-eb7c-43e3-b81b-549f7e60c0ba}, !- Handle
  {eeba8f54-39da-4c6a-8fd2-cd8b0775e6ba}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5464eba8-c274-4035-9857-d04952b10579}, !- Handle
  Zone HVAC Equipment List 86,            !- Name
  {eeba8f54-39da-4c6a-8fd2-cd8b0775e6ba}; !- Thermal Zone

OS:ThermalZone,
  {b0ca9d04-7b66-4bc0-91ee-4d081f06b0eb}, !- Handle
  Thermal Zone 87,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7aa91406-a66d-4aff-9ee2-6c836313a8a4}, !- Zone Air Inlet Port List
  {88ca6909-e2c7-4a9c-946a-86b3818c2812}, !- Zone Air Exhaust Port List
  {2f7812b6-8c68-4965-b2e4-f941b488fe76}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {498f7fc5-5f7a-46f4-bffa-ad0b4dcd1e7e}, !- Handle
  Node 87,                                !- Name
  {2f7812b6-8c68-4965-b2e4-f941b488fe76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f7812b6-8c68-4965-b2e4-f941b488fe76}, !- Handle
  {fd663178-5028-4bc3-8d9d-644134001d2f}, !- Name
  {b0ca9d04-7b66-4bc0-91ee-4d081f06b0eb}, !- Source Object
  11,                                     !- Outlet Port
  {498f7fc5-5f7a-46f4-bffa-ad0b4dcd1e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7aa91406-a66d-4aff-9ee2-6c836313a8a4}, !- Handle
  Port List 173,                          !- Name
  {b0ca9d04-7b66-4bc0-91ee-4d081f06b0eb}; !- HVAC Component

OS:PortList,
  {88ca6909-e2c7-4a9c-946a-86b3818c2812}, !- Handle
  Port List 174,                          !- Name
  {b0ca9d04-7b66-4bc0-91ee-4d081f06b0eb}; !- HVAC Component

OS:Sizing:Zone,
  {5bcc0a0f-f6a3-4654-93ec-240e3938fe3d}, !- Handle
  {b0ca9d04-7b66-4bc0-91ee-4d081f06b0eb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f1f0fc60-f1cb-4504-bf55-b6baaf1f3097}, !- Handle
  Zone HVAC Equipment List 87,            !- Name
  {b0ca9d04-7b66-4bc0-91ee-4d081f06b0eb}; !- Thermal Zone

OS:ThermalZone,
  {e3d74663-3b82-4456-82ee-3a614d0aaa2b}, !- Handle
  Thermal Zone 88,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9009b16c-e511-4121-88a3-09ea89c4a228}, !- Zone Air Inlet Port List
  {365bf71a-7298-4424-82b7-84f4d6ec1445}, !- Zone Air Exhaust Port List
  {db803ab2-501e-4387-a0b8-8ceee0e79308}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47ac4f20-a9df-4d1e-a41d-bacc3809ae05}, !- Handle
  Node 88,                                !- Name
  {db803ab2-501e-4387-a0b8-8ceee0e79308}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db803ab2-501e-4387-a0b8-8ceee0e79308}, !- Handle
  {da93d994-61be-4e02-a914-009db0545ea4}, !- Name
  {e3d74663-3b82-4456-82ee-3a614d0aaa2b}, !- Source Object
  11,                                     !- Outlet Port
  {47ac4f20-a9df-4d1e-a41d-bacc3809ae05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9009b16c-e511-4121-88a3-09ea89c4a228}, !- Handle
  Port List 175,                          !- Name
  {e3d74663-3b82-4456-82ee-3a614d0aaa2b}; !- HVAC Component

OS:PortList,
  {365bf71a-7298-4424-82b7-84f4d6ec1445}, !- Handle
  Port List 176,                          !- Name
  {e3d74663-3b82-4456-82ee-3a614d0aaa2b}; !- HVAC Component

OS:Sizing:Zone,
  {dbcb381c-43d7-4477-839a-c341d08beb60}, !- Handle
  {e3d74663-3b82-4456-82ee-3a614d0aaa2b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f8a033da-1174-461c-8b51-1a7d7964cf18}, !- Handle
  Zone HVAC Equipment List 88,            !- Name
  {e3d74663-3b82-4456-82ee-3a614d0aaa2b}; !- Thermal Zone

OS:ThermalZone,
  {ecb70298-df33-4cdb-ad22-de3ddc4e3c45}, !- Handle
  Thermal Zone 89,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66935544-5b5d-4569-97c2-e86bda39acfe}, !- Zone Air Inlet Port List
  {2212752b-0d19-4a20-a3dc-adc44cd4472d}, !- Zone Air Exhaust Port List
  {3ceae3ff-5818-4af0-a0a7-74ff5afe9464}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3939e213-3fe8-44f9-a273-f372f67e42c9}, !- Handle
  Node 89,                                !- Name
  {3ceae3ff-5818-4af0-a0a7-74ff5afe9464}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ceae3ff-5818-4af0-a0a7-74ff5afe9464}, !- Handle
  {5782cbeb-da2d-4e5a-a1ea-874b0beb3d2c}, !- Name
  {ecb70298-df33-4cdb-ad22-de3ddc4e3c45}, !- Source Object
  11,                                     !- Outlet Port
  {3939e213-3fe8-44f9-a273-f372f67e42c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66935544-5b5d-4569-97c2-e86bda39acfe}, !- Handle
  Port List 177,                          !- Name
  {ecb70298-df33-4cdb-ad22-de3ddc4e3c45}; !- HVAC Component

OS:PortList,
  {2212752b-0d19-4a20-a3dc-adc44cd4472d}, !- Handle
  Port List 178,                          !- Name
  {ecb70298-df33-4cdb-ad22-de3ddc4e3c45}; !- HVAC Component

OS:Sizing:Zone,
  {ea0f33c7-0bd5-45a7-b2e2-2c7d27320b1c}, !- Handle
  {ecb70298-df33-4cdb-ad22-de3ddc4e3c45}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ef4ac7bd-fbb1-42e9-a83e-3cd7dca3dda5}, !- Handle
  Zone HVAC Equipment List 89,            !- Name
  {ecb70298-df33-4cdb-ad22-de3ddc4e3c45}; !- Thermal Zone

OS:ThermalZone,
  {4b2bdccd-f0fd-4abb-a4a3-16822eba1c49}, !- Handle
  Thermal Zone 90,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59b27b60-32e3-4abd-89cb-234a0fbfcce9}, !- Zone Air Inlet Port List
  {90c17f47-7c4c-40a5-b7ae-045acebb3b2c}, !- Zone Air Exhaust Port List
  {332efddb-ec97-42dc-8884-dce030c1d1e9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b199605c-b530-480c-89f8-336778885dcc}, !- Handle
  Node 90,                                !- Name
  {332efddb-ec97-42dc-8884-dce030c1d1e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {332efddb-ec97-42dc-8884-dce030c1d1e9}, !- Handle
  {2f072541-c7a1-4296-87d4-872b300cd7d3}, !- Name
  {4b2bdccd-f0fd-4abb-a4a3-16822eba1c49}, !- Source Object
  11,                                     !- Outlet Port
  {b199605c-b530-480c-89f8-336778885dcc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59b27b60-32e3-4abd-89cb-234a0fbfcce9}, !- Handle
  Port List 179,                          !- Name
  {4b2bdccd-f0fd-4abb-a4a3-16822eba1c49}; !- HVAC Component

OS:PortList,
  {90c17f47-7c4c-40a5-b7ae-045acebb3b2c}, !- Handle
  Port List 180,                          !- Name
  {4b2bdccd-f0fd-4abb-a4a3-16822eba1c49}; !- HVAC Component

OS:Sizing:Zone,
  {fecd1a67-47b7-4c3f-833c-a4e30fbbd7ad}, !- Handle
  {4b2bdccd-f0fd-4abb-a4a3-16822eba1c49}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {001a5195-5e43-4754-8dcd-7740f68f961b}, !- Handle
  Zone HVAC Equipment List 90,            !- Name
  {4b2bdccd-f0fd-4abb-a4a3-16822eba1c49}; !- Thermal Zone

OS:ThermalZone,
  {8c61167b-6349-440e-9737-256d7a0236a0}, !- Handle
  Thermal Zone 91,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b459b91-143f-433b-aec6-c0f998a3e671}, !- Zone Air Inlet Port List
  {23692fdc-a24c-4408-8764-089d43e0e998}, !- Zone Air Exhaust Port List
  {c4f08e0c-a770-475d-ab3d-8688c82eff51}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2227d6d9-cfee-4db9-9e26-ac04c110dac9}, !- Handle
  Node 91,                                !- Name
  {c4f08e0c-a770-475d-ab3d-8688c82eff51}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4f08e0c-a770-475d-ab3d-8688c82eff51}, !- Handle
  {59a7adf0-8ba8-4982-80e5-bfd2f8845d44}, !- Name
  {8c61167b-6349-440e-9737-256d7a0236a0}, !- Source Object
  11,                                     !- Outlet Port
  {2227d6d9-cfee-4db9-9e26-ac04c110dac9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b459b91-143f-433b-aec6-c0f998a3e671}, !- Handle
  Port List 181,                          !- Name
  {8c61167b-6349-440e-9737-256d7a0236a0}; !- HVAC Component

OS:PortList,
  {23692fdc-a24c-4408-8764-089d43e0e998}, !- Handle
  Port List 182,                          !- Name
  {8c61167b-6349-440e-9737-256d7a0236a0}; !- HVAC Component

OS:Sizing:Zone,
  {8e10e0f5-d44f-4d63-950f-12d5f3aa402d}, !- Handle
  {8c61167b-6349-440e-9737-256d7a0236a0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e6901229-4f02-42cf-b1b5-d7beabc61742}, !- Handle
  Zone HVAC Equipment List 91,            !- Name
  {8c61167b-6349-440e-9737-256d7a0236a0}; !- Thermal Zone

OS:ThermalZone,
  {b9401684-4e00-4d81-8dc8-18b7b2fcae66}, !- Handle
  Thermal Zone 92,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6613d39c-4f90-418d-9438-6e383e6ddf6f}, !- Zone Air Inlet Port List
  {a9bf2b01-d995-4622-81d4-bd86137b5d45}, !- Zone Air Exhaust Port List
  {4166bfe7-50d9-46da-87cb-70eeb15589d0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bccf25dc-defb-4e36-b569-16c2e26760bc}, !- Handle
  Node 92,                                !- Name
  {4166bfe7-50d9-46da-87cb-70eeb15589d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4166bfe7-50d9-46da-87cb-70eeb15589d0}, !- Handle
  {afbd89b7-332a-4418-bc9b-b7f6849065ed}, !- Name
  {b9401684-4e00-4d81-8dc8-18b7b2fcae66}, !- Source Object
  11,                                     !- Outlet Port
  {bccf25dc-defb-4e36-b569-16c2e26760bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6613d39c-4f90-418d-9438-6e383e6ddf6f}, !- Handle
  Port List 183,                          !- Name
  {b9401684-4e00-4d81-8dc8-18b7b2fcae66}; !- HVAC Component

OS:PortList,
  {a9bf2b01-d995-4622-81d4-bd86137b5d45}, !- Handle
  Port List 184,                          !- Name
  {b9401684-4e00-4d81-8dc8-18b7b2fcae66}; !- HVAC Component

OS:Sizing:Zone,
  {5dfd4374-2df6-4586-9642-d82a33bd50e7}, !- Handle
  {b9401684-4e00-4d81-8dc8-18b7b2fcae66}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e552a25d-c06a-4a93-942a-c78b22c2a81e}, !- Handle
  Zone HVAC Equipment List 92,            !- Name
  {b9401684-4e00-4d81-8dc8-18b7b2fcae66}; !- Thermal Zone

OS:ThermalZone,
  {93bb4ce5-7c9d-4cad-8bb0-4bdd04a007b2}, !- Handle
  Thermal Zone 93,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6706215f-0be9-448a-a497-e485201e2c24}, !- Zone Air Inlet Port List
  {20eb58ff-1bb1-4db5-903c-d1412017eac0}, !- Zone Air Exhaust Port List
  {35db2dfb-98de-44b2-a95d-3ce68ee3acdb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38035ed2-a474-4258-8839-9fe23255a942}, !- Handle
  Node 93,                                !- Name
  {35db2dfb-98de-44b2-a95d-3ce68ee3acdb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35db2dfb-98de-44b2-a95d-3ce68ee3acdb}, !- Handle
  {2acbd9dd-555c-4e07-a859-2f17f370f7ec}, !- Name
  {93bb4ce5-7c9d-4cad-8bb0-4bdd04a007b2}, !- Source Object
  11,                                     !- Outlet Port
  {38035ed2-a474-4258-8839-9fe23255a942}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6706215f-0be9-448a-a497-e485201e2c24}, !- Handle
  Port List 185,                          !- Name
  {93bb4ce5-7c9d-4cad-8bb0-4bdd04a007b2}; !- HVAC Component

OS:PortList,
  {20eb58ff-1bb1-4db5-903c-d1412017eac0}, !- Handle
  Port List 186,                          !- Name
  {93bb4ce5-7c9d-4cad-8bb0-4bdd04a007b2}; !- HVAC Component

OS:Sizing:Zone,
  {28c93f92-6bd4-4ded-851e-572266f460d2}, !- Handle
  {93bb4ce5-7c9d-4cad-8bb0-4bdd04a007b2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9ca20934-48a8-471f-9dc4-ad7a37ebe8fc}, !- Handle
  Zone HVAC Equipment List 93,            !- Name
  {93bb4ce5-7c9d-4cad-8bb0-4bdd04a007b2}; !- Thermal Zone

OS:ThermalZone,
  {0c09b0b6-a6e9-4771-a690-3c32b65b0b12}, !- Handle
  Thermal Zone 94,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f20a479-64f7-4d7f-9ee2-830d0553e795}, !- Zone Air Inlet Port List
  {741ab087-6450-4cc2-8b65-ab8ecb930325}, !- Zone Air Exhaust Port List
  {578b98e0-2be6-4280-839d-50dafdba7749}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {170d28ea-2621-46a8-83b5-618be767bd17}, !- Handle
  Node 94,                                !- Name
  {578b98e0-2be6-4280-839d-50dafdba7749}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {578b98e0-2be6-4280-839d-50dafdba7749}, !- Handle
  {1143cebe-2443-48c3-bf7e-191e40040d98}, !- Name
  {0c09b0b6-a6e9-4771-a690-3c32b65b0b12}, !- Source Object
  11,                                     !- Outlet Port
  {170d28ea-2621-46a8-83b5-618be767bd17}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f20a479-64f7-4d7f-9ee2-830d0553e795}, !- Handle
  Port List 187,                          !- Name
  {0c09b0b6-a6e9-4771-a690-3c32b65b0b12}; !- HVAC Component

OS:PortList,
  {741ab087-6450-4cc2-8b65-ab8ecb930325}, !- Handle
  Port List 188,                          !- Name
  {0c09b0b6-a6e9-4771-a690-3c32b65b0b12}; !- HVAC Component

OS:Sizing:Zone,
  {d5284050-2754-480b-8651-99bfefcdb658}, !- Handle
  {0c09b0b6-a6e9-4771-a690-3c32b65b0b12}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {09d5562e-d18f-4e92-9202-0300d09cc375}, !- Handle
  Zone HVAC Equipment List 94,            !- Name
  {0c09b0b6-a6e9-4771-a690-3c32b65b0b12}; !- Thermal Zone

OS:ThermalZone,
  {cf987786-b5ac-461a-8705-f7d17bce583f}, !- Handle
  Thermal Zone 95,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca38317b-7f01-4fc4-a16a-12828d75b49d}, !- Zone Air Inlet Port List
  {4f16502f-bedf-43e9-beef-fc497abf9d4e}, !- Zone Air Exhaust Port List
  {f4abbe43-50ee-4d11-a4d8-2b8f051726f4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a75100f1-c739-4ecf-b33c-b9dab56a5ede}, !- Handle
  Node 95,                                !- Name
  {f4abbe43-50ee-4d11-a4d8-2b8f051726f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4abbe43-50ee-4d11-a4d8-2b8f051726f4}, !- Handle
  {f22bdec1-561a-4712-8d15-b1b91f0dc5eb}, !- Name
  {cf987786-b5ac-461a-8705-f7d17bce583f}, !- Source Object
  11,                                     !- Outlet Port
  {a75100f1-c739-4ecf-b33c-b9dab56a5ede}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca38317b-7f01-4fc4-a16a-12828d75b49d}, !- Handle
  Port List 189,                          !- Name
  {cf987786-b5ac-461a-8705-f7d17bce583f}; !- HVAC Component

OS:PortList,
  {4f16502f-bedf-43e9-beef-fc497abf9d4e}, !- Handle
  Port List 190,                          !- Name
  {cf987786-b5ac-461a-8705-f7d17bce583f}; !- HVAC Component

OS:Sizing:Zone,
  {aaf0732d-1881-4c4b-9c05-05d16c6321da}, !- Handle
  {cf987786-b5ac-461a-8705-f7d17bce583f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bca4bec8-4b58-485f-b4dc-9ec0217aaf1c}, !- Handle
  Zone HVAC Equipment List 95,            !- Name
  {cf987786-b5ac-461a-8705-f7d17bce583f}; !- Thermal Zone

OS:ThermalZone,
  {e4af9982-780e-4fdf-b57e-a0c4c46912a6}, !- Handle
  Thermal Zone 96,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d238389-1da9-477e-8125-c1c3f619acfe}, !- Zone Air Inlet Port List
  {b3f160c3-e879-4b53-9ce6-d5656be8e12a}, !- Zone Air Exhaust Port List
  {4b189aca-76e8-40ed-8928-3d8e7b806e20}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24853b88-399e-4ff8-ab93-ab4a3546a0b5}, !- Handle
  Node 96,                                !- Name
  {4b189aca-76e8-40ed-8928-3d8e7b806e20}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b189aca-76e8-40ed-8928-3d8e7b806e20}, !- Handle
  {6968f845-5929-4cb3-a89d-1dafbf8d0d31}, !- Name
  {e4af9982-780e-4fdf-b57e-a0c4c46912a6}, !- Source Object
  11,                                     !- Outlet Port
  {24853b88-399e-4ff8-ab93-ab4a3546a0b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d238389-1da9-477e-8125-c1c3f619acfe}, !- Handle
  Port List 191,                          !- Name
  {e4af9982-780e-4fdf-b57e-a0c4c46912a6}; !- HVAC Component

OS:PortList,
  {b3f160c3-e879-4b53-9ce6-d5656be8e12a}, !- Handle
  Port List 192,                          !- Name
  {e4af9982-780e-4fdf-b57e-a0c4c46912a6}; !- HVAC Component

OS:Sizing:Zone,
  {af20496d-0a4b-4ff3-af72-0aebec62dd1e}, !- Handle
  {e4af9982-780e-4fdf-b57e-a0c4c46912a6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {51834d3b-ae55-4af7-a480-d97ee40141bd}, !- Handle
  Zone HVAC Equipment List 96,            !- Name
  {e4af9982-780e-4fdf-b57e-a0c4c46912a6}; !- Thermal Zone

OS:ThermalZone,
  {1dea1b8c-c80e-4652-af7b-8a255fc6b095}, !- Handle
  Thermal Zone 97,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82dc85e7-3ab6-4c6f-a02e-f6648abdb435}, !- Zone Air Inlet Port List
  {e0e1e1e0-4d0d-467a-ac81-3f13cf7846cf}, !- Zone Air Exhaust Port List
  {58f2174e-90db-440a-afa5-cedb6f1b9898}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2534b694-ba09-42b1-9d8f-ef337df8771c}, !- Handle
  Node 97,                                !- Name
  {58f2174e-90db-440a-afa5-cedb6f1b9898}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58f2174e-90db-440a-afa5-cedb6f1b9898}, !- Handle
  {3843a02b-8b15-4a5f-933f-5c0d44a03e75}, !- Name
  {1dea1b8c-c80e-4652-af7b-8a255fc6b095}, !- Source Object
  11,                                     !- Outlet Port
  {2534b694-ba09-42b1-9d8f-ef337df8771c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82dc85e7-3ab6-4c6f-a02e-f6648abdb435}, !- Handle
  Port List 193,                          !- Name
  {1dea1b8c-c80e-4652-af7b-8a255fc6b095}; !- HVAC Component

OS:PortList,
  {e0e1e1e0-4d0d-467a-ac81-3f13cf7846cf}, !- Handle
  Port List 194,                          !- Name
  {1dea1b8c-c80e-4652-af7b-8a255fc6b095}; !- HVAC Component

OS:Sizing:Zone,
  {37f0b185-a2f6-4fe8-a648-b43f41d66db0}, !- Handle
  {1dea1b8c-c80e-4652-af7b-8a255fc6b095}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {03374933-d9e6-477d-94c0-8915da945524}, !- Handle
  Zone HVAC Equipment List 97,            !- Name
  {1dea1b8c-c80e-4652-af7b-8a255fc6b095}; !- Thermal Zone

OS:ThermalZone,
  {b6a42049-53f5-411e-ac75-63c9066f61a1}, !- Handle
  Thermal Zone 98,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d17475e9-7bf5-4fe9-9078-85ad5903fb1c}, !- Zone Air Inlet Port List
  {c1e2aeb3-431e-4cd6-821f-21c4b6eb4729}, !- Zone Air Exhaust Port List
  {cc89707d-4be7-4b68-a1b9-94fb112abc91}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d655fbf8-cd96-4e82-8213-4fc7cc1835d4}, !- Handle
  Node 98,                                !- Name
  {cc89707d-4be7-4b68-a1b9-94fb112abc91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc89707d-4be7-4b68-a1b9-94fb112abc91}, !- Handle
  {0dadff40-7a50-40c8-90c0-7f472244c4e7}, !- Name
  {b6a42049-53f5-411e-ac75-63c9066f61a1}, !- Source Object
  11,                                     !- Outlet Port
  {d655fbf8-cd96-4e82-8213-4fc7cc1835d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d17475e9-7bf5-4fe9-9078-85ad5903fb1c}, !- Handle
  Port List 195,                          !- Name
  {b6a42049-53f5-411e-ac75-63c9066f61a1}; !- HVAC Component

OS:PortList,
  {c1e2aeb3-431e-4cd6-821f-21c4b6eb4729}, !- Handle
  Port List 196,                          !- Name
  {b6a42049-53f5-411e-ac75-63c9066f61a1}; !- HVAC Component

OS:Sizing:Zone,
  {b2e3610a-b40a-4bc3-8f52-f151eaa3dc4b}, !- Handle
  {b6a42049-53f5-411e-ac75-63c9066f61a1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d8b343d3-84bd-4956-870e-180d9fa4a2c7}, !- Handle
  Zone HVAC Equipment List 98,            !- Name
  {b6a42049-53f5-411e-ac75-63c9066f61a1}; !- Thermal Zone

OS:ThermalZone,
  {1a0350c9-c477-43ed-bd9a-32bfe747231f}, !- Handle
  Thermal Zone 99,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49bb9a16-aa37-4ca1-96bb-5d812a2e2b29}, !- Zone Air Inlet Port List
  {45c9ba08-d8d0-4a9e-aeb4-33e8e0b63edb}, !- Zone Air Exhaust Port List
  {4720f50f-5232-41af-81b0-96bca1b66bf9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd5c5b21-7429-4dca-8181-122887722d64}, !- Handle
  Node 99,                                !- Name
  {4720f50f-5232-41af-81b0-96bca1b66bf9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4720f50f-5232-41af-81b0-96bca1b66bf9}, !- Handle
  {4ec85cae-f104-4bb0-b690-d49884ec3819}, !- Name
  {1a0350c9-c477-43ed-bd9a-32bfe747231f}, !- Source Object
  11,                                     !- Outlet Port
  {fd5c5b21-7429-4dca-8181-122887722d64}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49bb9a16-aa37-4ca1-96bb-5d812a2e2b29}, !- Handle
  Port List 197,                          !- Name
  {1a0350c9-c477-43ed-bd9a-32bfe747231f}; !- HVAC Component

OS:PortList,
  {45c9ba08-d8d0-4a9e-aeb4-33e8e0b63edb}, !- Handle
  Port List 198,                          !- Name
  {1a0350c9-c477-43ed-bd9a-32bfe747231f}; !- HVAC Component

OS:Sizing:Zone,
  {1f55dc8c-2763-4f78-ae50-2e3ec67a2678}, !- Handle
  {1a0350c9-c477-43ed-bd9a-32bfe747231f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {313107fd-a5cc-44cb-b43f-8470ba166073}, !- Handle
  Zone HVAC Equipment List 99,            !- Name
  {1a0350c9-c477-43ed-bd9a-32bfe747231f}; !- Thermal Zone

OS:ThermalZone,
  {f01c9d5b-6c79-442e-b0ce-7d53b324a509}, !- Handle
  Thermal Zone 100,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15bdb8d1-2f46-48de-92a9-5474960f7fcb}, !- Zone Air Inlet Port List
  {e56ae2a2-40f3-4b64-aa5b-a27cf3edf247}, !- Zone Air Exhaust Port List
  {e1fc0b80-0dda-4c92-a1c4-bba753fc20b2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82b55b23-f553-4bad-870c-ba8c0c0ba327}, !- Handle
  Node 100,                               !- Name
  {e1fc0b80-0dda-4c92-a1c4-bba753fc20b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1fc0b80-0dda-4c92-a1c4-bba753fc20b2}, !- Handle
  {51d586ab-e477-4da4-acf0-0d2dc20b5864}, !- Name
  {f01c9d5b-6c79-442e-b0ce-7d53b324a509}, !- Source Object
  11,                                     !- Outlet Port
  {82b55b23-f553-4bad-870c-ba8c0c0ba327}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15bdb8d1-2f46-48de-92a9-5474960f7fcb}, !- Handle
  Port List 199,                          !- Name
  {f01c9d5b-6c79-442e-b0ce-7d53b324a509}; !- HVAC Component

OS:PortList,
  {e56ae2a2-40f3-4b64-aa5b-a27cf3edf247}, !- Handle
  Port List 200,                          !- Name
  {f01c9d5b-6c79-442e-b0ce-7d53b324a509}; !- HVAC Component

OS:Sizing:Zone,
  {8d5f9da3-30bf-4702-b070-1dba03714005}, !- Handle
  {f01c9d5b-6c79-442e-b0ce-7d53b324a509}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f13bbf1b-0ce1-4301-ac8d-889698ab8587}, !- Handle
  Zone HVAC Equipment List 100,           !- Name
  {f01c9d5b-6c79-442e-b0ce-7d53b324a509}; !- Thermal Zone

OS:ThermalZone,
  {29aaadad-eaf7-4d25-a9d0-a7bd5106f63c}, !- Handle
  Thermal Zone 101,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a93efb5-0264-4bba-86aa-30579bc75c15}, !- Zone Air Inlet Port List
  {6a62c53b-8640-48e4-b94f-517b774062a6}, !- Zone Air Exhaust Port List
  {c439bd71-bf1d-4c0e-b0b1-77ca48a6c9ea}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67dcadd7-f2e8-41a6-ae9e-02134a6ff963}, !- Handle
  Node 101,                               !- Name
  {c439bd71-bf1d-4c0e-b0b1-77ca48a6c9ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c439bd71-bf1d-4c0e-b0b1-77ca48a6c9ea}, !- Handle
  {cd48cce4-35fa-434f-89a5-565bfade1e99}, !- Name
  {29aaadad-eaf7-4d25-a9d0-a7bd5106f63c}, !- Source Object
  11,                                     !- Outlet Port
  {67dcadd7-f2e8-41a6-ae9e-02134a6ff963}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a93efb5-0264-4bba-86aa-30579bc75c15}, !- Handle
  Port List 201,                          !- Name
  {29aaadad-eaf7-4d25-a9d0-a7bd5106f63c}; !- HVAC Component

OS:PortList,
  {6a62c53b-8640-48e4-b94f-517b774062a6}, !- Handle
  Port List 202,                          !- Name
  {29aaadad-eaf7-4d25-a9d0-a7bd5106f63c}; !- HVAC Component

OS:Sizing:Zone,
  {f40c2602-e72a-4c2b-808c-0020d1b526fd}, !- Handle
  {29aaadad-eaf7-4d25-a9d0-a7bd5106f63c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {359c53fa-b144-4b60-a523-e362c430d8b9}, !- Handle
  Zone HVAC Equipment List 101,           !- Name
  {29aaadad-eaf7-4d25-a9d0-a7bd5106f63c}; !- Thermal Zone

OS:ThermalZone,
  {f6364802-2212-4d85-b5cf-e74c2e55ca06}, !- Handle
  Thermal Zone 102,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5d21d31-f896-4149-bfb2-2ac6e074772c}, !- Zone Air Inlet Port List
  {814cfeda-574e-4538-850e-6a0f4e816ff4}, !- Zone Air Exhaust Port List
  {be50e539-55de-4b40-9a48-bb1802b50099}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {866718b4-1554-4b3b-8d11-de2933963328}, !- Handle
  Node 102,                               !- Name
  {be50e539-55de-4b40-9a48-bb1802b50099}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be50e539-55de-4b40-9a48-bb1802b50099}, !- Handle
  {40cd6ba7-8337-4609-9a80-9b7e056ddc7b}, !- Name
  {f6364802-2212-4d85-b5cf-e74c2e55ca06}, !- Source Object
  11,                                     !- Outlet Port
  {866718b4-1554-4b3b-8d11-de2933963328}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5d21d31-f896-4149-bfb2-2ac6e074772c}, !- Handle
  Port List 203,                          !- Name
  {f6364802-2212-4d85-b5cf-e74c2e55ca06}; !- HVAC Component

OS:PortList,
  {814cfeda-574e-4538-850e-6a0f4e816ff4}, !- Handle
  Port List 204,                          !- Name
  {f6364802-2212-4d85-b5cf-e74c2e55ca06}; !- HVAC Component

OS:Sizing:Zone,
  {d024f4be-643f-49f6-8c4c-e2ddf12f0843}, !- Handle
  {f6364802-2212-4d85-b5cf-e74c2e55ca06}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bfebeaaf-5e0e-47ef-b21c-dc2d835f4a91}, !- Handle
  Zone HVAC Equipment List 102,           !- Name
  {f6364802-2212-4d85-b5cf-e74c2e55ca06}; !- Thermal Zone

OS:ThermalZone,
  {5ccae181-46dc-4ec8-ab93-529f55f04f27}, !- Handle
  Thermal Zone 103,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c8eb2808-bc6f-4b70-a126-afd4a001e7c3}, !- Zone Air Inlet Port List
  {c769e4fc-00bf-417a-85e9-5e91db16bb7e}, !- Zone Air Exhaust Port List
  {bbf12d0f-6def-4214-8e1a-f24df48f21b6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a92f15b3-0722-4eae-afc7-522610cf1ae1}, !- Handle
  Node 103,                               !- Name
  {bbf12d0f-6def-4214-8e1a-f24df48f21b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbf12d0f-6def-4214-8e1a-f24df48f21b6}, !- Handle
  {fcccb50f-f7e2-4cb7-8ec1-8e0c1d2e1b87}, !- Name
  {5ccae181-46dc-4ec8-ab93-529f55f04f27}, !- Source Object
  11,                                     !- Outlet Port
  {a92f15b3-0722-4eae-afc7-522610cf1ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8eb2808-bc6f-4b70-a126-afd4a001e7c3}, !- Handle
  Port List 205,                          !- Name
  {5ccae181-46dc-4ec8-ab93-529f55f04f27}; !- HVAC Component

OS:PortList,
  {c769e4fc-00bf-417a-85e9-5e91db16bb7e}, !- Handle
  Port List 206,                          !- Name
  {5ccae181-46dc-4ec8-ab93-529f55f04f27}; !- HVAC Component

OS:Sizing:Zone,
  {53de748a-c353-4f89-aa39-7c7949c7381c}, !- Handle
  {5ccae181-46dc-4ec8-ab93-529f55f04f27}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4a8b12ba-8c4f-4c04-b061-de8becd11f40}, !- Handle
  Zone HVAC Equipment List 103,           !- Name
  {5ccae181-46dc-4ec8-ab93-529f55f04f27}; !- Thermal Zone

OS:ThermalZone,
  {24f143c1-49bf-4ca0-9c9f-63251e1bfd76}, !- Handle
  Thermal Zone 104,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f867b5c-7534-4259-b85d-e55b9f61661b}, !- Zone Air Inlet Port List
  {f92cf964-121b-4482-8783-b921537a67f6}, !- Zone Air Exhaust Port List
  {dd877504-0f8b-4e03-bfd0-d36502cdeae6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c16c0ee3-d7a5-4956-81a7-4aecbd05e481}, !- Handle
  Node 104,                               !- Name
  {dd877504-0f8b-4e03-bfd0-d36502cdeae6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd877504-0f8b-4e03-bfd0-d36502cdeae6}, !- Handle
  {0341c5bf-3ed7-415f-95e5-55ee911150bc}, !- Name
  {24f143c1-49bf-4ca0-9c9f-63251e1bfd76}, !- Source Object
  11,                                     !- Outlet Port
  {c16c0ee3-d7a5-4956-81a7-4aecbd05e481}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f867b5c-7534-4259-b85d-e55b9f61661b}, !- Handle
  Port List 207,                          !- Name
  {24f143c1-49bf-4ca0-9c9f-63251e1bfd76}; !- HVAC Component

OS:PortList,
  {f92cf964-121b-4482-8783-b921537a67f6}, !- Handle
  Port List 208,                          !- Name
  {24f143c1-49bf-4ca0-9c9f-63251e1bfd76}; !- HVAC Component

OS:Sizing:Zone,
  {ee79f0f5-2c32-4341-a2a4-a7204ac21426}, !- Handle
  {24f143c1-49bf-4ca0-9c9f-63251e1bfd76}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6d2e5ca5-7594-437a-9250-2fd04da2d0e2}, !- Handle
  Zone HVAC Equipment List 104,           !- Name
  {24f143c1-49bf-4ca0-9c9f-63251e1bfd76}; !- Thermal Zone

OS:ThermalZone,
  {f20e783b-756f-415c-8065-c7d2d10ddbc5}, !- Handle
  Thermal Zone 105,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c46b9fd-832e-4f05-88e3-8f20185547ff}, !- Zone Air Inlet Port List
  {b025ccdc-dab8-4be0-9a13-1c345a82f024}, !- Zone Air Exhaust Port List
  {4ffded71-25b8-42cd-af62-4fddda7180d2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2eebbd9f-e7b9-4b3a-b76b-810a773fe4ed}, !- Handle
  Node 105,                               !- Name
  {4ffded71-25b8-42cd-af62-4fddda7180d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ffded71-25b8-42cd-af62-4fddda7180d2}, !- Handle
  {f8d58c87-534f-4ba8-8300-e2ec2b1ed0cb}, !- Name
  {f20e783b-756f-415c-8065-c7d2d10ddbc5}, !- Source Object
  11,                                     !- Outlet Port
  {2eebbd9f-e7b9-4b3a-b76b-810a773fe4ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c46b9fd-832e-4f05-88e3-8f20185547ff}, !- Handle
  Port List 209,                          !- Name
  {f20e783b-756f-415c-8065-c7d2d10ddbc5}; !- HVAC Component

OS:PortList,
  {b025ccdc-dab8-4be0-9a13-1c345a82f024}, !- Handle
  Port List 210,                          !- Name
  {f20e783b-756f-415c-8065-c7d2d10ddbc5}; !- HVAC Component

OS:Sizing:Zone,
  {29d85f07-76f4-434a-b997-57d4fd4eebc3}, !- Handle
  {f20e783b-756f-415c-8065-c7d2d10ddbc5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ce679db2-d86e-4780-bfd2-56b0a85841d3}, !- Handle
  Zone HVAC Equipment List 105,           !- Name
  {f20e783b-756f-415c-8065-c7d2d10ddbc5}; !- Thermal Zone

OS:ThermalZone,
  {27aaba80-d9a4-4347-8788-d3c52ba47a58}, !- Handle
  Thermal Zone 106,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7527dd7a-64f6-4526-b387-e16fb298bd07}, !- Zone Air Inlet Port List
  {2eccdd46-e385-45de-bdcb-0786822bfd18}, !- Zone Air Exhaust Port List
  {003e0166-5097-435a-903a-bf2da707fca3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43b46727-d798-4a7f-9a2f-babc20f0d8da}, !- Handle
  Node 106,                               !- Name
  {003e0166-5097-435a-903a-bf2da707fca3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {003e0166-5097-435a-903a-bf2da707fca3}, !- Handle
  {3c7a6053-fcef-46d4-a0db-12d6973e7ba3}, !- Name
  {27aaba80-d9a4-4347-8788-d3c52ba47a58}, !- Source Object
  11,                                     !- Outlet Port
  {43b46727-d798-4a7f-9a2f-babc20f0d8da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7527dd7a-64f6-4526-b387-e16fb298bd07}, !- Handle
  Port List 211,                          !- Name
  {27aaba80-d9a4-4347-8788-d3c52ba47a58}; !- HVAC Component

OS:PortList,
  {2eccdd46-e385-45de-bdcb-0786822bfd18}, !- Handle
  Port List 212,                          !- Name
  {27aaba80-d9a4-4347-8788-d3c52ba47a58}; !- HVAC Component

OS:Sizing:Zone,
  {d386b64f-2428-4cac-912a-4f5f2baf6624}, !- Handle
  {27aaba80-d9a4-4347-8788-d3c52ba47a58}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5ca7253a-6bd8-4078-a18b-b649bc2cc939}, !- Handle
  Zone HVAC Equipment List 106,           !- Name
  {27aaba80-d9a4-4347-8788-d3c52ba47a58}; !- Thermal Zone

OS:ThermalZone,
  {79dd7c5a-a20c-49bf-b4a3-eac3cd2f948e}, !- Handle
  Thermal Zone 107,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47e0b5db-0914-43e4-a956-4e227f5628cb}, !- Zone Air Inlet Port List
  {d57e935f-f81e-4bc5-bb0c-dd38d3ffe550}, !- Zone Air Exhaust Port List
  {444d1f8f-8adf-4924-a060-2b8db079fb9f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05b7dd76-7f91-4fd1-8014-46d286cddf90}, !- Handle
  Node 107,                               !- Name
  {444d1f8f-8adf-4924-a060-2b8db079fb9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {444d1f8f-8adf-4924-a060-2b8db079fb9f}, !- Handle
  {a7478882-13d6-4f66-a438-dd88e9495fcf}, !- Name
  {79dd7c5a-a20c-49bf-b4a3-eac3cd2f948e}, !- Source Object
  11,                                     !- Outlet Port
  {05b7dd76-7f91-4fd1-8014-46d286cddf90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47e0b5db-0914-43e4-a956-4e227f5628cb}, !- Handle
  Port List 213,                          !- Name
  {79dd7c5a-a20c-49bf-b4a3-eac3cd2f948e}; !- HVAC Component

OS:PortList,
  {d57e935f-f81e-4bc5-bb0c-dd38d3ffe550}, !- Handle
  Port List 214,                          !- Name
  {79dd7c5a-a20c-49bf-b4a3-eac3cd2f948e}; !- HVAC Component

OS:Sizing:Zone,
  {f558ce23-2d96-4e21-8606-dac8d6a44882}, !- Handle
  {79dd7c5a-a20c-49bf-b4a3-eac3cd2f948e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b98e7cd1-1caa-4baf-91fc-f0912981cd2e}, !- Handle
  Zone HVAC Equipment List 107,           !- Name
  {79dd7c5a-a20c-49bf-b4a3-eac3cd2f948e}; !- Thermal Zone

OS:ThermalZone,
  {a5d0627a-72d0-4bdf-afe5-24f3f40a363a}, !- Handle
  Thermal Zone 108,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {930cb801-2c52-4457-b13b-1352fb0ed425}, !- Zone Air Inlet Port List
  {4b396838-e392-4db9-ac5b-b6b1f4d36ab6}, !- Zone Air Exhaust Port List
  {e8dd58c0-4bba-4438-8a43-3dd3b316cafb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {477c0409-1d1a-4cda-a9c1-0394427d25a3}, !- Handle
  Node 108,                               !- Name
  {e8dd58c0-4bba-4438-8a43-3dd3b316cafb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8dd58c0-4bba-4438-8a43-3dd3b316cafb}, !- Handle
  {69585c0b-7ae8-4c7f-9d82-7581c84dc7d4}, !- Name
  {a5d0627a-72d0-4bdf-afe5-24f3f40a363a}, !- Source Object
  11,                                     !- Outlet Port
  {477c0409-1d1a-4cda-a9c1-0394427d25a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {930cb801-2c52-4457-b13b-1352fb0ed425}, !- Handle
  Port List 215,                          !- Name
  {a5d0627a-72d0-4bdf-afe5-24f3f40a363a}; !- HVAC Component

OS:PortList,
  {4b396838-e392-4db9-ac5b-b6b1f4d36ab6}, !- Handle
  Port List 216,                          !- Name
  {a5d0627a-72d0-4bdf-afe5-24f3f40a363a}; !- HVAC Component

OS:Sizing:Zone,
  {a2781768-e333-453c-9085-68cc8b97111c}, !- Handle
  {a5d0627a-72d0-4bdf-afe5-24f3f40a363a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {50ea1267-595e-48bd-bce4-37df190b1c69}, !- Handle
  Zone HVAC Equipment List 108,           !- Name
  {a5d0627a-72d0-4bdf-afe5-24f3f40a363a}; !- Thermal Zone

OS:ThermalZone,
  {cab94f0a-f870-4f73-80b7-a2315eef237e}, !- Handle
  Thermal Zone 109,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8eec959e-dd93-48b9-8dc2-124129a9a8e0}, !- Zone Air Inlet Port List
  {de593f01-6e0b-45d0-8537-4ad8c586153a}, !- Zone Air Exhaust Port List
  {248114f0-f53d-4f05-8d2a-355bbb58f9c4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60031586-54bf-4dd8-9885-d336a2e8ac5d}, !- Handle
  Node 109,                               !- Name
  {248114f0-f53d-4f05-8d2a-355bbb58f9c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {248114f0-f53d-4f05-8d2a-355bbb58f9c4}, !- Handle
  {f3b97465-b765-45c8-8e9f-bffa372da3f4}, !- Name
  {cab94f0a-f870-4f73-80b7-a2315eef237e}, !- Source Object
  11,                                     !- Outlet Port
  {60031586-54bf-4dd8-9885-d336a2e8ac5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8eec959e-dd93-48b9-8dc2-124129a9a8e0}, !- Handle
  Port List 217,                          !- Name
  {cab94f0a-f870-4f73-80b7-a2315eef237e}; !- HVAC Component

OS:PortList,
  {de593f01-6e0b-45d0-8537-4ad8c586153a}, !- Handle
  Port List 218,                          !- Name
  {cab94f0a-f870-4f73-80b7-a2315eef237e}; !- HVAC Component

OS:Sizing:Zone,
  {31af1bca-d582-4171-951d-ed17503308be}, !- Handle
  {cab94f0a-f870-4f73-80b7-a2315eef237e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a50a4a89-484f-42aa-a898-c6e16f571e11}, !- Handle
  Zone HVAC Equipment List 109,           !- Name
  {cab94f0a-f870-4f73-80b7-a2315eef237e}; !- Thermal Zone

OS:ThermalZone,
  {2f70ccc8-ca33-42ab-baf2-712a09007458}, !- Handle
  Thermal Zone 110,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {adaed987-c565-4dca-b59c-1e52f2347529}, !- Zone Air Inlet Port List
  {0d7db4cc-16ad-4ced-954e-c81ee8607535}, !- Zone Air Exhaust Port List
  {2541e6d3-48b0-43c5-b883-ed91184029cb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {661c2308-d171-4dbe-8f85-c8a0318e4ada}, !- Handle
  Node 110,                               !- Name
  {2541e6d3-48b0-43c5-b883-ed91184029cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2541e6d3-48b0-43c5-b883-ed91184029cb}, !- Handle
  {e330ef32-3de4-4abf-8772-76993f94d094}, !- Name
  {2f70ccc8-ca33-42ab-baf2-712a09007458}, !- Source Object
  11,                                     !- Outlet Port
  {661c2308-d171-4dbe-8f85-c8a0318e4ada}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {adaed987-c565-4dca-b59c-1e52f2347529}, !- Handle
  Port List 219,                          !- Name
  {2f70ccc8-ca33-42ab-baf2-712a09007458}; !- HVAC Component

OS:PortList,
  {0d7db4cc-16ad-4ced-954e-c81ee8607535}, !- Handle
  Port List 220,                          !- Name
  {2f70ccc8-ca33-42ab-baf2-712a09007458}; !- HVAC Component

OS:Sizing:Zone,
  {4548e004-99d9-4e4f-bd8d-372f078d60cd}, !- Handle
  {2f70ccc8-ca33-42ab-baf2-712a09007458}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
