  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a8de512c-feec-4c86-8ed0-2cad22bc8678}, !- Handle
  Zone HVAC Equipment List 110,           !- Name
  {2f70ccc8-ca33-42ab-baf2-712a09007458}; !- Thermal Zone

OS:ThermalZone,
  {62e5032d-15c5-45ff-9aba-b9c1a211bf25}, !- Handle
  Thermal Zone 111,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4a77015f-07c5-4b1f-b3f4-66ebcb1b1762}, !- Zone Air Inlet Port List
  {25e00fc1-eca4-41bd-96ec-b8ea4f0e3fb9}, !- Zone Air Exhaust Port List
  {e0907589-5e15-4730-bf17-e6628ede3630}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe734b88-600f-4db9-90bb-1ccaf97e5202}, !- Handle
  Node 111,                               !- Name
  {e0907589-5e15-4730-bf17-e6628ede3630}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0907589-5e15-4730-bf17-e6628ede3630}, !- Handle
  {f003b2c6-54c5-47bf-a7c3-f17ad9f7856a}, !- Name
  {62e5032d-15c5-45ff-9aba-b9c1a211bf25}, !- Source Object
  11,                                     !- Outlet Port
  {fe734b88-600f-4db9-90bb-1ccaf97e5202}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4a77015f-07c5-4b1f-b3f4-66ebcb1b1762}, !- Handle
  Port List 221,                          !- Name
  {62e5032d-15c5-45ff-9aba-b9c1a211bf25}; !- HVAC Component

OS:PortList,
  {25e00fc1-eca4-41bd-96ec-b8ea4f0e3fb9}, !- Handle
  Port List 222,                          !- Name
  {62e5032d-15c5-45ff-9aba-b9c1a211bf25}; !- HVAC Component

OS:Sizing:Zone,
  {ab3eb989-e3c4-4449-8330-cf350058561b}, !- Handle
  {62e5032d-15c5-45ff-9aba-b9c1a211bf25}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1324a975-c531-4a23-80e3-53d402085efb}, !- Handle
  Zone HVAC Equipment List 111,           !- Name
  {62e5032d-15c5-45ff-9aba-b9c1a211bf25}; !- Thermal Zone

OS:ThermalZone,
  {75cfba49-47fc-446b-b0aa-1967f7b5ec86}, !- Handle
  Thermal Zone 112,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0707009f-5f0b-417e-8520-d897a92fedda}, !- Zone Air Inlet Port List
  {20e85598-30d0-4f3f-88bd-172a150da5e5}, !- Zone Air Exhaust Port List
  {2322730a-b5e7-4a4c-aeb2-a89a32909660}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f245cdde-976a-4463-9064-d93b95e8b94f}, !- Handle
  Node 112,                               !- Name
  {2322730a-b5e7-4a4c-aeb2-a89a32909660}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2322730a-b5e7-4a4c-aeb2-a89a32909660}, !- Handle
  {ba7138d1-7e9d-4000-a472-ee609d8ed64b}, !- Name
  {75cfba49-47fc-446b-b0aa-1967f7b5ec86}, !- Source Object
  11,                                     !- Outlet Port
  {f245cdde-976a-4463-9064-d93b95e8b94f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0707009f-5f0b-417e-8520-d897a92fedda}, !- Handle
  Port List 223,                          !- Name
  {75cfba49-47fc-446b-b0aa-1967f7b5ec86}; !- HVAC Component

OS:PortList,
  {20e85598-30d0-4f3f-88bd-172a150da5e5}, !- Handle
  Port List 224,                          !- Name
  {75cfba49-47fc-446b-b0aa-1967f7b5ec86}; !- HVAC Component

OS:Sizing:Zone,
  {30f73b61-b710-47f5-9527-405486a7d328}, !- Handle
  {75cfba49-47fc-446b-b0aa-1967f7b5ec86}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5d18a738-e559-4ebf-98f7-4b471d6d6c16}, !- Handle
  Zone HVAC Equipment List 112,           !- Name
  {75cfba49-47fc-446b-b0aa-1967f7b5ec86}; !- Thermal Zone

OS:ThermalZone,
  {56d18927-5cea-463b-8084-4b359a92e2a9}, !- Handle
  Thermal Zone 113,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02d2ee01-fa4e-4c63-8339-1b07ee5d3b4e}, !- Zone Air Inlet Port List
  {cbc162a2-e66d-402a-a7b1-617e3f7df5c4}, !- Zone Air Exhaust Port List
  {24ed9ddf-b574-4035-beab-8bb7a1974ac7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af878b35-7162-4cd0-81e1-9f209cfe8bd2}, !- Handle
  Node 113,                               !- Name
  {24ed9ddf-b574-4035-beab-8bb7a1974ac7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24ed9ddf-b574-4035-beab-8bb7a1974ac7}, !- Handle
  {4fa80846-b1a3-4373-9a19-29defe2df706}, !- Name
  {56d18927-5cea-463b-8084-4b359a92e2a9}, !- Source Object
  11,                                     !- Outlet Port
  {af878b35-7162-4cd0-81e1-9f209cfe8bd2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02d2ee01-fa4e-4c63-8339-1b07ee5d3b4e}, !- Handle
  Port List 225,                          !- Name
  {56d18927-5cea-463b-8084-4b359a92e2a9}; !- HVAC Component

OS:PortList,
  {cbc162a2-e66d-402a-a7b1-617e3f7df5c4}, !- Handle
  Port List 226,                          !- Name
  {56d18927-5cea-463b-8084-4b359a92e2a9}; !- HVAC Component

OS:Sizing:Zone,
  {3e3fb916-f53c-4a79-bfad-82c4a1c26cf5}, !- Handle
  {56d18927-5cea-463b-8084-4b359a92e2a9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ec1bb803-0e20-41e9-973f-a9f0756ff7f5}, !- Handle
  Zone HVAC Equipment List 113,           !- Name
  {56d18927-5cea-463b-8084-4b359a92e2a9}; !- Thermal Zone

OS:ThermalZone,
  {a16f8a07-3767-421a-a27b-50c594196868}, !- Handle
  Thermal Zone 114,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff33797a-a9a5-47d4-8ac1-bee042693640}, !- Zone Air Inlet Port List
  {ad9382f0-c593-49af-801f-407ba7f98417}, !- Zone Air Exhaust Port List
  {4ec2dd14-5e2e-438e-b12e-153d7bc7a1eb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46e45854-be5b-4abd-9b46-7d6a5e3d29a1}, !- Handle
  Node 114,                               !- Name
  {4ec2dd14-5e2e-438e-b12e-153d7bc7a1eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ec2dd14-5e2e-438e-b12e-153d7bc7a1eb}, !- Handle
  {9ba7b520-d93b-4c21-b20f-f153db37273e}, !- Name
  {a16f8a07-3767-421a-a27b-50c594196868}, !- Source Object
  11,                                     !- Outlet Port
  {46e45854-be5b-4abd-9b46-7d6a5e3d29a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff33797a-a9a5-47d4-8ac1-bee042693640}, !- Handle
  Port List 227,                          !- Name
  {a16f8a07-3767-421a-a27b-50c594196868}; !- HVAC Component

OS:PortList,
  {ad9382f0-c593-49af-801f-407ba7f98417}, !- Handle
  Port List 228,                          !- Name
  {a16f8a07-3767-421a-a27b-50c594196868}; !- HVAC Component

OS:Sizing:Zone,
  {9fcd0d8a-c4cc-42bb-9de8-22e40f9683c7}, !- Handle
  {a16f8a07-3767-421a-a27b-50c594196868}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {137ff731-64b1-40d8-a377-94ac8ae4940f}, !- Handle
  Zone HVAC Equipment List 114,           !- Name
  {a16f8a07-3767-421a-a27b-50c594196868}; !- Thermal Zone

OS:ThermalZone,
  {2a3e5ff6-1b5d-46f8-b11c-1ac5b11917ad}, !- Handle
  Thermal Zone 115,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecc4b4da-0fe2-485b-8439-6df9f6bc30e3}, !- Zone Air Inlet Port List
  {90f4b964-326d-468f-89f9-0223afe5df79}, !- Zone Air Exhaust Port List
  {ff107c34-7cf3-46c3-bffc-a79de8c20dc7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46998a29-bca4-4abc-af5c-021c51bd41b6}, !- Handle
  Node 115,                               !- Name
  {ff107c34-7cf3-46c3-bffc-a79de8c20dc7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff107c34-7cf3-46c3-bffc-a79de8c20dc7}, !- Handle
  {6daa98bf-33e9-44db-8df2-a62f9fb47542}, !- Name
  {2a3e5ff6-1b5d-46f8-b11c-1ac5b11917ad}, !- Source Object
  11,                                     !- Outlet Port
  {46998a29-bca4-4abc-af5c-021c51bd41b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecc4b4da-0fe2-485b-8439-6df9f6bc30e3}, !- Handle
  Port List 229,                          !- Name
  {2a3e5ff6-1b5d-46f8-b11c-1ac5b11917ad}; !- HVAC Component

OS:PortList,
  {90f4b964-326d-468f-89f9-0223afe5df79}, !- Handle
  Port List 230,                          !- Name
  {2a3e5ff6-1b5d-46f8-b11c-1ac5b11917ad}; !- HVAC Component

OS:Sizing:Zone,
  {9f909b62-25de-45ac-b316-f8bcf5abc37a}, !- Handle
  {2a3e5ff6-1b5d-46f8-b11c-1ac5b11917ad}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {092890a3-cb88-4bf2-b89b-6a5804854cd9}, !- Handle
  Zone HVAC Equipment List 115,           !- Name
  {2a3e5ff6-1b5d-46f8-b11c-1ac5b11917ad}; !- Thermal Zone

OS:ThermalZone,
  {2f4d49af-cabc-4c16-a2f5-732b3d2510c6}, !- Handle
  Thermal Zone 116,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {527ac700-6cfc-49e5-aa76-74395098a48d}, !- Zone Air Inlet Port List
  {1eb8cf86-88fc-421d-85fd-a25e366fa3fa}, !- Zone Air Exhaust Port List
  {47c64282-1594-4ec5-a305-02893c442383}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43297576-0a1b-4e1f-9b7d-dae7bd78ff25}, !- Handle
  Node 116,                               !- Name
  {47c64282-1594-4ec5-a305-02893c442383}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47c64282-1594-4ec5-a305-02893c442383}, !- Handle
  {6fb276b8-a7ee-4087-9ebd-5b4a07c6dad1}, !- Name
  {2f4d49af-cabc-4c16-a2f5-732b3d2510c6}, !- Source Object
  11,                                     !- Outlet Port
  {43297576-0a1b-4e1f-9b7d-dae7bd78ff25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {527ac700-6cfc-49e5-aa76-74395098a48d}, !- Handle
  Port List 231,                          !- Name
  {2f4d49af-cabc-4c16-a2f5-732b3d2510c6}; !- HVAC Component

OS:PortList,
  {1eb8cf86-88fc-421d-85fd-a25e366fa3fa}, !- Handle
  Port List 232,                          !- Name
  {2f4d49af-cabc-4c16-a2f5-732b3d2510c6}; !- HVAC Component

OS:Sizing:Zone,
  {03cdbe4d-b7f5-424a-a22e-60d2642c904f}, !- Handle
  {2f4d49af-cabc-4c16-a2f5-732b3d2510c6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8e5b21a1-25ed-4b0c-81b6-29cabda8682d}, !- Handle
  Zone HVAC Equipment List 116,           !- Name
  {2f4d49af-cabc-4c16-a2f5-732b3d2510c6}; !- Thermal Zone

OS:ThermalZone,
  {99adef90-1878-40f7-8079-8bfd63a83f0b}, !- Handle
  Thermal Zone 117,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28920301-3e31-46c3-aecd-1636301ad1b4}, !- Zone Air Inlet Port List
  {405a53d5-b6ad-45c4-8b96-ccd3b9fa272c}, !- Zone Air Exhaust Port List
  {857de878-53d9-4b03-9188-fef51e27258f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7906eb5d-4c5a-4985-b646-0d2f7f333b94}, !- Handle
  Node 117,                               !- Name
  {857de878-53d9-4b03-9188-fef51e27258f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {857de878-53d9-4b03-9188-fef51e27258f}, !- Handle
  {f12e4c05-b476-429d-8c4f-c3d7220799e6}, !- Name
  {99adef90-1878-40f7-8079-8bfd63a83f0b}, !- Source Object
  11,                                     !- Outlet Port
  {7906eb5d-4c5a-4985-b646-0d2f7f333b94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28920301-3e31-46c3-aecd-1636301ad1b4}, !- Handle
  Port List 233,                          !- Name
  {99adef90-1878-40f7-8079-8bfd63a83f0b}; !- HVAC Component

OS:PortList,
  {405a53d5-b6ad-45c4-8b96-ccd3b9fa272c}, !- Handle
  Port List 234,                          !- Name
  {99adef90-1878-40f7-8079-8bfd63a83f0b}; !- HVAC Component

OS:Sizing:Zone,
  {dee3ce49-6a7f-45b2-98a3-aee162fbe8c0}, !- Handle
  {99adef90-1878-40f7-8079-8bfd63a83f0b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d6860427-3c18-40dc-9626-e6463cbe7723}, !- Handle
  Zone HVAC Equipment List 117,           !- Name
  {99adef90-1878-40f7-8079-8bfd63a83f0b}; !- Thermal Zone

OS:ThermalZone,
  {de3401d1-edf9-4cda-a2a1-0bad7839f834}, !- Handle
  Thermal Zone 118,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6e4ad0e-c5b5-4da6-a486-1c0579a74651}, !- Zone Air Inlet Port List
  {0832d08f-6d85-498d-bbe2-de5516836c89}, !- Zone Air Exhaust Port List
  {4f1ff204-7486-4aac-94d6-5187c6903072}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b09896b1-9af5-4cd0-b942-d4f283594002}, !- Handle
  Node 118,                               !- Name
  {4f1ff204-7486-4aac-94d6-5187c6903072}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f1ff204-7486-4aac-94d6-5187c6903072}, !- Handle
  {f6acc73e-64f1-4830-9af5-7010c8447573}, !- Name
  {de3401d1-edf9-4cda-a2a1-0bad7839f834}, !- Source Object
  11,                                     !- Outlet Port
  {b09896b1-9af5-4cd0-b942-d4f283594002}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6e4ad0e-c5b5-4da6-a486-1c0579a74651}, !- Handle
  Port List 235,                          !- Name
  {de3401d1-edf9-4cda-a2a1-0bad7839f834}; !- HVAC Component

OS:PortList,
  {0832d08f-6d85-498d-bbe2-de5516836c89}, !- Handle
  Port List 236,                          !- Name
  {de3401d1-edf9-4cda-a2a1-0bad7839f834}; !- HVAC Component

OS:Sizing:Zone,
  {54e6106b-ff49-4863-a3f0-2e3c046d4eb7}, !- Handle
  {de3401d1-edf9-4cda-a2a1-0bad7839f834}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3f637b73-09af-4d3d-a3fc-bfbdf493214b}, !- Handle
  Zone HVAC Equipment List 118,           !- Name
  {de3401d1-edf9-4cda-a2a1-0bad7839f834}; !- Thermal Zone

OS:ThermalZone,
  {4d441f32-b05d-4a67-b1ee-94f29defd5b6}, !- Handle
  Thermal Zone 119,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9d14694-a697-4d21-aab8-89393f56d463}, !- Zone Air Inlet Port List
  {6b008aa7-2626-42f0-9d21-c46cb4577ed7}, !- Zone Air Exhaust Port List
  {89ed75a7-1e0e-4953-8425-3bb54d0a0413}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4727231c-afe0-482a-a247-56c27a17f1b3}, !- Handle
  Node 119,                               !- Name
  {89ed75a7-1e0e-4953-8425-3bb54d0a0413}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89ed75a7-1e0e-4953-8425-3bb54d0a0413}, !- Handle
  {3a50ab14-87ce-490f-baa6-da8630987219}, !- Name
  {4d441f32-b05d-4a67-b1ee-94f29defd5b6}, !- Source Object
  11,                                     !- Outlet Port
  {4727231c-afe0-482a-a247-56c27a17f1b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9d14694-a697-4d21-aab8-89393f56d463}, !- Handle
  Port List 237,                          !- Name
  {4d441f32-b05d-4a67-b1ee-94f29defd5b6}; !- HVAC Component

OS:PortList,
  {6b008aa7-2626-42f0-9d21-c46cb4577ed7}, !- Handle
  Port List 238,                          !- Name
  {4d441f32-b05d-4a67-b1ee-94f29defd5b6}; !- HVAC Component

OS:Sizing:Zone,
  {596ce340-20c8-40eb-b6dd-2ba709dd7724}, !- Handle
  {4d441f32-b05d-4a67-b1ee-94f29defd5b6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3491a110-a49f-4c25-9595-421e3578907c}, !- Handle
  Zone HVAC Equipment List 119,           !- Name
  {4d441f32-b05d-4a67-b1ee-94f29defd5b6}; !- Thermal Zone

OS:ThermalZone,
  {98d315a0-29b6-4597-9c17-82704e0b60e7}, !- Handle
  Thermal Zone 120,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49ff1c70-994a-446c-a93e-c15a9ad97205}, !- Zone Air Inlet Port List
  {ffe7c21c-ce29-409a-bc2e-0824392dbda4}, !- Zone Air Exhaust Port List
  {c56e4d5f-29eb-439d-b528-c3d55d3cc759}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {929f57b1-1609-4e71-9633-a5bc60a53cba}, !- Handle
  Node 120,                               !- Name
  {c56e4d5f-29eb-439d-b528-c3d55d3cc759}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c56e4d5f-29eb-439d-b528-c3d55d3cc759}, !- Handle
  {534f419b-e405-44e3-b188-d1cabdf025dd}, !- Name
  {98d315a0-29b6-4597-9c17-82704e0b60e7}, !- Source Object
  11,                                     !- Outlet Port
  {929f57b1-1609-4e71-9633-a5bc60a53cba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49ff1c70-994a-446c-a93e-c15a9ad97205}, !- Handle
  Port List 239,                          !- Name
  {98d315a0-29b6-4597-9c17-82704e0b60e7}; !- HVAC Component

OS:PortList,
  {ffe7c21c-ce29-409a-bc2e-0824392dbda4}, !- Handle
  Port List 240,                          !- Name
  {98d315a0-29b6-4597-9c17-82704e0b60e7}; !- HVAC Component

OS:Sizing:Zone,
  {a264beef-51c7-4fef-b133-563b3d50af30}, !- Handle
  {98d315a0-29b6-4597-9c17-82704e0b60e7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {afa15f50-0488-4fdc-80b6-1d3ca2302228}, !- Handle
  Zone HVAC Equipment List 120,           !- Name
  {98d315a0-29b6-4597-9c17-82704e0b60e7}; !- Thermal Zone

OS:ThermalZone,
  {087aa7f6-af59-47ab-b711-b8aa6ee2402a}, !- Handle
  Thermal Zone 121,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2abb04dc-8f49-4dfe-b9af-5f108dd76534}, !- Zone Air Inlet Port List
  {885a382c-eb57-4a8e-b57d-520ed6ddc1ee}, !- Zone Air Exhaust Port List
  {a7289101-0c8a-459b-a32c-8f148faad4b2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b7e960b-a315-48a0-b489-567f422d1e3d}, !- Handle
  Node 121,                               !- Name
  {a7289101-0c8a-459b-a32c-8f148faad4b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7289101-0c8a-459b-a32c-8f148faad4b2}, !- Handle
  {0b77214e-e1ff-4ab8-a82f-850b8e5a236a}, !- Name
  {087aa7f6-af59-47ab-b711-b8aa6ee2402a}, !- Source Object
  11,                                     !- Outlet Port
  {5b7e960b-a315-48a0-b489-567f422d1e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2abb04dc-8f49-4dfe-b9af-5f108dd76534}, !- Handle
  Port List 241,                          !- Name
  {087aa7f6-af59-47ab-b711-b8aa6ee2402a}; !- HVAC Component

OS:PortList,
  {885a382c-eb57-4a8e-b57d-520ed6ddc1ee}, !- Handle
  Port List 242,                          !- Name
  {087aa7f6-af59-47ab-b711-b8aa6ee2402a}; !- HVAC Component

OS:Sizing:Zone,
  {f8fe56b1-aa07-4f60-b374-5d9a29ac1d3f}, !- Handle
  {087aa7f6-af59-47ab-b711-b8aa6ee2402a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {973ffcad-a9ce-438d-b4ef-36419ba718a6}, !- Handle
  Zone HVAC Equipment List 121,           !- Name
  {087aa7f6-af59-47ab-b711-b8aa6ee2402a}; !- Thermal Zone

OS:ThermalZone,
  {555a9b68-9beb-4d43-b1d0-edee83aa383b}, !- Handle
  Thermal Zone 122,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d52cb28f-5625-4700-9f7a-32d8b8222215}, !- Zone Air Inlet Port List
  {42e32c91-2755-4f82-86c1-6e1154a24585}, !- Zone Air Exhaust Port List
  {40035e37-c3a5-4800-9a39-557754c8877e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6cbdcb19-4053-4382-849d-a71c487e02ad}, !- Handle
  Node 122,                               !- Name
  {40035e37-c3a5-4800-9a39-557754c8877e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40035e37-c3a5-4800-9a39-557754c8877e}, !- Handle
  {4f41701c-d4c9-406a-a033-151c70d05c8f}, !- Name
  {555a9b68-9beb-4d43-b1d0-edee83aa383b}, !- Source Object
  11,                                     !- Outlet Port
  {6cbdcb19-4053-4382-849d-a71c487e02ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d52cb28f-5625-4700-9f7a-32d8b8222215}, !- Handle
  Port List 243,                          !- Name
  {555a9b68-9beb-4d43-b1d0-edee83aa383b}; !- HVAC Component

OS:PortList,
  {42e32c91-2755-4f82-86c1-6e1154a24585}, !- Handle
  Port List 244,                          !- Name
  {555a9b68-9beb-4d43-b1d0-edee83aa383b}; !- HVAC Component

OS:Sizing:Zone,
  {882303a8-5503-42c9-aadb-808517efaef8}, !- Handle
  {555a9b68-9beb-4d43-b1d0-edee83aa383b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e7914795-8b2e-4048-8338-c89f6ccc082d}, !- Handle
  Zone HVAC Equipment List 122,           !- Name
  {555a9b68-9beb-4d43-b1d0-edee83aa383b}; !- Thermal Zone

OS:ThermalZone,
  {7e41a626-af39-4f48-891e-49d48311806e}, !- Handle
  Thermal Zone 123,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13703c74-f82d-4d88-8ab3-fb1469d1dcb6}, !- Zone Air Inlet Port List
  {64a4348a-1987-4518-814d-f686e804f03b}, !- Zone Air Exhaust Port List
  {140098cd-a9fd-4103-8877-1e7f41903c26}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {212a4cd9-3473-4ed1-92e1-3216e4619739}, !- Handle
  Node 123,                               !- Name
  {140098cd-a9fd-4103-8877-1e7f41903c26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {140098cd-a9fd-4103-8877-1e7f41903c26}, !- Handle
  {0aeee8be-d794-4a9d-9603-5721b8b45eb1}, !- Name
  {7e41a626-af39-4f48-891e-49d48311806e}, !- Source Object
  11,                                     !- Outlet Port
  {212a4cd9-3473-4ed1-92e1-3216e4619739}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13703c74-f82d-4d88-8ab3-fb1469d1dcb6}, !- Handle
  Port List 245,                          !- Name
  {7e41a626-af39-4f48-891e-49d48311806e}; !- HVAC Component

OS:PortList,
  {64a4348a-1987-4518-814d-f686e804f03b}, !- Handle
  Port List 246,                          !- Name
  {7e41a626-af39-4f48-891e-49d48311806e}; !- HVAC Component

OS:Sizing:Zone,
  {fcb9229d-d07b-4a1f-8603-5e1be7825de4}, !- Handle
  {7e41a626-af39-4f48-891e-49d48311806e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c5beebce-9635-4b90-a589-12c9bf6ed4e0}, !- Handle
  Zone HVAC Equipment List 123,           !- Name
  {7e41a626-af39-4f48-891e-49d48311806e}; !- Thermal Zone

OS:ThermalZone,
  {bc3c4116-a350-42e5-8f4d-48e3fa6b1126}, !- Handle
  Thermal Zone 124,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08d86c35-0334-4588-91e9-87d4abbec488}, !- Zone Air Inlet Port List
  {699d6b83-e133-41ee-9c8c-5cc21e3c1eee}, !- Zone Air Exhaust Port List
  {883df127-3a06-46b0-af48-43f381b05cda}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4196217-4042-4729-a331-125933582a98}, !- Handle
  Node 124,                               !- Name
  {883df127-3a06-46b0-af48-43f381b05cda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {883df127-3a06-46b0-af48-43f381b05cda}, !- Handle
  {6e102618-99f2-45d7-b329-ba1cdbee3b48}, !- Name
  {bc3c4116-a350-42e5-8f4d-48e3fa6b1126}, !- Source Object
  11,                                     !- Outlet Port
  {c4196217-4042-4729-a331-125933582a98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08d86c35-0334-4588-91e9-87d4abbec488}, !- Handle
  Port List 247,                          !- Name
  {bc3c4116-a350-42e5-8f4d-48e3fa6b1126}; !- HVAC Component

OS:PortList,
  {699d6b83-e133-41ee-9c8c-5cc21e3c1eee}, !- Handle
  Port List 248,                          !- Name
  {bc3c4116-a350-42e5-8f4d-48e3fa6b1126}; !- HVAC Component

OS:Sizing:Zone,
  {2af8c5c0-2806-4e8e-bd29-a81b38bd8c9b}, !- Handle
  {bc3c4116-a350-42e5-8f4d-48e3fa6b1126}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7c53d8fe-b09e-4206-954e-fdfcf4fc0e25}, !- Handle
  Zone HVAC Equipment List 124,           !- Name
  {bc3c4116-a350-42e5-8f4d-48e3fa6b1126}; !- Thermal Zone

OS:ThermalZone,
  {c2aae476-d740-48c4-bdb8-2042c634c854}, !- Handle
  Thermal Zone 125,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74acba6c-5a72-4637-a7fa-f102a271dcfa}, !- Zone Air Inlet Port List
  {a0ffbd3e-7128-475d-ad92-6280b112b0a4}, !- Zone Air Exhaust Port List
  {37aa9cd6-dc4f-47f6-b61a-b791d2943d69}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e63ca3e-80cf-4b80-b075-bae92c3292ea}, !- Handle
  Node 125,                               !- Name
  {37aa9cd6-dc4f-47f6-b61a-b791d2943d69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37aa9cd6-dc4f-47f6-b61a-b791d2943d69}, !- Handle
  {7de6a2f9-9621-425c-bfcd-31f4e771edd0}, !- Name
  {c2aae476-d740-48c4-bdb8-2042c634c854}, !- Source Object
  11,                                     !- Outlet Port
  {9e63ca3e-80cf-4b80-b075-bae92c3292ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74acba6c-5a72-4637-a7fa-f102a271dcfa}, !- Handle
  Port List 249,                          !- Name
  {c2aae476-d740-48c4-bdb8-2042c634c854}; !- HVAC Component

OS:PortList,
  {a0ffbd3e-7128-475d-ad92-6280b112b0a4}, !- Handle
  Port List 250,                          !- Name
  {c2aae476-d740-48c4-bdb8-2042c634c854}; !- HVAC Component

OS:Sizing:Zone,
  {c3903b8f-cd36-45ac-a45f-e49dec8c7e2b}, !- Handle
  {c2aae476-d740-48c4-bdb8-2042c634c854}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3a4c8360-20cb-410b-bfcc-7680a281b31a}, !- Handle
  Zone HVAC Equipment List 125,           !- Name
  {c2aae476-d740-48c4-bdb8-2042c634c854}; !- Thermal Zone

OS:ThermalZone,
  {2b3bfd96-08d5-4f76-8baf-26d7e41c2f2e}, !- Handle
  Thermal Zone 126,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9419631-fc64-4913-829f-1ab304c6b82f}, !- Zone Air Inlet Port List
  {9f15b8dc-c843-43ba-bdc9-8e0634ec93b7}, !- Zone Air Exhaust Port List
  {d80585e2-54c4-4c9d-9cf8-00b908860f99}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9bbbc8b5-f7d9-42a3-a477-fb36c617daf7}, !- Handle
  Node 126,                               !- Name
  {d80585e2-54c4-4c9d-9cf8-00b908860f99}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d80585e2-54c4-4c9d-9cf8-00b908860f99}, !- Handle
  {69d3ff4d-b091-49bc-a6fb-b6c06511935f}, !- Name
  {2b3bfd96-08d5-4f76-8baf-26d7e41c2f2e}, !- Source Object
  11,                                     !- Outlet Port
  {9bbbc8b5-f7d9-42a3-a477-fb36c617daf7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9419631-fc64-4913-829f-1ab304c6b82f}, !- Handle
  Port List 251,                          !- Name
  {2b3bfd96-08d5-4f76-8baf-26d7e41c2f2e}; !- HVAC Component

OS:PortList,
  {9f15b8dc-c843-43ba-bdc9-8e0634ec93b7}, !- Handle
  Port List 252,                          !- Name
  {2b3bfd96-08d5-4f76-8baf-26d7e41c2f2e}; !- HVAC Component

OS:Sizing:Zone,
  {fa6281d1-43ef-4bb5-a6ee-5a00d7a9f389}, !- Handle
  {2b3bfd96-08d5-4f76-8baf-26d7e41c2f2e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {915911cc-9077-4af6-a466-a024872bb8c0}, !- Handle
  Zone HVAC Equipment List 126,           !- Name
  {2b3bfd96-08d5-4f76-8baf-26d7e41c2f2e}; !- Thermal Zone

OS:Space,
  {3e249060-f430-4b2e-951b-7265c61db1e3}, !- Handle
  Roof 90,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {22d65960-941e-4ffe-b203-7f21c0e6bd2b}; !- Thermal Zone Name

OS:Surface,
  {f7e32a27-66e0-44e2-8a99-ab923f966104}, !- Handle
  Surface 1201,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3e249060-f430-4b2e-951b-7265c61db1e3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26f28a9d-86fa-4fa5-908b-c3b948f27d7b}, !- Handle
  Surface 1202,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e249060-f430-4b2e-951b-7265c61db1e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b82f9ac9-65be-42b4-b113-15afaff5e5cc}, !- Handle
  Surface 1203,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e249060-f430-4b2e-951b-7265c61db1e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad627daa-063f-44be-88eb-a07a95b99f79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2e3ee40-e0f7-4948-94c8-21b9a8e21a37}, !- Handle
  Surface 1204,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e249060-f430-4b2e-951b-7265c61db1e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84abad20-cb4c-4a5c-b790-88a73250c090}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f69d6fae-64f8-46a4-97c4-cfcc5cc4784f}, !- Handle
  Surface 1205,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e249060-f430-4b2e-951b-7265c61db1e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2e97fd6-06a3-4b4a-aa2e-40564f7f77d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a26e2ddd-ffb3-4661-853c-40221dd95fa7}, !- Handle
  Surface 1206,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3e249060-f430-4b2e-951b-7265c61db1e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {963dbfb4-5861-434e-9a6b-0d9298fe6f5a}, !- Handle
  Roof 91,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3b030895-9ac1-43e1-a730-5990e1ad543e}; !- Thermal Zone Name

OS:Surface,
  {1ec176dd-0a68-48aa-96bc-ebffb5704c04}, !- Handle
  Surface 1207,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {963dbfb4-5861-434e-9a6b-0d9298fe6f5a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4bf3d6f-8335-42d4-873c-b2ad0004a127}, !- Handle
  Surface 1208,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {963dbfb4-5861-434e-9a6b-0d9298fe6f5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {651875aa-703b-47ba-9a14-b725f2b97834}, !- Handle
  Surface 1209,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {963dbfb4-5861-434e-9a6b-0d9298fe6f5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10b694e0-3ef3-4d76-9e36-2aca419a92ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de3c8f0d-c646-4a4d-b1f8-bb371a2e7d72}, !- Handle
  Surface 1210,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {963dbfb4-5861-434e-9a6b-0d9298fe6f5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d265074f-0a81-4934-b3fa-ba183a69a008}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad627daa-063f-44be-88eb-a07a95b99f79}, !- Handle
  Surface 1211,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {963dbfb4-5861-434e-9a6b-0d9298fe6f5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b82f9ac9-65be-42b4-b113-15afaff5e5cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {473dfbe5-3f3f-4230-9fd0-feed4aacc58c}, !- Handle
  Surface 1212,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {963dbfb4-5861-434e-9a6b-0d9298fe6f5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9c54c660-751a-41fa-88e4-f35279def5a1}, !- Handle
  Roof 92,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7f10e5ca-f1f1-42c9-8426-29288e35d094}; !- Thermal Zone Name

OS:Surface,
  {bc640d68-82a3-414a-9041-8cc09010c9ec}, !- Handle
  Surface 1213,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9c54c660-751a-41fa-88e4-f35279def5a1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3075e85-4c7e-4782-ba14-c702881ac0d3}, !- Handle
  Surface 1214,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c54c660-751a-41fa-88e4-f35279def5a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3ebf09f-d15d-4d66-ba82-f2c3527e6c6b}, !- Handle
  Surface 1215,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c54c660-751a-41fa-88e4-f35279def5a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {711a8fa2-718f-4db2-be66-a37ec8ff7e50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2639f562-ab22-4c33-a23a-612a643c4459}, !- Handle
  Surface 1216,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c54c660-751a-41fa-88e4-f35279def5a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {015c939b-66eb-4707-ba0b-12305e6042e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10b694e0-3ef3-4d76-9e36-2aca419a92ef}, !- Handle
  Surface 1217,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c54c660-751a-41fa-88e4-f35279def5a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {651875aa-703b-47ba-9a14-b725f2b97834}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d47295b2-9243-4222-8e6b-e11874f06c26}, !- Handle
  Surface 1218,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9c54c660-751a-41fa-88e4-f35279def5a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {509c8fbc-9db1-4998-ae7c-166ce7ad83d9}, !- Handle
  Roof 93,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {91e1f393-2c07-4d56-b6e2-12b5ad0cd27f}; !- Thermal Zone Name

OS:Surface,
  {f1273a57-5efe-4fd5-aae7-addad27a744a}, !- Handle
  Surface 1219,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {509c8fbc-9db1-4998-ae7c-166ce7ad83d9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99711b02-7cd8-4b5b-819c-9737c877f8df}, !- Handle
  Surface 1220,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {509c8fbc-9db1-4998-ae7c-166ce7ad83d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7a425a0-bb5d-4cb2-9bc0-de212482c0eb}, !- Handle
  Surface 1221,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {509c8fbc-9db1-4998-ae7c-166ce7ad83d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0fc08e4-391d-4e29-aff7-cc8f46df6b01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8bdbe8e-780a-458c-8a03-c892c99a049a}, !- Handle
  Surface 1222,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {509c8fbc-9db1-4998-ae7c-166ce7ad83d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79798082-f15c-4c4e-865a-774e72b4f274}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {711a8fa2-718f-4db2-be66-a37ec8ff7e50}, !- Handle
  Surface 1223,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {509c8fbc-9db1-4998-ae7c-166ce7ad83d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3ebf09f-d15d-4d66-ba82-f2c3527e6c6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f4a822a-d8ae-4f26-b6d1-13aa8c999c1b}, !- Handle
  Surface 1224,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {509c8fbc-9db1-4998-ae7c-166ce7ad83d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {218df3a9-d9ee-4a07-8bf9-ad8fcbbf92dc}, !- Handle
  Roof 94,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1786fd25-5985-40f9-9810-71d60ea70415}; !- Thermal Zone Name

OS:Surface,
  {b08b1ce0-2e09-4428-a1ac-3b6d8ffbb72b}, !- Handle
  Surface 1225,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {218df3a9-d9ee-4a07-8bf9-ad8fcbbf92dc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84abad20-cb4c-4a5c-b790-88a73250c090}, !- Handle
  Surface 1226,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {218df3a9-d9ee-4a07-8bf9-ad8fcbbf92dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2e3ee40-e0f7-4948-94c8-21b9a8e21a37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93a519f1-4097-4740-8cca-a4f88a7af31b}, !- Handle
  Surface 1227,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {218df3a9-d9ee-4a07-8bf9-ad8fcbbf92dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b143f27-19c4-4f9a-b6d0-ab8462081867}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86f9a7c4-18a9-4ce4-9a8b-470bf47000e0}, !- Handle
  Surface 1228,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {218df3a9-d9ee-4a07-8bf9-ad8fcbbf92dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ea960a4-fda1-4427-809b-f139e376baca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6dd678f-a6d3-4acf-8b0e-c34dfa111794}, !- Handle
  Surface 1229,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {218df3a9-d9ee-4a07-8bf9-ad8fcbbf92dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ade786e-0c71-4263-a4c6-5e6113e90d22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b04b2bc5-e216-4b93-ba20-16f6ee9f2b6c}, !- Handle
  Surface 1230,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {218df3a9-d9ee-4a07-8bf9-ad8fcbbf92dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {113c1ba4-cd38-4c40-9131-a5dec084ebfc}, !- Handle
  Roof 95,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {19b8dd2e-bbd7-4fc2-8bad-b2257a124a49}; !- Thermal Zone Name

OS:Surface,
  {d343b7a6-6696-4294-a219-a73c4234deac}, !- Handle
  Surface 1231,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {113c1ba4-cd38-4c40-9131-a5dec084ebfc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d265074f-0a81-4934-b3fa-ba183a69a008}, !- Handle
  Surface 1232,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {113c1ba4-cd38-4c40-9131-a5dec084ebfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de3c8f0d-c646-4a4d-b1f8-bb371a2e7d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30fe815a-5cf3-484e-b0e1-0b6c89a8432d}, !- Handle
  Surface 1233,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {113c1ba4-cd38-4c40-9131-a5dec084ebfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80bceade-71fc-4ba3-9a78-d7a42729c376}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {707fa8d5-bae3-468a-a313-bc2d6150f7a7}, !- Handle
  Surface 1234,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {113c1ba4-cd38-4c40-9131-a5dec084ebfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f268b008-700e-4c7d-aeb3-ec784090c4a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b143f27-19c4-4f9a-b6d0-ab8462081867}, !- Handle
  Surface 1235,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {113c1ba4-cd38-4c40-9131-a5dec084ebfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93a519f1-4097-4740-8cca-a4f88a7af31b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d15925d1-3070-4ee0-8d53-a62f15ae8d71}, !- Handle
  Surface 1236,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {113c1ba4-cd38-4c40-9131-a5dec084ebfc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f6813e98-0483-4673-872d-2ea4c3c96f79}, !- Handle
  Roof 96,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a2d9a6e6-0d54-461a-a7b9-827c98cfc10a}; !- Thermal Zone Name

OS:Surface,
  {ab678970-fc23-4cea-b967-37cb83c369d5}, !- Handle
  Surface 1237,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f6813e98-0483-4673-872d-2ea4c3c96f79}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -30, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {015c939b-66eb-4707-ba0b-12305e6042e3}, !- Handle
  Surface 1238,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6813e98-0483-4673-872d-2ea4c3c96f79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2639f562-ab22-4c33-a23a-612a643c4459}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2f8919c-f6fc-478b-a790-dac6d0ee01c9}, !- Handle
  Surface 1239,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6813e98-0483-4673-872d-2ea4c3c96f79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff57c51e-e977-4e42-bbab-fb11b21f8adc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef4ec1db-544a-4f29-a588-43fa93607f6f}, !- Handle
  Surface 1240,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6813e98-0483-4673-872d-2ea4c3c96f79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88ed7360-7c90-4079-9add-f5f85237f149}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -30, 0.1,           !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -30, 0,             !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80bceade-71fc-4ba3-9a78-d7a42729c376}, !- Handle
  Surface 1241,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6813e98-0483-4673-872d-2ea4c3c96f79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30fe815a-5cf3-484e-b0e1-0b6c89a8432d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -30, 0,             !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -30, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfa527e0-f81d-4339-98d6-0e3ffa7d6794}, !- Handle
  Surface 1242,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f6813e98-0483-4673-872d-2ea4c3c96f79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -30, 0.1,           !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3c3594e7-ebd4-486e-aedc-b2d1f6dd1b52}, !- Handle
  Roof 97,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c1090ae1-5b36-476e-b79c-2a1b0f0aa463}; !- Thermal Zone Name

OS:Surface,
  {01960bb7-0af0-4b78-9d66-309f9bd12812}, !- Handle
  Surface 1243,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3c3594e7-ebd4-486e-aedc-b2d1f6dd1b52}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79798082-f15c-4c4e-865a-774e72b4f274}, !- Handle
  Surface 1244,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c3594e7-ebd4-486e-aedc-b2d1f6dd1b52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8bdbe8e-780a-458c-8a03-c892c99a049a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25358c7d-3462-4492-9737-9e0dc5f3f8da}, !- Handle
  Surface 1245,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c3594e7-ebd4-486e-aedc-b2d1f6dd1b52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e77c1d7-016d-4220-a788-e4fa3da4a140}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaf5db29-1b3c-4938-86ea-698cef3fe036}, !- Handle
  Surface 1246,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c3594e7-ebd4-486e-aedc-b2d1f6dd1b52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ad180e1-5ff6-4e9d-ae13-7129c2351711}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff57c51e-e977-4e42-bbab-fb11b21f8adc}, !- Handle
  Surface 1247,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c3594e7-ebd4-486e-aedc-b2d1f6dd1b52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2f8919c-f6fc-478b-a790-dac6d0ee01c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48eec3d7-d802-458a-9bef-4a017bbe63ef}, !- Handle
  Surface 1248,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3c3594e7-ebd4-486e-aedc-b2d1f6dd1b52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f13f59a4-1813-4d85-a146-06ec00d96022}, !- Handle
  Roof 98,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a5607346-a8ab-4a19-825c-f250a2f4c88a}; !- Thermal Zone Name

OS:Surface,
  {b1cb4715-d1fc-4b03-a0e6-8caa15538549}, !- Handle
  Surface 1249,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f13f59a4-1813-4d85-a146-06ec00d96022}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ea960a4-fda1-4427-809b-f139e376baca}, !- Handle
  Surface 1250,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f13f59a4-1813-4d85-a146-06ec00d96022}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86f9a7c4-18a9-4ce4-9a8b-470bf47000e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2396577-180b-4e7b-b725-8ab194cdf483}, !- Handle
  Surface 1251,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f13f59a4-1813-4d85-a146-06ec00d96022}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e678ccb9-67fe-4075-a0a9-1f2b511ba895}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c510c98f-8a1c-459c-883e-9dd1aa8826e5}, !- Handle
  Surface 1252,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f13f59a4-1813-4d85-a146-06ec00d96022}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06795d7d-c04d-42ac-b56e-64d9760a0864}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70ebd3db-7dc8-4fd0-bcc6-b08cf11d104a}, !- Handle
  Surface 1253,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f13f59a4-1813-4d85-a146-06ec00d96022}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {050b1780-efde-45f0-a73a-bc5dea067ac1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ecd378-31c6-4c70-8459-e2e6a3d02444}, !- Handle
  Surface 1254,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f13f59a4-1813-4d85-a146-06ec00d96022}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5a93cfc8-59d5-465f-9c78-6698837129a2}, !- Handle
  Roof 99,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cd046dd6-a52b-4149-b43c-c597f9d60a1e}; !- Thermal Zone Name

OS:Surface,
  {dc0018d5-51cd-46ff-927c-50d9a88cdd6c}, !- Handle
  Surface 1255,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5a93cfc8-59d5-465f-9c78-6698837129a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f268b008-700e-4c7d-aeb3-ec784090c4a6}, !- Handle
  Surface 1256,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a93cfc8-59d5-465f-9c78-6698837129a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {707fa8d5-bae3-468a-a313-bc2d6150f7a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98abce1e-2181-470c-8619-0151f3a7bedd}, !- Handle
  Surface 1257,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a93cfc8-59d5-465f-9c78-6698837129a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9567d292-59da-4b0d-b996-3f7a4f7cdfdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c140f5-251b-4104-ba94-54050e38d31c}, !- Handle
  Surface 1258,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a93cfc8-59d5-465f-9c78-6698837129a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60f51bba-fae8-444d-9761-0128d56928e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e678ccb9-67fe-4075-a0a9-1f2b511ba895}, !- Handle
  Surface 1259,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a93cfc8-59d5-465f-9c78-6698837129a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2396577-180b-4e7b-b725-8ab194cdf483}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8406d900-afc0-4cf7-9a12-dc662d6e7f53}, !- Handle
  Surface 1260,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a93cfc8-59d5-465f-9c78-6698837129a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {50d7d18b-5bf0-419d-9a8e-ded9812c52a1}, !- Handle
  Roof 100,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.105427357601e-15,                     !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2e03f06d-2792-4e14-b797-e0d772d137f6}; !- Thermal Zone Name

OS:Surface,
  {f3dd15bb-c140-4c48-89d0-c830396d3f64}, !- Handle
  Surface 1261,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {50d7d18b-5bf0-419d-9a8e-ded9812c52a1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -30, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ed7360-7c90-4079-9add-f5f85237f149}, !- Handle
  Surface 1262,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50d7d18b-5bf0-419d-9a8e-ded9812c52a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef4ec1db-544a-4f29-a588-43fa93607f6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a26cd947-1bc6-49a7-bd0e-04853d6d3c00}, !- Handle
  Surface 1263,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50d7d18b-5bf0-419d-9a8e-ded9812c52a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef073c35-bf8c-44ed-8d12-1ddc511ffecc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1164828c-9510-4611-9def-765c54a7f49c}, !- Handle
  Surface 1264,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50d7d18b-5bf0-419d-9a8e-ded9812c52a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5905a422-cae5-4b84-b837-dd1b46915931}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -30, 0.1,        !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, -30, 0,          !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9567d292-59da-4b0d-b996-3f7a4f7cdfdf}, !- Handle
  Surface 1265,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50d7d18b-5bf0-419d-9a8e-ded9812c52a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98abce1e-2181-470c-8619-0151f3a7bedd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, -30, 0,          !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -30, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a572330f-baab-4696-b2c4-3fc75c29715d}, !- Handle
  Surface 1266,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {50d7d18b-5bf0-419d-9a8e-ded9812c52a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -30, 0.1,        !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {663e8220-d628-438d-805a-860a6ba5b531}, !- Handle
  Roof 101,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7b409ac3-6270-437c-833b-304fefa5a63c}; !- Thermal Zone Name

OS:Surface,
  {210d9d0e-cb8a-496d-9700-902f1bdc93c5}, !- Handle
  Surface 1267,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {663e8220-d628-438d-805a-860a6ba5b531}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ad180e1-5ff6-4e9d-ae13-7129c2351711}, !- Handle
  Surface 1268,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663e8220-d628-438d-805a-860a6ba5b531}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaf5db29-1b3c-4938-86ea-698cef3fe036}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08d516ba-4234-49f1-ae07-7061e1985acf}, !- Handle
  Surface 1269,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663e8220-d628-438d-805a-860a6ba5b531}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d95d4df9-80df-4fb3-9d1b-3f23f065764a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05af1c23-06b4-4314-bf40-4d246d021fda}, !- Handle
  Surface 1270,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663e8220-d628-438d-805a-860a6ba5b531}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80b054ec-6c10-4923-8a6f-b193d0a8b96c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef073c35-bf8c-44ed-8d12-1ddc511ffecc}, !- Handle
  Surface 1271,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663e8220-d628-438d-805a-860a6ba5b531}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a26cd947-1bc6-49a7-bd0e-04853d6d3c00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b568e05-6dc6-4659-a3e6-22d806c6106a}, !- Handle
  Surface 1272,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {663e8220-d628-438d-805a-860a6ba5b531}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a17d3213-92d7-46c8-8f41-ae328ab85ac5}, !- Handle
  Roof 102,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {336f7697-a5b4-46ba-8fe2-74d0f804083f}; !- Thermal Zone Name

OS:Surface,
  {7f40dce2-85f3-4ef0-8bc3-8694fbecfe79}, !- Handle
  Surface 1273,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a17d3213-92d7-46c8-8f41-ae328ab85ac5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06795d7d-c04d-42ac-b56e-64d9760a0864}, !- Handle
  Surface 1274,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a17d3213-92d7-46c8-8f41-ae328ab85ac5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c510c98f-8a1c-459c-883e-9dd1aa8826e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e90f458c-5b32-4fd9-be9f-4a8f817b8d51}, !- Handle
  Surface 1275,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a17d3213-92d7-46c8-8f41-ae328ab85ac5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f634da16-4320-4896-85be-37530f61f3f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54dd7426-a8c4-452b-ae8e-0bd903616c24}, !- Handle
  Surface 1276,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a17d3213-92d7-46c8-8f41-ae328ab85ac5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d76fb0c6-199d-447e-8d6b-8ab942a02d81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d7ee4b7-dccc-4cc1-815e-ece611f9a29e}, !- Handle
  Surface 1277,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a17d3213-92d7-46c8-8f41-ae328ab85ac5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {457ffd42-8577-403b-afc4-dffecda7f6e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a538210-e1fe-437b-8c57-a04320f18d25}, !- Handle
  Surface 1278,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a17d3213-92d7-46c8-8f41-ae328ab85ac5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {05229846-2011-4185-a0b0-189c87c543f9}, !- Handle
  Roof 103,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2b037941-65ea-438d-abe7-85c30dac756d}; !- Thermal Zone Name

OS:Surface,
  {ade18c0a-014e-415d-b57c-3de4c043b83b}, !- Handle
  Surface 1279,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {05229846-2011-4185-a0b0-189c87c543f9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60f51bba-fae8-444d-9761-0128d56928e0}, !- Handle
  Surface 1280,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05229846-2011-4185-a0b0-189c87c543f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74c140f5-251b-4104-ba94-54050e38d31c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b71d74fb-7138-4472-9a01-1d340b4c89b8}, !- Handle
  Surface 1281,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05229846-2011-4185-a0b0-189c87c543f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57ec1d45-5145-4faf-9357-ac35a5ab98aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afcae699-2230-4394-9ea3-d220cf6a194f}, !- Handle
  Surface 1282,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05229846-2011-4185-a0b0-189c87c543f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {726fef82-78a6-402f-87d7-e5b0a650d45c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f634da16-4320-4896-85be-37530f61f3f3}, !- Handle
  Surface 1283,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05229846-2011-4185-a0b0-189c87c543f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e90f458c-5b32-4fd9-be9f-4a8f817b8d51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42012344-d930-4a34-92fb-be6b06a0e49d}, !- Handle
  Surface 1284,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {05229846-2011-4185-a0b0-189c87c543f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ffc9bbd9-77d7-432b-b91f-d679d5636512}, !- Handle
  Roof 104,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.105427357601e-15,                     !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {aea77451-c477-4020-a439-caf5dd2853a3}; !- Thermal Zone Name

OS:Surface,
  {35bd15b2-cc4d-4c1c-a0dc-a262d14a2b5e}, !- Handle
  Surface 1285,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ffc9bbd9-77d7-432b-b91f-d679d5636512}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -30, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5905a422-cae5-4b84-b837-dd1b46915931}, !- Handle
  Surface 1286,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc9bbd9-77d7-432b-b91f-d679d5636512}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1164828c-9510-4611-9def-765c54a7f49c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2d5530f-b097-4aca-8489-75f08cd1f16b}, !- Handle
  Surface 1287,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc9bbd9-77d7-432b-b91f-d679d5636512}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfe5e837-865a-417e-8a0b-8525b2029480}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b15cab6-8847-402d-b781-0999444f0abb}, !- Handle
  Surface 1288,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc9bbd9-77d7-432b-b91f-d679d5636512}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bbedf1c-b534-4261-b065-12ec734a8e59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -30, 0.1,        !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, -30, 0,          !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57ec1d45-5145-4faf-9357-ac35a5ab98aa}, !- Handle
  Surface 1289,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc9bbd9-77d7-432b-b91f-d679d5636512}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b71d74fb-7138-4472-9a01-1d340b4c89b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, -30, 0,          !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -30, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95462eeb-3aa3-4394-84ed-efea67182368}, !- Handle
  Surface 1290,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ffc9bbd9-77d7-432b-b91f-d679d5636512}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -30, 0.1,        !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2ead0691-c979-4076-8472-75862a3ddc22}, !- Handle
  Roof 105,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e845da9d-4460-4197-ae7c-d09b9cf78b48}; !- Thermal Zone Name

OS:Surface,
  {e0d4fdbb-4929-4727-961a-c3d7006b9414}, !- Handle
  Surface 1291,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ead0691-c979-4076-8472-75862a3ddc22}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80b054ec-6c10-4923-8a6f-b193d0a8b96c}, !- Handle
  Surface 1292,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ead0691-c979-4076-8472-75862a3ddc22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05af1c23-06b4-4314-bf40-4d246d021fda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35a12e2f-87c5-437b-9d94-5ca063421cf4}, !- Handle
  Surface 1293,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ead0691-c979-4076-8472-75862a3ddc22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3812c08a-5ee2-4fd2-ae03-fa4149238b0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31b8d680-9d56-480a-b15f-4575cc60c5e6}, !- Handle
  Surface 1294,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ead0691-c979-4076-8472-75862a3ddc22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57e82772-e4ac-49a3-9165-4a98a1c8239d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfe5e837-865a-417e-8a0b-8525b2029480}, !- Handle
  Surface 1295,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ead0691-c979-4076-8472-75862a3ddc22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2d5530f-b097-4aca-8489-75f08cd1f16b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1575aac5-8b4f-4973-8e05-e0c6e2af252c}, !- Handle
  Surface 1296,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ead0691-c979-4076-8472-75862a3ddc22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {34b7c77b-ba0b-46ac-b2f4-fd4446197179}, !- Handle
  Roof 106,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {af545ac3-f09e-46b2-814b-a029125a1b04}; !- Thermal Zone Name

OS:Surface,
  {5a967124-1434-4f21-89f2-b5d7c9c9c4dc}, !- Handle
  Surface 1297,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {34b7c77b-ba0b-46ac-b2f4-fd4446197179}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d76fb0c6-199d-447e-8d6b-8ab942a02d81}, !- Handle
  Surface 1298,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b7c77b-ba0b-46ac-b2f4-fd4446197179}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54dd7426-a8c4-452b-ae8e-0bd903616c24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4960b9a5-5bea-4a15-b93d-3d72b98b4456}, !- Handle
  Surface 1299,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b7c77b-ba0b-46ac-b2f4-fd4446197179}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be33462a-6ede-4c32-918c-d15566acdde4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1136668-735b-4b4a-b505-ff2d005dbda2}, !- Handle
  Surface 1300,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b7c77b-ba0b-46ac-b2f4-fd4446197179}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dcd19b8-8b24-420c-9918-6a426bf8b781}, !- Handle
  Surface 1301,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b7c77b-ba0b-46ac-b2f4-fd4446197179}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cd622f0-f8c1-4d1c-8356-c6f4942bcb5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51c52998-2730-4317-84a0-39eb8e1a56eb}, !- Handle
  Surface 1302,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34b7c77b-ba0b-46ac-b2f4-fd4446197179}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7a31b44e-0f0f-4580-8337-c6ec0566097e}, !- Handle
  Roof 107,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5e2620be-db70-45b8-9d09-4ce8fa6218a9}; !- Thermal Zone Name

OS:Surface,
  {fefdaf77-6def-4407-b846-1838ee955bd0}, !- Handle
  Surface 1303,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a31b44e-0f0f-4580-8337-c6ec0566097e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {726fef82-78a6-402f-87d7-e5b0a650d45c}, !- Handle
  Surface 1304,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a31b44e-0f0f-4580-8337-c6ec0566097e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afcae699-2230-4394-9ea3-d220cf6a194f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ad7a5be-b694-42d8-b20e-abf0d87682c8}, !- Handle
  Surface 1305,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a31b44e-0f0f-4580-8337-c6ec0566097e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {892f16bb-13bb-4e38-8221-1d8bff0adddf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63fc6df0-5955-46f5-ac3b-36a4900a1663}, !- Handle
  Surface 1306,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a31b44e-0f0f-4580-8337-c6ec0566097e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be33462a-6ede-4c32-918c-d15566acdde4}, !- Handle
  Surface 1307,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a31b44e-0f0f-4580-8337-c6ec0566097e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4960b9a5-5bea-4a15-b93d-3d72b98b4456}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b6f35da-9781-4e91-8982-8bdf264d04b1}, !- Handle
  Surface 1308,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a31b44e-0f0f-4580-8337-c6ec0566097e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1e8bac57-cc9f-419d-ad04-6261644160cc}, !- Handle
  Roof 108,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.105427357601e-15,                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d06bcfe7-3ae7-4395-afb0-5e73415c983b}; !- Thermal Zone Name

OS:Surface,
  {95c569e4-eb90-4ff3-acb6-e7047321563e}, !- Handle
  Surface 1309,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e8bac57-cc9f-419d-ad04-6261644160cc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -30, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bbedf1c-b534-4261-b065-12ec734a8e59}, !- Handle
  Surface 1310,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e8bac57-cc9f-419d-ad04-6261644160cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b15cab6-8847-402d-b781-0999444f0abb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d490e38-c6b9-41ac-8229-c1cc4970fb88}, !- Handle
  Surface 1311,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e8bac57-cc9f-419d-ad04-6261644160cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0700b86a-5168-4154-b2b5-b00285d1a91b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {990cf88c-a6b6-4cc3-a5f2-5632f39b2b44}, !- Handle
  Surface 1312,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e8bac57-cc9f-419d-ad04-6261644160cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -30, 0.1,        !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, -30, 0,          !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {892f16bb-13bb-4e38-8221-1d8bff0adddf}, !- Handle
  Surface 1313,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e8bac57-cc9f-419d-ad04-6261644160cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ad7a5be-b694-42d8-b20e-abf0d87682c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, -30, 0,          !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -30, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b12489b3-b758-4e64-8c64-1385c1160b61}, !- Handle
  Surface 1314,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e8bac57-cc9f-419d-ad04-6261644160cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -30, 0.1,        !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1f1fe8a6-528f-4730-aaf5-47df527bccd7}, !- Handle
  Roof 109,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9fb1fb35-e718-45ee-8cf1-434d4836c489}; !- Thermal Zone Name

OS:Surface,
  {64ed978a-faec-4996-b0df-6461dcf2c06e}, !- Handle
  Surface 1315,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f1fe8a6-528f-4730-aaf5-47df527bccd7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57e82772-e4ac-49a3-9165-4a98a1c8239d}, !- Handle
  Surface 1316,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f1fe8a6-528f-4730-aaf5-47df527bccd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31b8d680-9d56-480a-b15f-4575cc60c5e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a917628-d90f-44d7-852b-5e0a2b84cc5c}, !- Handle
  Surface 1317,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f1fe8a6-528f-4730-aaf5-47df527bccd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df1c7d2a-d8a3-45ff-a513-f8940ce69c83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c64b6bf9-9c65-484a-a142-b05cd62b3ad1}, !- Handle
  Surface 1318,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f1fe8a6-528f-4730-aaf5-47df527bccd7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0700b86a-5168-4154-b2b5-b00285d1a91b}, !- Handle
  Surface 1319,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f1fe8a6-528f-4730-aaf5-47df527bccd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d490e38-c6b9-41ac-8229-c1cc4970fb88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22189737-bc52-47f1-b251-11374d814129}, !- Handle
  Surface 1320,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f1fe8a6-528f-4730-aaf5-47df527bccd7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2b037941-65ea-438d-abe7-85c30dac756d}, !- Handle
  Thermal Zone 127,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c456ba35-6ae6-4c39-a959-a1ce83021eca}, !- Zone Air Inlet Port List
  {dfdde376-9a2b-4557-bd07-41fd6a64f241}, !- Zone Air Exhaust Port List
  {16eabe8c-3fc5-4e15-ba1d-7f051fb98f14}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47b8e46f-5b86-4b1c-80c0-92eeb7a80706}, !- Handle
  Node 127,                               !- Name
  {16eabe8c-3fc5-4e15-ba1d-7f051fb98f14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16eabe8c-3fc5-4e15-ba1d-7f051fb98f14}, !- Handle
  {d2c70710-ba8c-4c2d-b04c-90eb944c9ce4}, !- Name
  {2b037941-65ea-438d-abe7-85c30dac756d}, !- Source Object
  11,                                     !- Outlet Port
  {47b8e46f-5b86-4b1c-80c0-92eeb7a80706}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c456ba35-6ae6-4c39-a959-a1ce83021eca}, !- Handle
  Port List 253,                          !- Name
  {2b037941-65ea-438d-abe7-85c30dac756d}; !- HVAC Component

OS:PortList,
  {dfdde376-9a2b-4557-bd07-41fd6a64f241}, !- Handle
  Port List 254,                          !- Name
  {2b037941-65ea-438d-abe7-85c30dac756d}; !- HVAC Component

OS:Sizing:Zone,
  {ccbdb40b-f12c-4985-94ed-646cfc71003e}, !- Handle
  {2b037941-65ea-438d-abe7-85c30dac756d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {09cd6532-8c90-4027-82a2-60b5650a69fc}, !- Handle
  Zone HVAC Equipment List 127,           !- Name
  {2b037941-65ea-438d-abe7-85c30dac756d}; !- Thermal Zone

OS:ThermalZone,
  {19b8dd2e-bbd7-4fc2-8bad-b2257a124a49}, !- Handle
  Thermal Zone 128,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bbb0b523-c954-4288-8bc9-9d3cdb7ff36f}, !- Zone Air Inlet Port List
  {4a4cf182-2e80-416c-83c1-da02e039a945}, !- Zone Air Exhaust Port List
  {98186fe3-15a9-4433-a7fd-711389611b0e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef2c8468-d6e9-4be5-9a8a-cb5a5f37d5a7}, !- Handle
  Node 128,                               !- Name
  {98186fe3-15a9-4433-a7fd-711389611b0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98186fe3-15a9-4433-a7fd-711389611b0e}, !- Handle
  {63491cb5-9111-4cca-a23f-ec473e3957b7}, !- Name
  {19b8dd2e-bbd7-4fc2-8bad-b2257a124a49}, !- Source Object
  11,                                     !- Outlet Port
  {ef2c8468-d6e9-4be5-9a8a-cb5a5f37d5a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bbb0b523-c954-4288-8bc9-9d3cdb7ff36f}, !- Handle
  Port List 255,                          !- Name
  {19b8dd2e-bbd7-4fc2-8bad-b2257a124a49}; !- HVAC Component

OS:PortList,
  {4a4cf182-2e80-416c-83c1-da02e039a945}, !- Handle
  Port List 256,                          !- Name
  {19b8dd2e-bbd7-4fc2-8bad-b2257a124a49}; !- HVAC Component

OS:Sizing:Zone,
  {72bedab3-e53e-4ab7-8cc5-9656aa01ca98}, !- Handle
  {19b8dd2e-bbd7-4fc2-8bad-b2257a124a49}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b3f225b3-d917-47e9-8586-2671c87cb717}, !- Handle
  Zone HVAC Equipment List 128,           !- Name
  {19b8dd2e-bbd7-4fc2-8bad-b2257a124a49}; !- Thermal Zone

OS:ThermalZone,
  {d06bcfe7-3ae7-4395-afb0-5e73415c983b}, !- Handle
  Thermal Zone 129,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7658ef45-a38e-45ec-8530-e8be8f59d970}, !- Zone Air Inlet Port List
  {398ee6e5-482b-464c-8573-4c3eaa17e030}, !- Zone Air Exhaust Port List
  {25d349ba-d823-45fb-8d2d-63cc4d1e3145}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ea6e62f-9779-461a-a577-ebf7bcfea383}, !- Handle
  Node 129,                               !- Name
  {25d349ba-d823-45fb-8d2d-63cc4d1e3145}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25d349ba-d823-45fb-8d2d-63cc4d1e3145}, !- Handle
  {ccc86906-b61e-4448-99b8-8b8e51881b21}, !- Name
  {d06bcfe7-3ae7-4395-afb0-5e73415c983b}, !- Source Object
  11,                                     !- Outlet Port
  {1ea6e62f-9779-461a-a577-ebf7bcfea383}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7658ef45-a38e-45ec-8530-e8be8f59d970}, !- Handle
  Port List 257,                          !- Name
  {d06bcfe7-3ae7-4395-afb0-5e73415c983b}; !- HVAC Component

OS:PortList,
  {398ee6e5-482b-464c-8573-4c3eaa17e030}, !- Handle
  Port List 258,                          !- Name
  {d06bcfe7-3ae7-4395-afb0-5e73415c983b}; !- HVAC Component

OS:Sizing:Zone,
  {c68b0a83-8ed9-472c-85d1-71522b0ac1a2}, !- Handle
  {d06bcfe7-3ae7-4395-afb0-5e73415c983b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fd8b5070-082a-428c-b238-335c2dec81f1}, !- Handle
  Zone HVAC Equipment List 129,           !- Name
  {d06bcfe7-3ae7-4395-afb0-5e73415c983b}; !- Thermal Zone

OS:ThermalZone,
  {9fb1fb35-e718-45ee-8cf1-434d4836c489}, !- Handle
  Thermal Zone 130,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1d03eee-1462-4271-bdfe-2d6835c979e5}, !- Zone Air Inlet Port List
  {031c7900-b2cf-4eb6-bc6a-83499da4c99c}, !- Zone Air Exhaust Port List
  {745d88db-4d8a-4a0e-8fe7-6ae3c6fbb30d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12e59f3e-cee0-4552-984b-0cf1de0d3a95}, !- Handle
  Node 130,                               !- Name
  {745d88db-4d8a-4a0e-8fe7-6ae3c6fbb30d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {745d88db-4d8a-4a0e-8fe7-6ae3c6fbb30d}, !- Handle
  {93090f9f-31a0-4d69-81d0-f4dc50ba72e2}, !- Name
  {9fb1fb35-e718-45ee-8cf1-434d4836c489}, !- Source Object
  11,                                     !- Outlet Port
  {12e59f3e-cee0-4552-984b-0cf1de0d3a95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1d03eee-1462-4271-bdfe-2d6835c979e5}, !- Handle
  Port List 259,                          !- Name
  {9fb1fb35-e718-45ee-8cf1-434d4836c489}; !- HVAC Component

OS:PortList,
  {031c7900-b2cf-4eb6-bc6a-83499da4c99c}, !- Handle
  Port List 260,                          !- Name
  {9fb1fb35-e718-45ee-8cf1-434d4836c489}; !- HVAC Component

OS:Sizing:Zone,
  {de5eed41-10d3-46d9-843e-01c71a03fdbe}, !- Handle
  {9fb1fb35-e718-45ee-8cf1-434d4836c489}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {718e4177-6f44-4663-bb6f-d9e5a239dc81}, !- Handle
  Zone HVAC Equipment List 130,           !- Name
  {9fb1fb35-e718-45ee-8cf1-434d4836c489}; !- Thermal Zone

OS:ThermalZone,
  {1786fd25-5985-40f9-9810-71d60ea70415}, !- Handle
  Thermal Zone 131,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1a2fb8f-7227-47eb-a058-0d68583e5fdb}, !- Zone Air Inlet Port List
  {adbf40c4-9efa-42c0-a553-758748979895}, !- Zone Air Exhaust Port List
  {ff2052ed-25f7-4fff-8a69-6d0767ec4b3b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96472dff-7c91-456e-bc73-3f176207bf46}, !- Handle
  Node 131,                               !- Name
  {ff2052ed-25f7-4fff-8a69-6d0767ec4b3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff2052ed-25f7-4fff-8a69-6d0767ec4b3b}, !- Handle
  {54f89e61-cc5f-484c-b676-05ef118ef10c}, !- Name
  {1786fd25-5985-40f9-9810-71d60ea70415}, !- Source Object
  11,                                     !- Outlet Port
  {96472dff-7c91-456e-bc73-3f176207bf46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1a2fb8f-7227-47eb-a058-0d68583e5fdb}, !- Handle
  Port List 261,                          !- Name
  {1786fd25-5985-40f9-9810-71d60ea70415}; !- HVAC Component

OS:PortList,
  {adbf40c4-9efa-42c0-a553-758748979895}, !- Handle
  Port List 262,                          !- Name
  {1786fd25-5985-40f9-9810-71d60ea70415}; !- HVAC Component

OS:Sizing:Zone,
  {4891786c-1fae-4a3b-8218-a57fc36d72aa}, !- Handle
  {1786fd25-5985-40f9-9810-71d60ea70415}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {757d49ca-72b2-400a-b09b-d94c867c4f81}, !- Handle
  Zone HVAC Equipment List 131,           !- Name
  {1786fd25-5985-40f9-9810-71d60ea70415}; !- Thermal Zone

OS:ThermalZone,
  {e845da9d-4460-4197-ae7c-d09b9cf78b48}, !- Handle
  Thermal Zone 132,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01e44b8c-4147-4275-85d5-12eee10fb6f5}, !- Zone Air Inlet Port List
  {33ed7e76-5543-4dad-b229-c63ba47d1d53}, !- Zone Air Exhaust Port List
  {4ccdf425-3cbe-4635-bd66-e36199bf39d4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e0e4aad-4f08-46dc-98d9-ea3f6ace23ef}, !- Handle
  Node 132,                               !- Name
  {4ccdf425-3cbe-4635-bd66-e36199bf39d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ccdf425-3cbe-4635-bd66-e36199bf39d4}, !- Handle
  {0b971a29-9859-4aa7-81b1-4b64691a51d6}, !- Name
  {e845da9d-4460-4197-ae7c-d09b9cf78b48}, !- Source Object
  11,                                     !- Outlet Port
  {8e0e4aad-4f08-46dc-98d9-ea3f6ace23ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01e44b8c-4147-4275-85d5-12eee10fb6f5}, !- Handle
  Port List 263,                          !- Name
  {e845da9d-4460-4197-ae7c-d09b9cf78b48}; !- HVAC Component

OS:PortList,
  {33ed7e76-5543-4dad-b229-c63ba47d1d53}, !- Handle
  Port List 264,                          !- Name
  {e845da9d-4460-4197-ae7c-d09b9cf78b48}; !- HVAC Component

OS:Sizing:Zone,
  {13439125-43c6-4d39-a458-8ad70062c9e4}, !- Handle
  {e845da9d-4460-4197-ae7c-d09b9cf78b48}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7bae6ee3-b75f-4fa8-888a-33fdf10bf0d3}, !- Handle
  Zone HVAC Equipment List 132,           !- Name
  {e845da9d-4460-4197-ae7c-d09b9cf78b48}; !- Thermal Zone

OS:ThermalZone,
  {af545ac3-f09e-46b2-814b-a029125a1b04}, !- Handle
  Thermal Zone 133,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7bc5a139-9b3f-4e6a-9893-a23703aec17d}, !- Zone Air Inlet Port List
  {a258742d-e886-4f21-bae8-0a5e41148394}, !- Zone Air Exhaust Port List
  {e5fddce5-58cf-4b76-af85-4606d4c9ce5b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c370879-7e26-4e78-820d-5b2ac6dcd631}, !- Handle
  Node 133,                               !- Name
  {e5fddce5-58cf-4b76-af85-4606d4c9ce5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5fddce5-58cf-4b76-af85-4606d4c9ce5b}, !- Handle
  {7b9ac575-d25f-4060-8aaf-c132aa30db05}, !- Name
  {af545ac3-f09e-46b2-814b-a029125a1b04}, !- Source Object
  11,                                     !- Outlet Port
  {3c370879-7e26-4e78-820d-5b2ac6dcd631}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7bc5a139-9b3f-4e6a-9893-a23703aec17d}, !- Handle
  Port List 265,                          !- Name
  {af545ac3-f09e-46b2-814b-a029125a1b04}; !- HVAC Component

OS:PortList,
  {a258742d-e886-4f21-bae8-0a5e41148394}, !- Handle
  Port List 266,                          !- Name
  {af545ac3-f09e-46b2-814b-a029125a1b04}; !- HVAC Component

OS:Sizing:Zone,
  {c71216c6-3853-4ea7-9e71-61113acce9d6}, !- Handle
  {af545ac3-f09e-46b2-814b-a029125a1b04}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {49ce5db6-e08f-48e5-9909-baba1b8916ad}, !- Handle
  Zone HVAC Equipment List 133,           !- Name
  {af545ac3-f09e-46b2-814b-a029125a1b04}; !- Thermal Zone

OS:ThermalZone,
  {c1090ae1-5b36-476e-b79c-2a1b0f0aa463}, !- Handle
  Thermal Zone 134,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36b6da88-36f6-478b-bd1d-1522e061e50d}, !- Zone Air Inlet Port List
  {c63fa5b4-3e45-42bd-b9ed-df1b4c6664de}, !- Zone Air Exhaust Port List
  {eaa8f594-0603-442b-abbf-93e7d24a19dd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9b6b8e1-54b9-47b1-8d63-1039bcb5c3cc}, !- Handle
  Node 134,                               !- Name
  {eaa8f594-0603-442b-abbf-93e7d24a19dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eaa8f594-0603-442b-abbf-93e7d24a19dd}, !- Handle
  {8202f04f-27d5-40f6-92cd-d49302f59762}, !- Name
  {c1090ae1-5b36-476e-b79c-2a1b0f0aa463}, !- Source Object
  11,                                     !- Outlet Port
  {a9b6b8e1-54b9-47b1-8d63-1039bcb5c3cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36b6da88-36f6-478b-bd1d-1522e061e50d}, !- Handle
  Port List 267,                          !- Name
  {c1090ae1-5b36-476e-b79c-2a1b0f0aa463}; !- HVAC Component

OS:PortList,
  {c63fa5b4-3e45-42bd-b9ed-df1b4c6664de}, !- Handle
  Port List 268,                          !- Name
  {c1090ae1-5b36-476e-b79c-2a1b0f0aa463}; !- HVAC Component

OS:Sizing:Zone,
  {cc3b1cb0-d941-4364-9d32-f596064d50c4}, !- Handle
  {c1090ae1-5b36-476e-b79c-2a1b0f0aa463}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {29d8c816-1f08-4b25-adb5-3d1e354711fe}, !- Handle
  Zone HVAC Equipment List 134,           !- Name
  {c1090ae1-5b36-476e-b79c-2a1b0f0aa463}; !- Thermal Zone

OS:ThermalZone,
  {22d65960-941e-4ffe-b203-7f21c0e6bd2b}, !- Handle
  Thermal Zone 135,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f31b566f-1983-4b95-9abc-846e3172da49}, !- Zone Air Inlet Port List
  {c334a9a1-ce65-4089-b952-254d4d4c902b}, !- Zone Air Exhaust Port List
  {cbdf0987-9183-435b-8b80-9043fa76d1e3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4737a7b1-968b-455a-91c5-b7e88f071f3d}, !- Handle
  Node 135,                               !- Name
  {cbdf0987-9183-435b-8b80-9043fa76d1e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cbdf0987-9183-435b-8b80-9043fa76d1e3}, !- Handle
  {229b3f0a-e7c2-4f37-888f-eadbe32d2da9}, !- Name
  {22d65960-941e-4ffe-b203-7f21c0e6bd2b}, !- Source Object
  11,                                     !- Outlet Port
  {4737a7b1-968b-455a-91c5-b7e88f071f3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f31b566f-1983-4b95-9abc-846e3172da49}, !- Handle
  Port List 269,                          !- Name
  {22d65960-941e-4ffe-b203-7f21c0e6bd2b}; !- HVAC Component

OS:PortList,
  {c334a9a1-ce65-4089-b952-254d4d4c902b}, !- Handle
  Port List 270,                          !- Name
  {22d65960-941e-4ffe-b203-7f21c0e6bd2b}; !- HVAC Component

OS:Sizing:Zone,
  {c17fbdef-5768-4095-9f25-797535f8b389}, !- Handle
  {22d65960-941e-4ffe-b203-7f21c0e6bd2b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fc2abd07-5f1c-43ad-a5d4-00018c006a39}, !- Handle
  Zone HVAC Equipment List 135,           !- Name
  {22d65960-941e-4ffe-b203-7f21c0e6bd2b}; !- Thermal Zone

OS:ThermalZone,
  {91e1f393-2c07-4d56-b6e2-12b5ad0cd27f}, !- Handle
  Thermal Zone 136,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bac7ffb6-b058-47de-abdd-27fd7cf8d2d5}, !- Zone Air Inlet Port List
  {5a30e80b-27c6-46f2-b9ba-2582f16fa8c5}, !- Zone Air Exhaust Port List
  {fb62b0d8-f65b-4b79-bedd-bf3d3408c065}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cffde5a6-bec2-41ae-a615-a71a60288876}, !- Handle
  Node 136,                               !- Name
  {fb62b0d8-f65b-4b79-bedd-bf3d3408c065}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb62b0d8-f65b-4b79-bedd-bf3d3408c065}, !- Handle
  {d1edd5e2-13f0-4534-9103-8fe4208d38ff}, !- Name
  {91e1f393-2c07-4d56-b6e2-12b5ad0cd27f}, !- Source Object
  11,                                     !- Outlet Port
  {cffde5a6-bec2-41ae-a615-a71a60288876}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bac7ffb6-b058-47de-abdd-27fd7cf8d2d5}, !- Handle
  Port List 271,                          !- Name
  {91e1f393-2c07-4d56-b6e2-12b5ad0cd27f}; !- HVAC Component

OS:PortList,
  {5a30e80b-27c6-46f2-b9ba-2582f16fa8c5}, !- Handle
  Port List 272,                          !- Name
  {91e1f393-2c07-4d56-b6e2-12b5ad0cd27f}; !- HVAC Component

OS:Sizing:Zone,
  {3d072829-fc57-4e75-b3a3-00b84888c63b}, !- Handle
  {91e1f393-2c07-4d56-b6e2-12b5ad0cd27f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ac552c51-7ec2-40c0-b9b1-65feccf05074}, !- Handle
  Zone HVAC Equipment List 136,           !- Name
  {91e1f393-2c07-4d56-b6e2-12b5ad0cd27f}; !- Thermal Zone

OS:ThermalZone,
  {2e03f06d-2792-4e14-b797-e0d772d137f6}, !- Handle
  Thermal Zone 137,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e79c1520-ecc6-45a0-b36f-50c7a44fe221}, !- Zone Air Inlet Port List
  {84f0c20c-337f-4efb-a555-f96299a6e078}, !- Zone Air Exhaust Port List
  {cb280043-4bb5-49cc-92bd-8ff02229c0f2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1029d9ed-f607-4c83-b231-a6ebfc71ae14}, !- Handle
  Node 137,                               !- Name
  {cb280043-4bb5-49cc-92bd-8ff02229c0f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb280043-4bb5-49cc-92bd-8ff02229c0f2}, !- Handle
  {2423f595-66e3-4b81-bbf1-2c1f86221fbf}, !- Name
  {2e03f06d-2792-4e14-b797-e0d772d137f6}, !- Source Object
  11,                                     !- Outlet Port
  {1029d9ed-f607-4c83-b231-a6ebfc71ae14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e79c1520-ecc6-45a0-b36f-50c7a44fe221}, !- Handle
  Port List 273,                          !- Name
  {2e03f06d-2792-4e14-b797-e0d772d137f6}; !- HVAC Component

OS:PortList,
  {84f0c20c-337f-4efb-a555-f96299a6e078}, !- Handle
  Port List 274,                          !- Name
  {2e03f06d-2792-4e14-b797-e0d772d137f6}; !- HVAC Component

OS:Sizing:Zone,
  {0b677321-d374-4353-8496-141b1d41fd0d}, !- Handle
  {2e03f06d-2792-4e14-b797-e0d772d137f6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {061a5eb3-dce2-4dae-b44a-14198e0cae39}, !- Handle
  Zone HVAC Equipment List 137,           !- Name
  {2e03f06d-2792-4e14-b797-e0d772d137f6}; !- Thermal Zone

OS:ThermalZone,
  {cd046dd6-a52b-4149-b43c-c597f9d60a1e}, !- Handle
  Thermal Zone 138,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8fe22bd1-2e8e-4633-b330-dfd2f42afc53}, !- Zone Air Inlet Port List
  {4c53b629-4667-47ad-81f3-ac12c73b0b87}, !- Zone Air Exhaust Port List
  {c7d6e350-1f8d-4e22-8d73-1fe827b6d2d1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ea76dfc-41e8-414e-a858-8984ac35e491}, !- Handle
  Node 138,                               !- Name
  {c7d6e350-1f8d-4e22-8d73-1fe827b6d2d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7d6e350-1f8d-4e22-8d73-1fe827b6d2d1}, !- Handle
  {7578b331-1f4b-42e0-9f8d-ec322db0717b}, !- Name
  {cd046dd6-a52b-4149-b43c-c597f9d60a1e}, !- Source Object
  11,                                     !- Outlet Port
  {7ea76dfc-41e8-414e-a858-8984ac35e491}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fe22bd1-2e8e-4633-b330-dfd2f42afc53}, !- Handle
  Port List 275,                          !- Name
  {cd046dd6-a52b-4149-b43c-c597f9d60a1e}; !- HVAC Component

OS:PortList,
  {4c53b629-4667-47ad-81f3-ac12c73b0b87}, !- Handle
  Port List 276,                          !- Name
  {cd046dd6-a52b-4149-b43c-c597f9d60a1e}; !- HVAC Component

OS:Sizing:Zone,
  {906b4927-e613-44ec-ba7b-d2010f923919}, !- Handle
  {cd046dd6-a52b-4149-b43c-c597f9d60a1e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1c4cd5b7-2d4e-4cee-9ea2-a06760b82162}, !- Handle
  Zone HVAC Equipment List 138,           !- Name
  {cd046dd6-a52b-4149-b43c-c597f9d60a1e}; !- Thermal Zone

OS:ThermalZone,
  {7b409ac3-6270-437c-833b-304fefa5a63c}, !- Handle
  Thermal Zone 139,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8015893f-6a1b-454b-86c5-9c09e7294887}, !- Zone Air Inlet Port List
  {c76405c6-425e-4102-b450-2b041a25d433}, !- Zone Air Exhaust Port List
  {76a9dda2-6192-47d9-87c3-4e30b487e320}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c7be8c6-77bc-4ca8-a267-e1c510cd6b3b}, !- Handle
  Node 139,                               !- Name
  {76a9dda2-6192-47d9-87c3-4e30b487e320}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76a9dda2-6192-47d9-87c3-4e30b487e320}, !- Handle
  {9d6572d1-e2ef-4a19-abda-bd9f415fad44}, !- Name
  {7b409ac3-6270-437c-833b-304fefa5a63c}, !- Source Object
  11,                                     !- Outlet Port
  {2c7be8c6-77bc-4ca8-a267-e1c510cd6b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8015893f-6a1b-454b-86c5-9c09e7294887}, !- Handle
  Port List 277,                          !- Name
  {7b409ac3-6270-437c-833b-304fefa5a63c}; !- HVAC Component

OS:PortList,
  {c76405c6-425e-4102-b450-2b041a25d433}, !- Handle
  Port List 278,                          !- Name
  {7b409ac3-6270-437c-833b-304fefa5a63c}; !- HVAC Component

OS:Sizing:Zone,
  {2ea7c631-7262-4356-b341-1bd1be387694}, !- Handle
  {7b409ac3-6270-437c-833b-304fefa5a63c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cabdb6a6-aaa8-4845-89b3-e8101a2686b0}, !- Handle
  Zone HVAC Equipment List 139,           !- Name
  {7b409ac3-6270-437c-833b-304fefa5a63c}; !- Thermal Zone

OS:ThermalZone,
  {5e2620be-db70-45b8-9d09-4ce8fa6218a9}, !- Handle
  Thermal Zone 140,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4dd40e3-6216-473c-9dc7-1957bbc7e00c}, !- Zone Air Inlet Port List
  {4ff2c453-9805-42c1-aa93-98eeac30902b}, !- Zone Air Exhaust Port List
  {4d66b61e-b4b6-4d14-b17c-121c389da208}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {376269d7-c20f-4c63-b9a4-36e1f8a6ea05}, !- Handle
  Node 140,                               !- Name
  {4d66b61e-b4b6-4d14-b17c-121c389da208}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d66b61e-b4b6-4d14-b17c-121c389da208}, !- Handle
  {47ed7b10-e040-4fc7-ae44-79e9e715c03c}, !- Name
  {5e2620be-db70-45b8-9d09-4ce8fa6218a9}, !- Source Object
  11,                                     !- Outlet Port
  {376269d7-c20f-4c63-b9a4-36e1f8a6ea05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4dd40e3-6216-473c-9dc7-1957bbc7e00c}, !- Handle
  Port List 279,                          !- Name
  {5e2620be-db70-45b8-9d09-4ce8fa6218a9}; !- HVAC Component

OS:PortList,
  {4ff2c453-9805-42c1-aa93-98eeac30902b}, !- Handle
  Port List 280,                          !- Name
  {5e2620be-db70-45b8-9d09-4ce8fa6218a9}; !- HVAC Component

OS:Sizing:Zone,
  {72ec3f14-ab63-4627-bd1e-b01f719033a0}, !- Handle
  {5e2620be-db70-45b8-9d09-4ce8fa6218a9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f0c45a65-0522-478e-9e9c-31e62f3d3e20}, !- Handle
  Zone HVAC Equipment List 140,           !- Name
  {5e2620be-db70-45b8-9d09-4ce8fa6218a9}; !- Thermal Zone

OS:ThermalZone,
  {3b030895-9ac1-43e1-a730-5990e1ad543e}, !- Handle
  Thermal Zone 141,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72c04dfd-9392-4291-8de3-7c2746aedbde}, !- Zone Air Inlet Port List
  {79a22250-2f1a-457b-b41a-d5aaad25c94a}, !- Zone Air Exhaust Port List
  {f1e8feaf-2a9f-4267-9a3c-e92cb8161354}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06e2446f-267b-4126-ae73-c528247db2ac}, !- Handle
  Node 141,                               !- Name
  {f1e8feaf-2a9f-4267-9a3c-e92cb8161354}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1e8feaf-2a9f-4267-9a3c-e92cb8161354}, !- Handle
  {2512e574-4012-4722-872a-b22d77a802d4}, !- Name
  {3b030895-9ac1-43e1-a730-5990e1ad543e}, !- Source Object
  11,                                     !- Outlet Port
  {06e2446f-267b-4126-ae73-c528247db2ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72c04dfd-9392-4291-8de3-7c2746aedbde}, !- Handle
  Port List 281,                          !- Name
  {3b030895-9ac1-43e1-a730-5990e1ad543e}; !- HVAC Component

OS:PortList,
  {79a22250-2f1a-457b-b41a-d5aaad25c94a}, !- Handle
  Port List 282,                          !- Name
  {3b030895-9ac1-43e1-a730-5990e1ad543e}; !- HVAC Component

OS:Sizing:Zone,
  {779129ca-0506-40bf-9e79-72123d4b5962}, !- Handle
  {3b030895-9ac1-43e1-a730-5990e1ad543e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6fba3d50-b732-4fc4-92dd-e5cde8172b5a}, !- Handle
  Zone HVAC Equipment List 141,           !- Name
  {3b030895-9ac1-43e1-a730-5990e1ad543e}; !- Thermal Zone

OS:ThermalZone,
  {7f10e5ca-f1f1-42c9-8426-29288e35d094}, !- Handle
  Thermal Zone 142,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {163796f6-2224-4973-b813-fb7c06d6433b}, !- Zone Air Inlet Port List
  {44608c12-87cb-4f25-9889-747a0e7f60a1}, !- Zone Air Exhaust Port List
  {c7c720a6-6ee0-4bf0-a7a1-9dfd90d1ede8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28378d7f-490d-4220-9172-420893014283}, !- Handle
  Node 142,                               !- Name
  {c7c720a6-6ee0-4bf0-a7a1-9dfd90d1ede8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7c720a6-6ee0-4bf0-a7a1-9dfd90d1ede8}, !- Handle
  {de7e0ab4-13e5-4e52-9d10-312abfcc91fd}, !- Name
  {7f10e5ca-f1f1-42c9-8426-29288e35d094}, !- Source Object
  11,                                     !- Outlet Port
  {28378d7f-490d-4220-9172-420893014283}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {163796f6-2224-4973-b813-fb7c06d6433b}, !- Handle
  Port List 283,                          !- Name
  {7f10e5ca-f1f1-42c9-8426-29288e35d094}; !- HVAC Component

OS:PortList,
  {44608c12-87cb-4f25-9889-747a0e7f60a1}, !- Handle
  Port List 284,                          !- Name
  {7f10e5ca-f1f1-42c9-8426-29288e35d094}; !- HVAC Component

OS:Sizing:Zone,
  {56b7eb28-19fc-49c1-aa53-9bae7b413a82}, !- Handle
  {7f10e5ca-f1f1-42c9-8426-29288e35d094}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {af05badc-3257-485c-904e-95d623b02425}, !- Handle
  Zone HVAC Equipment List 142,           !- Name
  {7f10e5ca-f1f1-42c9-8426-29288e35d094}; !- Thermal Zone

OS:ThermalZone,
  {336f7697-a5b4-46ba-8fe2-74d0f804083f}, !- Handle
  Thermal Zone 143,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {712df25d-81ca-4bca-b8a9-ff10fc24fe69}, !- Zone Air Inlet Port List
  {18eaaab9-1fea-4317-9525-0b5705ef5b4e}, !- Zone Air Exhaust Port List
  {f8b7e4ff-2abd-472d-b7ca-f6119bc73de4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbd9325c-9dc5-45ee-bdfe-7b56f4435df3}, !- Handle
  Node 143,                               !- Name
  {f8b7e4ff-2abd-472d-b7ca-f6119bc73de4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8b7e4ff-2abd-472d-b7ca-f6119bc73de4}, !- Handle
  {7fe057ee-6ec4-4265-81cf-f70518126597}, !- Name
  {336f7697-a5b4-46ba-8fe2-74d0f804083f}, !- Source Object
  11,                                     !- Outlet Port
  {bbd9325c-9dc5-45ee-bdfe-7b56f4435df3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {712df25d-81ca-4bca-b8a9-ff10fc24fe69}, !- Handle
  Port List 285,                          !- Name
  {336f7697-a5b4-46ba-8fe2-74d0f804083f}; !- HVAC Component

OS:PortList,
  {18eaaab9-1fea-4317-9525-0b5705ef5b4e}, !- Handle
  Port List 286,                          !- Name
  {336f7697-a5b4-46ba-8fe2-74d0f804083f}; !- HVAC Component

OS:Sizing:Zone,
  {4e294e3d-d37b-431d-b0f1-8018eda3fab5}, !- Handle
  {336f7697-a5b4-46ba-8fe2-74d0f804083f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6ee4d913-2611-4b6f-aff8-cad8734a2883}, !- Handle
  Zone HVAC Equipment List 143,           !- Name
  {336f7697-a5b4-46ba-8fe2-74d0f804083f}; !- Thermal Zone

OS:ThermalZone,
  {a5607346-a8ab-4a19-825c-f250a2f4c88a}, !- Handle
  Thermal Zone 144,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ac0cc14-d58c-44f7-bd55-2100a137de62}, !- Zone Air Inlet Port List
  {4aab7d90-09a0-4909-a715-28d364c5463a}, !- Zone Air Exhaust Port List
  {bd7dfd1c-49b9-41cb-bd6c-465eeca4cccf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e4949c4-6e81-4dcd-af77-c2c0ef757632}, !- Handle
  Node 144,                               !- Name
  {bd7dfd1c-49b9-41cb-bd6c-465eeca4cccf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd7dfd1c-49b9-41cb-bd6c-465eeca4cccf}, !- Handle
  {7ab50e2c-ff70-4e0c-b258-17e625bc3ba7}, !- Name
  {a5607346-a8ab-4a19-825c-f250a2f4c88a}, !- Source Object
  11,                                     !- Outlet Port
  {9e4949c4-6e81-4dcd-af77-c2c0ef757632}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ac0cc14-d58c-44f7-bd55-2100a137de62}, !- Handle
  Port List 287,                          !- Name
  {a5607346-a8ab-4a19-825c-f250a2f4c88a}; !- HVAC Component

OS:PortList,
  {4aab7d90-09a0-4909-a715-28d364c5463a}, !- Handle
  Port List 288,                          !- Name
  {a5607346-a8ab-4a19-825c-f250a2f4c88a}; !- HVAC Component

OS:Sizing:Zone,
  {9f79e41a-0d44-4889-b09d-de5f562b2927}, !- Handle
  {a5607346-a8ab-4a19-825c-f250a2f4c88a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ca8fc53e-22c5-4923-a516-8d1fbe90881f}, !- Handle
  Zone HVAC Equipment List 144,           !- Name
  {a5607346-a8ab-4a19-825c-f250a2f4c88a}; !- Thermal Zone

OS:ThermalZone,
  {a2d9a6e6-0d54-461a-a7b9-827c98cfc10a}, !- Handle
  Thermal Zone 145,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bef226ce-8ac9-47e7-92fd-a08337a8ee34}, !- Zone Air Inlet Port List
  {b3b491d2-904f-4d2a-ac3c-2286ca75d9fc}, !- Zone Air Exhaust Port List
  {0ba4b406-8235-488e-9b19-4a5cf0f19feb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5682bfdc-d545-41cd-a44f-936814ee2a82}, !- Handle
  Node 145,                               !- Name
  {0ba4b406-8235-488e-9b19-4a5cf0f19feb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ba4b406-8235-488e-9b19-4a5cf0f19feb}, !- Handle
  {814fd4d2-0fa6-4941-9892-439fa45f97d6}, !- Name
  {a2d9a6e6-0d54-461a-a7b9-827c98cfc10a}, !- Source Object
  11,                                     !- Outlet Port
  {5682bfdc-d545-41cd-a44f-936814ee2a82}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bef226ce-8ac9-47e7-92fd-a08337a8ee34}, !- Handle
  Port List 289,                          !- Name
  {a2d9a6e6-0d54-461a-a7b9-827c98cfc10a}; !- HVAC Component

OS:PortList,
  {b3b491d2-904f-4d2a-ac3c-2286ca75d9fc}, !- Handle
  Port List 290,                          !- Name
  {a2d9a6e6-0d54-461a-a7b9-827c98cfc10a}; !- HVAC Component

OS:Sizing:Zone,
  {8e51cf1b-32b6-4507-b6ef-d8bffaed588e}, !- Handle
  {a2d9a6e6-0d54-461a-a7b9-827c98cfc10a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {eada9654-9e92-4c59-b3ca-61b2a7f80fca}, !- Handle
  Zone HVAC Equipment List 145,           !- Name
  {a2d9a6e6-0d54-461a-a7b9-827c98cfc10a}; !- Thermal Zone

OS:ThermalZone,
  {aea77451-c477-4020-a439-caf5dd2853a3}, !- Handle
  Thermal Zone 146,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b473a740-d6ee-41e0-aa16-a23e704a3a45}, !- Zone Air Inlet Port List
  {4098f508-358e-40e2-bea8-055601e83f4a}, !- Zone Air Exhaust Port List
  {332a2c3f-aa2f-43bb-99da-ff2e8823e3b3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8fb084ca-b4b8-4669-8576-aab33b131503}, !- Handle
  Node 146,                               !- Name
  {332a2c3f-aa2f-43bb-99da-ff2e8823e3b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {332a2c3f-aa2f-43bb-99da-ff2e8823e3b3}, !- Handle
  {434179eb-e4f0-4dd9-b529-ac72c7f9341f}, !- Name
  {aea77451-c477-4020-a439-caf5dd2853a3}, !- Source Object
  11,                                     !- Outlet Port
  {8fb084ca-b4b8-4669-8576-aab33b131503}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b473a740-d6ee-41e0-aa16-a23e704a3a45}, !- Handle
  Port List 291,                          !- Name
  {aea77451-c477-4020-a439-caf5dd2853a3}; !- HVAC Component

OS:PortList,
  {4098f508-358e-40e2-bea8-055601e83f4a}, !- Handle
  Port List 292,                          !- Name
  {aea77451-c477-4020-a439-caf5dd2853a3}; !- HVAC Component

OS:Sizing:Zone,
  {accd7515-56c4-4426-a64e-8180f21f6389}, !- Handle
  {aea77451-c477-4020-a439-caf5dd2853a3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3979584b-f1d0-4e18-9b5d-c2b845d43438}, !- Handle
  Zone HVAC Equipment List 146,           !- Name
  {aea77451-c477-4020-a439-caf5dd2853a3}; !- Thermal Zone

OS:Space,
  {7cf8769b-1542-4fae-904a-66f2dabe9a92}, !- Handle
  Roof 110,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -210,                                   !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0bcba42a-9493-4461-82b2-dd741f870e71}; !- Thermal Zone Name

OS:Surface,
  {d99b8025-5319-4e66-bf51-3e0a982849cb}, !- Handle
  Surface 1321,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7cf8769b-1542-4fae-904a-66f2dabe9a92}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9cd3e2a-1437-4bb7-a90a-0e5d49b289e9}, !- Handle
  Surface 1322,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cf8769b-1542-4fae-904a-66f2dabe9a92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a340e42-d224-46c8-a18e-e3745d90f80d}, !- Handle
  Surface 1323,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cf8769b-1542-4fae-904a-66f2dabe9a92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {916aadca-eab6-4780-b6ae-3eaae8ce6141}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f59c8d8-ea23-4479-bad2-183efc67e835}, !- Handle
  Surface 1324,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cf8769b-1542-4fae-904a-66f2dabe9a92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0a4ee74-34db-4928-9152-0f63fcf62d6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adbb1892-93c3-492e-ab16-ffbb2407359a}, !- Handle
  Surface 1325,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cf8769b-1542-4fae-904a-66f2dabe9a92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f311ade-f262-491b-ba0d-7755187e6f0f}, !- Handle
  Surface 1326,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7cf8769b-1542-4fae-904a-66f2dabe9a92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b4ef0357-ee68-4806-9bc9-259254d7e028}, !- Handle
  Roof 111,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9ba053d8-694d-43bc-92c3-7e2f9490c6fc}; !- Thermal Zone Name

OS:Surface,
  {542e4957-7b10-4e1b-95b9-824dbaf3e7a2}, !- Handle
  Surface 1327,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b4ef0357-ee68-4806-9bc9-259254d7e028}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc5f3467-ff2c-4639-bb2d-399267ab3f1f}, !- Handle
  Surface 1328,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ef0357-ee68-4806-9bc9-259254d7e028}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c00d94f-a9fe-49a7-8582-94614f3fe7b7}, !- Handle
  Surface 1329,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ef0357-ee68-4806-9bc9-259254d7e028}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5ca4e20-8bae-4949-8acc-bee5a86947bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af21a1e1-be4d-4cfb-9cad-857682794a2e}, !- Handle
  Surface 1330,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ef0357-ee68-4806-9bc9-259254d7e028}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a722698-4eef-44f6-8ea7-900dad6ac507}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {916aadca-eab6-4780-b6ae-3eaae8ce6141}, !- Handle
  Surface 1331,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ef0357-ee68-4806-9bc9-259254d7e028}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a340e42-d224-46c8-a18e-e3745d90f80d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f126baf-69d4-4d68-8090-898884047f53}, !- Handle
  Surface 1332,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b4ef0357-ee68-4806-9bc9-259254d7e028}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9879b7f8-439a-42b8-9e39-e1418832857f}, !- Handle
  Roof 112,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a2f84a05-191a-4be8-b6a3-4d7e2f1e3fbc}; !- Thermal Zone Name

OS:Surface,
  {e07bdd04-de0f-497c-a2b3-0153e093902e}, !- Handle
  Surface 1333,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9879b7f8-439a-42b8-9e39-e1418832857f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9259ed44-87bb-405b-b747-a88217aaa05a}, !- Handle
  Surface 1334,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9879b7f8-439a-42b8-9e39-e1418832857f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8de865cf-6d16-4914-aadf-0cd5993c397b}, !- Handle
  Surface 1335,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9879b7f8-439a-42b8-9e39-e1418832857f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1061c00-ed3f-4c41-a897-7336773ef1b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b461ebaa-0fa4-4404-948f-63a60ecd044a}, !- Handle
  Surface 1336,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9879b7f8-439a-42b8-9e39-e1418832857f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8a493d7-f455-4c97-8c33-1af440ef0615}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5ca4e20-8bae-4949-8acc-bee5a86947bb}, !- Handle
  Surface 1337,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9879b7f8-439a-42b8-9e39-e1418832857f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c00d94f-a9fe-49a7-8582-94614f3fe7b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80102cf5-3b8c-438e-8eba-f09936983b5f}, !- Handle
  Surface 1338,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9879b7f8-439a-42b8-9e39-e1418832857f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e372ab36-dc19-49fe-a0ca-1cd7751eff53}, !- Handle
  Roof 113,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {22bfe0f7-b6ba-4c57-9974-b1bbc94d6b0f}; !- Thermal Zone Name

OS:Surface,
  {1f3e84dd-c829-4c33-996c-c30061a5f31f}, !- Handle
  Surface 1339,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e372ab36-dc19-49fe-a0ca-1cd7751eff53}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42e7bea6-6fde-456f-b889-d811b557d52c}, !- Handle
  Surface 1340,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e372ab36-dc19-49fe-a0ca-1cd7751eff53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25111696-c331-453d-80cb-6499f74fb867}, !- Handle
  Surface 1341,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e372ab36-dc19-49fe-a0ca-1cd7751eff53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6c21e20-2dfc-4af2-89bc-b4221cc1cdb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {226a8ff6-8653-496d-95d5-61541cd9f71f}, !- Handle
  Surface 1342,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e372ab36-dc19-49fe-a0ca-1cd7751eff53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c74e0230-041e-46ef-8b08-74b02854133d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1061c00-ed3f-4c41-a897-7336773ef1b1}, !- Handle
  Surface 1343,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e372ab36-dc19-49fe-a0ca-1cd7751eff53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8de865cf-6d16-4914-aadf-0cd5993c397b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b44f6256-bd1c-44a1-b2f4-8ab3fb019029}, !- Handle
  Surface 1344,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e372ab36-dc19-49fe-a0ca-1cd7751eff53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fd6c74aa-1096-4bcf-909b-fccca1f5d69d}, !- Handle
  Roof 114,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {381883dc-e5e6-4f3f-aa79-990ddbd726e8}; !- Thermal Zone Name

OS:Surface,
  {5e3c7105-0b9d-4c80-90f5-7e4fd22120a1}, !- Handle
  Surface 1345,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd6c74aa-1096-4bcf-909b-fccca1f5d69d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21d8e89d-a0f5-446d-8c9b-8a1c6cb9f4ed}, !- Handle
  Surface 1346,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd6c74aa-1096-4bcf-909b-fccca1f5d69d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2e97fd6-06a3-4b4a-aa2e-40564f7f77d6}, !- Handle
  Surface 1347,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd6c74aa-1096-4bcf-909b-fccca1f5d69d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f69d6fae-64f8-46a4-97c4-cfcc5cc4784f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cdce92b-5d81-4d57-a999-c3998c990416}, !- Handle
  Surface 1348,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd6c74aa-1096-4bcf-909b-fccca1f5d69d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70118d23-de7e-4ddf-9cd7-5049009f14b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6c21e20-2dfc-4af2-89bc-b4221cc1cdb2}, !- Handle
  Surface 1349,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd6c74aa-1096-4bcf-909b-fccca1f5d69d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25111696-c331-453d-80cb-6499f74fb867}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a5a4aac-528b-4c70-a0c8-a005dbe0cc76}, !- Handle
  Surface 1350,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fd6c74aa-1096-4bcf-909b-fccca1f5d69d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4e099668-52dd-48a2-9360-bf56c13e4df6}, !- Handle
  Roof 115,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -210,                                   !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9fac44bd-bb7f-4fcc-8ab9-d8c95ec2e071}; !- Thermal Zone Name

OS:Surface,
  {0aa5c20b-bfdf-4894-9542-8f18abd1a98e}, !- Handle
  Surface 1351,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4e099668-52dd-48a2-9360-bf56c13e4df6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0a4ee74-34db-4928-9152-0f63fcf62d6b}, !- Handle
  Surface 1352,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e099668-52dd-48a2-9360-bf56c13e4df6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f59c8d8-ea23-4479-bad2-183efc67e835}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {804168dc-db02-4555-b994-2a45bf414439}, !- Handle
  Surface 1353,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e099668-52dd-48a2-9360-bf56c13e4df6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9596e860-7d67-454a-bb4b-fec677abc853}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {370a5b5c-a915-4110-a510-96c9776de6f6}, !- Handle
  Surface 1354,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e099668-52dd-48a2-9360-bf56c13e4df6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e0a8df1-c383-4da7-aa32-752fdcb25847}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f5297ce-b42b-44a7-9fb9-8b0428fd9860}, !- Handle
  Surface 1355,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e099668-52dd-48a2-9360-bf56c13e4df6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e6d25ee-811b-4482-9240-efb57ee18888}, !- Handle
  Surface 1356,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4e099668-52dd-48a2-9360-bf56c13e4df6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b5edeb8f-3fc1-4f72-b716-66c6e6aafade}, !- Handle
  Roof 116,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1fda152c-2c6e-4da6-89eb-77e33b20d85a}; !- Thermal Zone Name

OS:Surface,
  {e36ebe23-3074-4060-b17a-dbfc7032fa46}, !- Handle
  Surface 1357,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b5edeb8f-3fc1-4f72-b716-66c6e6aafade}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a722698-4eef-44f6-8ea7-900dad6ac507}, !- Handle
  Surface 1358,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5edeb8f-3fc1-4f72-b716-66c6e6aafade}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af21a1e1-be4d-4cfb-9cad-857682794a2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a911357-8d33-4fb3-b752-2823b9958d98}, !- Handle
  Surface 1359,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5edeb8f-3fc1-4f72-b716-66c6e6aafade}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c78e0e37-b4c7-4187-b6d4-495d8efef6dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c1d12be-0680-4857-b643-72587fc01150}, !- Handle
  Surface 1360,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5edeb8f-3fc1-4f72-b716-66c6e6aafade}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2aa94267-b9c3-44d1-93a6-424b3091da68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9596e860-7d67-454a-bb4b-fec677abc853}, !- Handle
  Surface 1361,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5edeb8f-3fc1-4f72-b716-66c6e6aafade}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {804168dc-db02-4555-b994-2a45bf414439}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac5ea878-97f9-4b14-8319-7e75ea6e879b}, !- Handle
  Surface 1362,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5edeb8f-3fc1-4f72-b716-66c6e6aafade}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b2dd7b83-8078-4c5b-b83a-1af02bed07c1}, !- Handle
  Roof 117,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {bf670b5a-7266-42b1-b8ac-d96e77184ce9}; !- Thermal Zone Name

OS:Surface,
  {02e9b2db-2c99-4454-a108-ef7a0e1e8887}, !- Handle
  Surface 1363,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2dd7b83-8078-4c5b-b83a-1af02bed07c1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8a493d7-f455-4c97-8c33-1af440ef0615}, !- Handle
  Surface 1364,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2dd7b83-8078-4c5b-b83a-1af02bed07c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b461ebaa-0fa4-4404-948f-63a60ecd044a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10fe401e-58c2-4671-ab30-702ac9ec32b4}, !- Handle
  Surface 1365,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2dd7b83-8078-4c5b-b83a-1af02bed07c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2390ad9a-0c41-4fb2-ba74-0d879c8254c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2ce01be-6669-4659-8fb9-e23aca07a268}, !- Handle
  Surface 1366,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2dd7b83-8078-4c5b-b83a-1af02bed07c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df607df8-9c49-4ef4-b3a7-cc296b60b0b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c78e0e37-b4c7-4187-b6d4-495d8efef6dd}, !- Handle
  Surface 1367,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2dd7b83-8078-4c5b-b83a-1af02bed07c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a911357-8d33-4fb3-b752-2823b9958d98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3a6cf74-34cb-41d9-90f9-5c50434523b3}, !- Handle
  Surface 1368,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2dd7b83-8078-4c5b-b83a-1af02bed07c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ab43ab30-4298-487d-ac4c-c9d5f45fadcf}, !- Handle
  Roof 118,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6264a902-089d-4e05-8573-55c75ad8bf4c}; !- Thermal Zone Name

OS:Surface,
  {82b475df-3f46-4f1b-b7b7-894fce07b4a6}, !- Handle
  Surface 1369,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab43ab30-4298-487d-ac4c-c9d5f45fadcf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c74e0230-041e-46ef-8b08-74b02854133d}, !- Handle
  Surface 1370,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab43ab30-4298-487d-ac4c-c9d5f45fadcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {226a8ff6-8653-496d-95d5-61541cd9f71f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {719693ef-02ba-4ce3-bf19-6b73094595bf}, !- Handle
  Surface 1371,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab43ab30-4298-487d-ac4c-c9d5f45fadcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1908af3-8c56-44a4-a14f-18b25a230cd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5bc913d-a2e4-4a67-9cd1-b2d9a05d3ce0}, !- Handle
  Surface 1372,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab43ab30-4298-487d-ac4c-c9d5f45fadcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30088fd9-bdee-4508-913a-383e9a6c9989}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2390ad9a-0c41-4fb2-ba74-0d879c8254c7}, !- Handle
  Surface 1373,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab43ab30-4298-487d-ac4c-c9d5f45fadcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10fe401e-58c2-4671-ab30-702ac9ec32b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7662b1d9-5a11-40bf-904a-338c6256c9ce}, !- Handle
  Surface 1374,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab43ab30-4298-487d-ac4c-c9d5f45fadcf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {476d1950-b483-43ff-95e2-c9e6886426be}, !- Handle
  Roof 119,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {54382900-8ccf-4f5d-ae78-f24d0bd85923}; !- Thermal Zone Name

OS:Surface,
  {a58747b6-4e41-4633-bd02-3fe697916908}, !- Handle
  Surface 1375,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {476d1950-b483-43ff-95e2-c9e6886426be}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70118d23-de7e-4ddf-9cd7-5049009f14b2}, !- Handle
  Surface 1376,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {476d1950-b483-43ff-95e2-c9e6886426be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cdce92b-5d81-4d57-a999-c3998c990416}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ade786e-0c71-4263-a4c6-5e6113e90d22}, !- Handle
  Surface 1377,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {476d1950-b483-43ff-95e2-c9e6886426be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6dd678f-a6d3-4acf-8b0e-c34dfa111794}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c526623-4cab-4323-aa4b-c20c41ce82eb}, !- Handle
  Surface 1378,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {476d1950-b483-43ff-95e2-c9e6886426be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02b24964-a363-493a-8626-72ca48a3b117}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1908af3-8c56-44a4-a14f-18b25a230cd8}, !- Handle
  Surface 1379,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {476d1950-b483-43ff-95e2-c9e6886426be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {719693ef-02ba-4ce3-bf19-6b73094595bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5bb3f08-4a2c-46a9-a696-1f58c6ea5cde}, !- Handle
  Surface 1380,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {476d1950-b483-43ff-95e2-c9e6886426be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6c14c51b-d8b1-479c-ada6-6ef8c4f4ecb5}, !- Handle
  Roof 120,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -210,                                   !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f2c553e1-c55c-4160-b1ce-446adae1178b}; !- Thermal Zone Name

OS:Surface,
  {8744e2ff-3e08-42ab-b51c-32e4950308ea}, !- Handle
  Surface 1381,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6c14c51b-d8b1-479c-ada6-6ef8c4f4ecb5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e0a8df1-c383-4da7-aa32-752fdcb25847}, !- Handle
  Surface 1382,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c14c51b-d8b1-479c-ada6-6ef8c4f4ecb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {370a5b5c-a915-4110-a510-96c9776de6f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bea1771-3130-4747-8198-6c4a307fba57}, !- Handle
  Surface 1383,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c14c51b-d8b1-479c-ada6-6ef8c4f4ecb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {332791a0-8e58-4e47-93fe-61a715e61b19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed042a44-6174-41bc-9072-f63cfe7c3326}, !- Handle
  Surface 1384,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c14c51b-d8b1-479c-ada6-6ef8c4f4ecb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {050352f1-cc45-4a8f-8098-63d9c85334e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3eac26b-a306-43f7-9294-709b8932c14b}, !- Handle
  Surface 1385,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c14c51b-d8b1-479c-ada6-6ef8c4f4ecb5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e6122d5-e1d9-4343-b38b-facdaa73c656}, !- Handle
  Surface 1386,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c14c51b-d8b1-479c-ada6-6ef8c4f4ecb5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6b58a2a3-1a87-4d79-92b3-5aade340a205}, !- Handle
  Roof 121,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {54623aae-15e1-48fe-8305-66a1a5e419c7}; !- Thermal Zone Name

OS:Surface,
  {ac0486e9-c39b-48c6-b88b-b6535d084ca2}, !- Handle
  Surface 1387,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6b58a2a3-1a87-4d79-92b3-5aade340a205}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aa94267-b9c3-44d1-93a6-424b3091da68}, !- Handle
  Surface 1388,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b58a2a3-1a87-4d79-92b3-5aade340a205}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c1d12be-0680-4857-b643-72587fc01150}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12ea0d64-9766-4da7-8476-e224ab673bda}, !- Handle
  Surface 1389,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b58a2a3-1a87-4d79-92b3-5aade340a205}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22b43582-b2fd-462e-b4a8-aa98990826a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {040650fe-c4de-488c-a666-627c6328449e}, !- Handle
  Surface 1390,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b58a2a3-1a87-4d79-92b3-5aade340a205}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4e53222-f71c-4718-ab01-e56a43a21ada}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {332791a0-8e58-4e47-93fe-61a715e61b19}, !- Handle
  Surface 1391,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b58a2a3-1a87-4d79-92b3-5aade340a205}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bea1771-3130-4747-8198-6c4a307fba57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {495b1e1b-a71a-4b87-9f7e-9e798b30ed44}, !- Handle
  Surface 1392,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b58a2a3-1a87-4d79-92b3-5aade340a205}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {68909747-7233-42a6-bd48-c4c26d6863c1}, !- Handle
  Roof 122,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ff1d3710-1805-4f6e-b5c6-0151b10c9426}; !- Thermal Zone Name

OS:Surface,
  {de148bbf-feca-4ec2-83d1-cf89fed3c730}, !- Handle
  Surface 1393,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {68909747-7233-42a6-bd48-c4c26d6863c1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df607df8-9c49-4ef4-b3a7-cc296b60b0b6}, !- Handle
  Surface 1394,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68909747-7233-42a6-bd48-c4c26d6863c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2ce01be-6669-4659-8fb9-e23aca07a268}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa2150b7-3e80-4700-a98e-6c34dd7f48df}, !- Handle
  Surface 1395,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68909747-7233-42a6-bd48-c4c26d6863c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {823a8077-9790-4d67-af9b-5271f4b09de3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33e87967-b0d6-4270-b49b-de7979ef25e5}, !- Handle
  Surface 1396,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68909747-7233-42a6-bd48-c4c26d6863c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5f7a5ff-710c-464f-b136-0fb63312b059}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22b43582-b2fd-462e-b4a8-aa98990826a0}, !- Handle
  Surface 1397,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68909747-7233-42a6-bd48-c4c26d6863c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12ea0d64-9766-4da7-8476-e224ab673bda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76244326-9843-4d4b-a70c-ba21b3417f3f}, !- Handle
  Surface 1398,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {68909747-7233-42a6-bd48-c4c26d6863c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0c3944ab-7f71-4514-a111-f3e7d96ad93c}, !- Handle
  Roof 123,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {13439219-0ac0-4338-97ea-1d197d871265}; !- Thermal Zone Name

OS:Surface,
  {390a086c-c44e-4c97-8797-aeff9092f4b0}, !- Handle
  Surface 1399,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c3944ab-7f71-4514-a111-f3e7d96ad93c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30088fd9-bdee-4508-913a-383e9a6c9989}, !- Handle
  Surface 1400,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c3944ab-7f71-4514-a111-f3e7d96ad93c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5bc913d-a2e4-4a67-9cd1-b2d9a05d3ce0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d5f5462-5c49-48d3-8080-a2bb7d36b5de}, !- Handle
  Surface 1401,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c3944ab-7f71-4514-a111-f3e7d96ad93c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b36d693c-1e1b-48bd-b3d7-b886b39c2e24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc42daae-2b9a-4f46-9b13-e373e1870b4b}, !- Handle
  Surface 1402,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c3944ab-7f71-4514-a111-f3e7d96ad93c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2dfc9c2-a392-4fc0-bd6e-42d3ae1afa62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {823a8077-9790-4d67-af9b-5271f4b09de3}, !- Handle
  Surface 1403,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c3944ab-7f71-4514-a111-f3e7d96ad93c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa2150b7-3e80-4700-a98e-6c34dd7f48df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dbad13c-fb01-41a3-855a-ae4225e99cec}, !- Handle
  Surface 1404,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c3944ab-7f71-4514-a111-f3e7d96ad93c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a53b4d9d-7acb-4248-823d-f5c12a42cc5e}, !- Handle
  Roof 124,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2539e75d-32ac-48f2-99f7-c2b0132bd4d4}; !- Thermal Zone Name

OS:Surface,
  {24c84411-c7b9-4d74-910d-39cc7a93d8bb}, !- Handle
  Surface 1405,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a53b4d9d-7acb-4248-823d-f5c12a42cc5e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02b24964-a363-493a-8626-72ca48a3b117}, !- Handle
  Surface 1406,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a53b4d9d-7acb-4248-823d-f5c12a42cc5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c526623-4cab-4323-aa4b-c20c41ce82eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {050b1780-efde-45f0-a73a-bc5dea067ac1}, !- Handle
  Surface 1407,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a53b4d9d-7acb-4248-823d-f5c12a42cc5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70ebd3db-7dc8-4fd0-bcc6-b08cf11d104a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6f4327e-d8b1-41ab-8b12-fb413c445b3c}, !- Handle
  Surface 1408,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a53b4d9d-7acb-4248-823d-f5c12a42cc5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb2a6382-8c1f-4455-b086-65b021e55292}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b36d693c-1e1b-48bd-b3d7-b886b39c2e24}, !- Handle
  Surface 1409,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a53b4d9d-7acb-4248-823d-f5c12a42cc5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d5f5462-5c49-48d3-8080-a2bb7d36b5de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1d92451-6063-4760-9685-ea139cf95a02}, !- Handle
  Surface 1410,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a53b4d9d-7acb-4248-823d-f5c12a42cc5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {510d4dad-fa4e-40fb-92c4-af8ee02ab8c3}, !- Handle
  Roof 125,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -210,                                   !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {30807211-9dad-4eab-8ee9-0acf98d4cbef}; !- Thermal Zone Name

OS:Surface,
  {5691fcdc-9471-4d37-b7a8-9923b44dec4c}, !- Handle
  Surface 1411,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {510d4dad-fa4e-40fb-92c4-af8ee02ab8c3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {050352f1-cc45-4a8f-8098-63d9c85334e4}, !- Handle
  Surface 1412,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {510d4dad-fa4e-40fb-92c4-af8ee02ab8c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed042a44-6174-41bc-9072-f63cfe7c3326}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c9038a6-ffcf-42f3-ae9d-7920b9c63d96}, !- Handle
  Surface 1413,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {510d4dad-fa4e-40fb-92c4-af8ee02ab8c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17dfdbac-37e4-4a96-9945-b138471913b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b222bf79-7a37-4195-8d55-ee6bcc127b0f}, !- Handle
  Surface 1414,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {510d4dad-fa4e-40fb-92c4-af8ee02ab8c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef7016c0-59be-42e8-9706-1b962addb921}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dd55321-593a-4ef4-b4b3-189fdd950d1a}, !- Handle
  Surface 1415,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {510d4dad-fa4e-40fb-92c4-af8ee02ab8c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {994b988c-3e5f-4d0b-b807-ce76ec8cd38d}, !- Handle
  Surface 1416,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {510d4dad-fa4e-40fb-92c4-af8ee02ab8c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7496eca0-c42a-4dc7-b01a-ae4c6a16a885}, !- Handle
  Roof 126,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d02da832-f094-4b7d-bd00-891273a104c8}; !- Thermal Zone Name

OS:Surface,
  {6b09dd16-7e52-4582-a759-d27ba7c50895}, !- Handle
  Surface 1417,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7496eca0-c42a-4dc7-b01a-ae4c6a16a885}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4e53222-f71c-4718-ab01-e56a43a21ada}, !- Handle
  Surface 1418,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7496eca0-c42a-4dc7-b01a-ae4c6a16a885}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {040650fe-c4de-488c-a666-627c6328449e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {439ea583-922e-4e81-9112-ac65c25f45a1}, !- Handle
  Surface 1419,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7496eca0-c42a-4dc7-b01a-ae4c6a16a885}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2653f43-b7da-4ba1-ac9a-076d3ad63819}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36ef41be-7e4f-4b88-8bbb-aa1031bc77f3}, !- Handle
  Surface 1420,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7496eca0-c42a-4dc7-b01a-ae4c6a16a885}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74f571ea-b541-4128-b30d-1a6c067bc673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17dfdbac-37e4-4a96-9945-b138471913b4}, !- Handle
  Surface 1421,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7496eca0-c42a-4dc7-b01a-ae4c6a16a885}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c9038a6-ffcf-42f3-ae9d-7920b9c63d96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57ce8e36-944e-43eb-b195-e27c24ce2d77}, !- Handle
  Surface 1422,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7496eca0-c42a-4dc7-b01a-ae4c6a16a885}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6a67465b-8cad-497c-95df-1ed671207af8}, !- Handle
  Roof 127,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b8685183-b46f-4bce-ad1f-65de1fe0cd10}; !- Thermal Zone Name

OS:Surface,
  {dcbeca53-c67e-437d-9838-7f2c2e82e427}, !- Handle
  Surface 1423,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6a67465b-8cad-497c-95df-1ed671207af8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5f7a5ff-710c-464f-b136-0fb63312b059}, !- Handle
  Surface 1424,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a67465b-8cad-497c-95df-1ed671207af8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33e87967-b0d6-4270-b49b-de7979ef25e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4a875e6-df91-4131-bbda-3fc559de88e0}, !- Handle
  Surface 1425,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a67465b-8cad-497c-95df-1ed671207af8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99ded992-9f08-4188-9e15-f2cdd87e26f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb97384a-0133-400c-a49d-612c2da815de}, !- Handle
  Surface 1426,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a67465b-8cad-497c-95df-1ed671207af8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e08d867c-b57e-4077-8f18-71726ceaf428}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2653f43-b7da-4ba1-ac9a-076d3ad63819}, !- Handle
  Surface 1427,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a67465b-8cad-497c-95df-1ed671207af8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {439ea583-922e-4e81-9112-ac65c25f45a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a41029e-80fe-4b01-b611-f74e3e365038}, !- Handle
  Surface 1428,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a67465b-8cad-497c-95df-1ed671207af8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e4a9785f-93ea-4be1-8807-9e4531cd194a}, !- Handle
  Roof 128,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
