  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f2f189a8-e453-4790-8453-3d7249189783}; !- Thermal Zone Name

OS:Surface,
  {8401a091-de2c-4288-b5a7-1c9483fe77c2}, !- Handle
  Surface 1429,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e4a9785f-93ea-4be1-8807-9e4531cd194a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2dfc9c2-a392-4fc0-bd6e-42d3ae1afa62}, !- Handle
  Surface 1430,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4a9785f-93ea-4be1-8807-9e4531cd194a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc42daae-2b9a-4f46-9b13-e373e1870b4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {389ce37d-2c89-45cd-ae90-1b209e334d3a}, !- Handle
  Surface 1431,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4a9785f-93ea-4be1-8807-9e4531cd194a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0966f5c1-f27d-4839-9199-537a53b734c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffaa3ebf-1130-4512-a90a-a2f5397d442d}, !- Handle
  Surface 1432,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4a9785f-93ea-4be1-8807-9e4531cd194a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a53215d7-1a89-47d6-9a18-4be91e5f9ac4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99ded992-9f08-4188-9e15-f2cdd87e26f4}, !- Handle
  Surface 1433,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4a9785f-93ea-4be1-8807-9e4531cd194a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4a875e6-df91-4131-bbda-3fc559de88e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11ee8232-5711-4f9f-a2d5-f07f0a884990}, !- Handle
  Surface 1434,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4a9785f-93ea-4be1-8807-9e4531cd194a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aceb041b-f626-4207-8e39-dce1efa5dcfc}, !- Handle
  Roof 129,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0480bb28-2a26-4338-afd2-440afe9a7c4d}; !- Thermal Zone Name

OS:Surface,
  {e6187924-526d-402f-9470-f1c34dd6a020}, !- Handle
  Surface 1435,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aceb041b-f626-4207-8e39-dce1efa5dcfc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb2a6382-8c1f-4455-b086-65b021e55292}, !- Handle
  Surface 1436,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aceb041b-f626-4207-8e39-dce1efa5dcfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6f4327e-d8b1-41ab-8b12-fb413c445b3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {457ffd42-8577-403b-afc4-dffecda7f6e6}, !- Handle
  Surface 1437,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aceb041b-f626-4207-8e39-dce1efa5dcfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d7ee4b7-dccc-4cc1-815e-ece611f9a29e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {714025f4-d9c6-43c2-8c2f-de6166cff5d0}, !- Handle
  Surface 1438,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aceb041b-f626-4207-8e39-dce1efa5dcfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {542dcac1-8984-4f57-8f84-f2c00aa58d9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0966f5c1-f27d-4839-9199-537a53b734c9}, !- Handle
  Surface 1439,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aceb041b-f626-4207-8e39-dce1efa5dcfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {389ce37d-2c89-45cd-ae90-1b209e334d3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a84b1a2-944e-4473-b168-b6571730daf9}, !- Handle
  Surface 1440,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aceb041b-f626-4207-8e39-dce1efa5dcfc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9fe24f84-f0f4-411c-87df-cea6d5018edd}, !- Handle
  Roof 130,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -210,                                   !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {adf98455-1242-449a-9d23-8c10e0724db9}; !- Thermal Zone Name

OS:Surface,
  {5ddb4549-bd01-4838-9430-d1ff0fa38b60}, !- Handle
  Surface 1441,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9fe24f84-f0f4-411c-87df-cea6d5018edd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef7016c0-59be-42e8-9706-1b962addb921}, !- Handle
  Surface 1442,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fe24f84-f0f4-411c-87df-cea6d5018edd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b222bf79-7a37-4195-8d55-ee6bcc127b0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c5946a4-f14f-42ce-b8c8-76ec724d511b}, !- Handle
  Surface 1443,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fe24f84-f0f4-411c-87df-cea6d5018edd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11a7fa94-fb68-4f8b-9f43-7d77a904deb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c208cff-5c1a-4dde-9d22-f8f2bc74a467}, !- Handle
  Surface 1444,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fe24f84-f0f4-411c-87df-cea6d5018edd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9efe42e8-b0d9-4116-8956-8b95fd828fe2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be32fb1c-f68c-4328-99c7-a766abbe8d91}, !- Handle
  Surface 1445,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fe24f84-f0f4-411c-87df-cea6d5018edd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {319b344e-b7f5-49ae-8796-34fcd837eedf}, !- Handle
  Surface 1446,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9fe24f84-f0f4-411c-87df-cea6d5018edd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2654ed53-af52-409c-a709-5d1711ebc09c}, !- Handle
  Roof 131,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {fa5bb081-d063-4640-9ebc-dba2ae8b6cf3}; !- Thermal Zone Name

OS:Surface,
  {4275cf98-1f56-4029-a2c4-afcfcc43d207}, !- Handle
  Surface 1447,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2654ed53-af52-409c-a709-5d1711ebc09c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74f571ea-b541-4128-b30d-1a6c067bc673}, !- Handle
  Surface 1448,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2654ed53-af52-409c-a709-5d1711ebc09c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36ef41be-7e4f-4b88-8bbb-aa1031bc77f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15c7929a-d810-49e5-9450-2edd1b95d97b}, !- Handle
  Surface 1449,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2654ed53-af52-409c-a709-5d1711ebc09c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62218793-6432-4f32-94e0-16db306bba22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ae9abe3-4dda-47e3-9964-004f44203e06}, !- Handle
  Surface 1450,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2654ed53-af52-409c-a709-5d1711ebc09c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {890034d6-4ed3-444b-b919-5089f0829ed0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11a7fa94-fb68-4f8b-9f43-7d77a904deb1}, !- Handle
  Surface 1451,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2654ed53-af52-409c-a709-5d1711ebc09c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c5946a4-f14f-42ce-b8c8-76ec724d511b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bef983f-2667-4e1e-a7d0-b2a8f27a9237}, !- Handle
  Surface 1452,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2654ed53-af52-409c-a709-5d1711ebc09c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0970ad63-fd98-4d64-b6af-3bf82c8ebb78}, !- Handle
  Roof 132,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c12dcbb8-874c-45ba-9b06-70b193e3fd2d}; !- Thermal Zone Name

OS:Surface,
  {d94aa0da-4696-45fa-b9fc-62056887abca}, !- Handle
  Surface 1453,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0970ad63-fd98-4d64-b6af-3bf82c8ebb78}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e08d867c-b57e-4077-8f18-71726ceaf428}, !- Handle
  Surface 1454,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0970ad63-fd98-4d64-b6af-3bf82c8ebb78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb97384a-0133-400c-a49d-612c2da815de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf5c8634-6887-4b9d-906f-eda2e45d65ec}, !- Handle
  Surface 1455,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0970ad63-fd98-4d64-b6af-3bf82c8ebb78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc0c39cb-b241-4b8b-9a71-91189f951a6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {774e0d7f-cc34-46eb-9755-d9939fd7dc57}, !- Handle
  Surface 1456,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0970ad63-fd98-4d64-b6af-3bf82c8ebb78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1e918dd-73d9-48b8-9c19-4bca72626675}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62218793-6432-4f32-94e0-16db306bba22}, !- Handle
  Surface 1457,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0970ad63-fd98-4d64-b6af-3bf82c8ebb78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15c7929a-d810-49e5-9450-2edd1b95d97b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b161373-6547-4b0d-afb7-d0e713bc51c0}, !- Handle
  Surface 1458,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0970ad63-fd98-4d64-b6af-3bf82c8ebb78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7a9b82d7-ce65-4525-9535-e8eaa967cf10}, !- Handle
  Roof 133,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a504b754-b907-45cf-8902-e4785e18b5f7}; !- Thermal Zone Name

OS:Surface,
  {798dbefd-e63d-4d05-82f0-ed2910300543}, !- Handle
  Surface 1459,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a9b82d7-ce65-4525-9535-e8eaa967cf10}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a53215d7-1a89-47d6-9a18-4be91e5f9ac4}, !- Handle
  Surface 1460,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a9b82d7-ce65-4525-9535-e8eaa967cf10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffaa3ebf-1130-4512-a90a-a2f5397d442d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82177af7-4ca4-4204-9dd3-6c4935c29bbd}, !- Handle
  Surface 1461,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a9b82d7-ce65-4525-9535-e8eaa967cf10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {872b45b1-b0b0-4145-97df-f2b849ae2e7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3e1a3ed-408a-4782-ace4-26436946c1be}, !- Handle
  Surface 1462,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a9b82d7-ce65-4525-9535-e8eaa967cf10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c0ca1a7-7d47-4358-892e-3765b2ed947b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc0c39cb-b241-4b8b-9a71-91189f951a6b}, !- Handle
  Surface 1463,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a9b82d7-ce65-4525-9535-e8eaa967cf10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf5c8634-6887-4b9d-906f-eda2e45d65ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {273062b4-64a7-4c8e-8c22-d9bff3d166ea}, !- Handle
  Surface 1464,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a9b82d7-ce65-4525-9535-e8eaa967cf10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {29b94e76-dc09-4ab3-9c32-70eed214fdfd}, !- Handle
  Roof 134,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a094cdec-0e7f-49bf-99e4-f99956988332}; !- Thermal Zone Name

OS:Surface,
  {a8dff35f-7e12-4685-858c-e80768677113}, !- Handle
  Surface 1465,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {29b94e76-dc09-4ab3-9c32-70eed214fdfd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {542dcac1-8984-4f57-8f84-f2c00aa58d9c}, !- Handle
  Surface 1466,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29b94e76-dc09-4ab3-9c32-70eed214fdfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {714025f4-d9c6-43c2-8c2f-de6166cff5d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cd622f0-f8c1-4d1c-8356-c6f4942bcb5b}, !- Handle
  Surface 1467,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29b94e76-dc09-4ab3-9c32-70eed214fdfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dcd19b8-8b24-420c-9918-6a426bf8b781}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29f75aa8-e78e-4f90-bb9a-75cb895ece08}, !- Handle
  Surface 1468,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29b94e76-dc09-4ab3-9c32-70eed214fdfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91c8247e-f028-49e2-b939-eb4f2df38406}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {872b45b1-b0b0-4145-97df-f2b849ae2e7c}, !- Handle
  Surface 1469,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29b94e76-dc09-4ab3-9c32-70eed214fdfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82177af7-4ca4-4204-9dd3-6c4935c29bbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f84845a-df10-4e44-85d5-4a498e9d19f6}, !- Handle
  Surface 1470,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {29b94e76-dc09-4ab3-9c32-70eed214fdfd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d652eea8-2ee4-420d-9fd3-207709167739}, !- Handle
  Roof 135,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -210,                                   !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {af91daad-cb93-458f-b9e2-74ccfec76d57}; !- Thermal Zone Name

OS:Surface,
  {11c88b6c-50d1-465d-8d61-9f5ab82963d3}, !- Handle
  Surface 1471,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d652eea8-2ee4-420d-9fd3-207709167739}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9efe42e8-b0d9-4116-8956-8b95fd828fe2}, !- Handle
  Surface 1472,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d652eea8-2ee4-420d-9fd3-207709167739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c208cff-5c1a-4dde-9d22-f8f2bc74a467}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3228e769-016b-4254-8e3f-71622f841f44}, !- Handle
  Surface 1473,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d652eea8-2ee4-420d-9fd3-207709167739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ed87353-3fda-4a06-8d45-f346311c7c2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b978123-7be3-4cd1-a63d-f5af198c1e8b}, !- Handle
  Surface 1474,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d652eea8-2ee4-420d-9fd3-207709167739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {909ce205-5f18-45b8-bfe7-d27eae977e52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a0b7f3f-5095-4ae5-ab2f-037e41c3902d}, !- Handle
  Surface 1475,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d652eea8-2ee4-420d-9fd3-207709167739}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {793abcfb-65fb-4b71-b1a5-431ce7c3b18b}, !- Handle
  Surface 1476,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d652eea8-2ee4-420d-9fd3-207709167739}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {da2cce1e-1ded-4489-aff5-95fac3ae957b}, !- Handle
  Roof 136,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d28bbaf1-baa8-465f-9465-f247646a6b84}; !- Thermal Zone Name

OS:Surface,
  {15aa263d-aba5-438c-9578-6fd758978150}, !- Handle
  Surface 1477,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {da2cce1e-1ded-4489-aff5-95fac3ae957b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {890034d6-4ed3-444b-b919-5089f0829ed0}, !- Handle
  Surface 1478,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da2cce1e-1ded-4489-aff5-95fac3ae957b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ae9abe3-4dda-47e3-9964-004f44203e06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ce62883-292d-4f53-804b-fec839b566be}, !- Handle
  Surface 1479,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da2cce1e-1ded-4489-aff5-95fac3ae957b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75b7a4ca-a666-4211-8915-b13fe78fd6cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {008e0295-8eab-4e25-886b-090befbb2ef1}, !- Handle
  Surface 1480,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da2cce1e-1ded-4489-aff5-95fac3ae957b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a452a102-95e1-4d81-a8d8-579ecde337c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ed87353-3fda-4a06-8d45-f346311c7c2b}, !- Handle
  Surface 1481,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da2cce1e-1ded-4489-aff5-95fac3ae957b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3228e769-016b-4254-8e3f-71622f841f44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49aa08f2-75e3-40b9-90fe-300533ed2449}, !- Handle
  Surface 1482,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {da2cce1e-1ded-4489-aff5-95fac3ae957b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1b445138-e3b6-433f-9699-0e7ceb6a800b}, !- Handle
  Roof 137,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f29765f0-9d54-4009-9e65-feb18f97c203}; !- Thermal Zone Name

OS:Surface,
  {df358360-a1b2-41f0-9734-aec6ac8fbbe4}, !- Handle
  Surface 1483,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1b445138-e3b6-433f-9699-0e7ceb6a800b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1e918dd-73d9-48b8-9c19-4bca72626675}, !- Handle
  Surface 1484,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b445138-e3b6-433f-9699-0e7ceb6a800b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {774e0d7f-cc34-46eb-9755-d9939fd7dc57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {654f15fb-c04e-4893-b397-f595dd169e4b}, !- Handle
  Surface 1485,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b445138-e3b6-433f-9699-0e7ceb6a800b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ccf67a2-abad-41a0-bc2b-0c1179ab035d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {944fb91a-ff30-44c9-8b92-386ded649ea7}, !- Handle
  Surface 1486,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b445138-e3b6-433f-9699-0e7ceb6a800b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84fb8126-175f-4831-b462-594958d84872}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75b7a4ca-a666-4211-8915-b13fe78fd6cc}, !- Handle
  Surface 1487,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b445138-e3b6-433f-9699-0e7ceb6a800b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ce62883-292d-4f53-804b-fec839b566be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c04e626-c283-4ceb-8475-42514a1ac26b}, !- Handle
  Surface 1488,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1b445138-e3b6-433f-9699-0e7ceb6a800b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ae0bba41-67b5-410b-8f64-288bee9c16d4}, !- Handle
  Roof 138,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cb44ebc0-24fe-4ba8-a2bf-4546e275c74a}; !- Thermal Zone Name

OS:Surface,
  {ae8f73c2-4b52-4dff-9536-2b127a4f9f70}, !- Handle
  Surface 1489,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ae0bba41-67b5-410b-8f64-288bee9c16d4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c0ca1a7-7d47-4358-892e-3765b2ed947b}, !- Handle
  Surface 1490,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0bba41-67b5-410b-8f64-288bee9c16d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3e1a3ed-408a-4782-ace4-26436946c1be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be9dcf04-69b2-451d-908f-7121b4ddf12c}, !- Handle
  Surface 1491,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0bba41-67b5-410b-8f64-288bee9c16d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d86ded48-5981-4689-b60f-c8bcc146df92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6cfa607-68eb-4635-8279-d8bc9e993159}, !- Handle
  Surface 1492,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0bba41-67b5-410b-8f64-288bee9c16d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45c95908-21ff-48f7-91d7-ca11bed4f84c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ccf67a2-abad-41a0-bc2b-0c1179ab035d}, !- Handle
  Surface 1493,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0bba41-67b5-410b-8f64-288bee9c16d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {654f15fb-c04e-4893-b397-f595dd169e4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfd3303b-4485-4700-8aa5-f9b604609b25}, !- Handle
  Surface 1494,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ae0bba41-67b5-410b-8f64-288bee9c16d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aa0c1025-3299-4b9a-b072-2f4ce71e3113}, !- Handle
  Roof 139,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5122589e-28b8-435f-a73a-95c610b38d95}; !- Thermal Zone Name

OS:Surface,
  {360dd3b0-e79b-4dff-96a8-853d2b2be74d}, !- Handle
  Surface 1495,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aa0c1025-3299-4b9a-b072-2f4ce71e3113}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91c8247e-f028-49e2-b939-eb4f2df38406}, !- Handle
  Surface 1496,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa0c1025-3299-4b9a-b072-2f4ce71e3113}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29f75aa8-e78e-4f90-bb9a-75cb895ece08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81030b6c-09c1-4a95-a1b6-420e4313f1b1}, !- Handle
  Surface 1497,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa0c1025-3299-4b9a-b072-2f4ce71e3113}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9c83705-225d-4be7-9db6-803f495125cc}, !- Handle
  Surface 1498,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa0c1025-3299-4b9a-b072-2f4ce71e3113}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab681dc7-74c6-45c0-a4d9-b7a70a94ca7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d86ded48-5981-4689-b60f-c8bcc146df92}, !- Handle
  Surface 1499,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa0c1025-3299-4b9a-b072-2f4ce71e3113}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be9dcf04-69b2-451d-908f-7121b4ddf12c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7424d118-0bfa-4f8a-ab90-425034f63d3b}, !- Handle
  Surface 1500,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa0c1025-3299-4b9a-b072-2f4ce71e3113}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ed2e3388-0ae6-4450-bd71-3e507aad6a35}, !- Handle
  Roof 140,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -210,                                   !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f6e5347a-c535-4d83-abbd-e6f748094eaa}; !- Thermal Zone Name

OS:Surface,
  {9cb7ee0c-a58f-4fce-a146-f75aa5be8524}, !- Handle
  Surface 1501,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed2e3388-0ae6-4450-bd71-3e507aad6a35}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {909ce205-5f18-45b8-bfe7-d27eae977e52}, !- Handle
  Surface 1502,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed2e3388-0ae6-4450-bd71-3e507aad6a35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b978123-7be3-4cd1-a63d-f5af198c1e8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2640d2b0-7279-4f21-933b-2ae66207380f}, !- Handle
  Surface 1503,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed2e3388-0ae6-4450-bd71-3e507aad6a35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c85470a0-a3de-4bf6-bf45-68eb78695dd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2f24fe5-c232-402d-9d32-de8bf3a6c8f7}, !- Handle
  Surface 1504,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed2e3388-0ae6-4450-bd71-3e507aad6a35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {281cae1e-1201-480c-a2d4-a927c5c10241}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6e7d6b0-1436-4b37-a235-57ef73dad4df}, !- Handle
  Surface 1505,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed2e3388-0ae6-4450-bd71-3e507aad6a35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f9ae8b8-0154-4918-96a6-de5b33fa731c}, !- Handle
  Surface 1506,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed2e3388-0ae6-4450-bd71-3e507aad6a35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {657a4f2e-a2ff-40c2-a084-7572953abee6}, !- Handle
  Roof 141,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8204f04b-6cdc-493d-9095-1390c58c48ea}; !- Thermal Zone Name

OS:Surface,
  {2bd4c46b-da7f-419f-a6fb-5a2900336d16}, !- Handle
  Surface 1507,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {657a4f2e-a2ff-40c2-a084-7572953abee6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a452a102-95e1-4d81-a8d8-579ecde337c1}, !- Handle
  Surface 1508,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {657a4f2e-a2ff-40c2-a084-7572953abee6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {008e0295-8eab-4e25-886b-090befbb2ef1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05452b69-839e-4e39-8ce2-3136632e68e6}, !- Handle
  Surface 1509,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {657a4f2e-a2ff-40c2-a084-7572953abee6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30159df2-9883-4d37-ad03-bd64a9e883da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66b884c1-b08c-4b19-a6ec-5deed031c78a}, !- Handle
  Surface 1510,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {657a4f2e-a2ff-40c2-a084-7572953abee6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1de8a39-f299-4199-b6d8-4715d05a34a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c85470a0-a3de-4bf6-bf45-68eb78695dd5}, !- Handle
  Surface 1511,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {657a4f2e-a2ff-40c2-a084-7572953abee6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2640d2b0-7279-4f21-933b-2ae66207380f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e21e9a1-3310-444c-b505-3c0ee8bf2180}, !- Handle
  Surface 1512,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {657a4f2e-a2ff-40c2-a084-7572953abee6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a00e8cc2-4f02-4092-a2a5-88ca46137fd7}, !- Handle
  Roof 142,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ab7c0e88-abc4-4ba4-a042-d1b2279661d1}; !- Thermal Zone Name

OS:Surface,
  {05994888-5608-465d-b484-48fa1f9bf50e}, !- Handle
  Surface 1513,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a00e8cc2-4f02-4092-a2a5-88ca46137fd7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84fb8126-175f-4831-b462-594958d84872}, !- Handle
  Surface 1514,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a00e8cc2-4f02-4092-a2a5-88ca46137fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {944fb91a-ff30-44c9-8b92-386ded649ea7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8a163e1-fe19-4595-bb21-c115f08c71fb}, !- Handle
  Surface 1515,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a00e8cc2-4f02-4092-a2a5-88ca46137fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a55a9e7d-0cc2-4d19-b1e3-fd78b42e7c3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd5e599a-947b-4b6b-9ab2-81a84436bed6}, !- Handle
  Surface 1516,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a00e8cc2-4f02-4092-a2a5-88ca46137fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c261891-76d9-490d-83ea-09905b057589}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30159df2-9883-4d37-ad03-bd64a9e883da}, !- Handle
  Surface 1517,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a00e8cc2-4f02-4092-a2a5-88ca46137fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05452b69-839e-4e39-8ce2-3136632e68e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d12cd3b5-a50e-47f4-8cab-54fb5261200e}, !- Handle
  Surface 1518,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a00e8cc2-4f02-4092-a2a5-88ca46137fd7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d5d6bfdf-99b9-4569-a39b-03ae5b9954e8}, !- Handle
  Roof 143,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {252b24a9-db4e-486b-b6e0-948636050d9f}; !- Thermal Zone Name

OS:Surface,
  {0b8150ab-8e3e-463f-b418-debfda95230e}, !- Handle
  Surface 1519,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d5d6bfdf-99b9-4569-a39b-03ae5b9954e8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45c95908-21ff-48f7-91d7-ca11bed4f84c}, !- Handle
  Surface 1520,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5d6bfdf-99b9-4569-a39b-03ae5b9954e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6cfa607-68eb-4635-8279-d8bc9e993159}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06dada4a-bbbf-446a-93a7-17b54f04c051}, !- Handle
  Surface 1521,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5d6bfdf-99b9-4569-a39b-03ae5b9954e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5737c7d2-61a6-4342-a9de-5a1ead8b6623}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcf05401-8c93-421a-afb3-fee25d67d20a}, !- Handle
  Surface 1522,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5d6bfdf-99b9-4569-a39b-03ae5b9954e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edd82a7b-186c-43a8-998f-d6658d6500e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a55a9e7d-0cc2-4d19-b1e3-fd78b42e7c3e}, !- Handle
  Surface 1523,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5d6bfdf-99b9-4569-a39b-03ae5b9954e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8a163e1-fe19-4595-bb21-c115f08c71fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f3b6fbf-c4ed-4ed2-8fe0-75fcfd935bfb}, !- Handle
  Surface 1524,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d5d6bfdf-99b9-4569-a39b-03ae5b9954e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {11a5d8c1-7887-4296-9b4f-52d7069b3e6d}, !- Handle
  Roof 144,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {28aaba6f-8f38-469b-be89-ba469cd6fdc0}; !- Thermal Zone Name

OS:Surface,
  {a3388475-f3c6-4d0c-b425-3a0f360f661c}, !- Handle
  Surface 1525,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {11a5d8c1-7887-4296-9b4f-52d7069b3e6d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab681dc7-74c6-45c0-a4d9-b7a70a94ca7e}, !- Handle
  Surface 1526,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11a5d8c1-7887-4296-9b4f-52d7069b3e6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9c83705-225d-4be7-9db6-803f495125cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {065e1fe9-f24a-497e-950d-43de8c76e267}, !- Handle
  Surface 1527,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11a5d8c1-7887-4296-9b4f-52d7069b3e6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {978e9de7-10a0-453f-8713-3c7d460919ef}, !- Handle
  Surface 1528,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11a5d8c1-7887-4296-9b4f-52d7069b3e6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3f77c11-7bf3-4d54-a28e-1afa9222ac0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5737c7d2-61a6-4342-a9de-5a1ead8b6623}, !- Handle
  Surface 1529,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11a5d8c1-7887-4296-9b4f-52d7069b3e6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06dada4a-bbbf-446a-93a7-17b54f04c051}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50a485a4-3b6c-4ac7-9833-eb2981739c38}, !- Handle
  Surface 1530,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {11a5d8c1-7887-4296-9b4f-52d7069b3e6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a5572984-deee-4a1f-a6f3-589629b418d6}, !- Handle
  Roof 145,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -210,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {879c3858-6525-4864-b692-2024e6845c74}; !- Thermal Zone Name

OS:Surface,
  {4033358e-6572-41f6-a433-650dede7e0a6}, !- Handle
  Surface 1531,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a5572984-deee-4a1f-a6f3-589629b418d6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {281cae1e-1201-480c-a2d4-a927c5c10241}, !- Handle
  Surface 1532,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5572984-deee-4a1f-a6f3-589629b418d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2f24fe5-c232-402d-9d32-de8bf3a6c8f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee919a23-5691-4527-b399-f7d7b3260f22}, !- Handle
  Surface 1533,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5572984-deee-4a1f-a6f3-589629b418d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39dedccb-62f0-477f-b484-da46f8b6af58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {667f7c80-b3c6-4bed-b14b-86a3dd6717e6}, !- Handle
  Surface 1534,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5572984-deee-4a1f-a6f3-589629b418d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {705fd74c-f684-40cf-a4eb-2d42049ed46b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbb17286-90dd-404a-ba26-18466455a4af}, !- Handle
  Surface 1535,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5572984-deee-4a1f-a6f3-589629b418d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3018a703-d634-4a7c-898b-6ac08cf18f0e}, !- Handle
  Surface 1536,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a5572984-deee-4a1f-a6f3-589629b418d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dabeec2a-08ef-46f1-a5ca-d718b56ee3e3}, !- Handle
  Roof 146,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f9880a2f-17fd-4531-b089-2f71f0637ed0}; !- Thermal Zone Name

OS:Surface,
  {c45da64a-0543-45ee-84af-16af9ed59c21}, !- Handle
  Surface 1537,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dabeec2a-08ef-46f1-a5ca-d718b56ee3e3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1de8a39-f299-4199-b6d8-4715d05a34a6}, !- Handle
  Surface 1538,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dabeec2a-08ef-46f1-a5ca-d718b56ee3e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66b884c1-b08c-4b19-a6ec-5deed031c78a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3ea439f-8b2a-4f94-8909-4355109bffc7}, !- Handle
  Surface 1539,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dabeec2a-08ef-46f1-a5ca-d718b56ee3e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac688a65-71b7-4737-9e65-1dc39cd0c2f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89cf0b0a-9ba8-4ffb-b925-534e3e54fd7a}, !- Handle
  Surface 1540,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dabeec2a-08ef-46f1-a5ca-d718b56ee3e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {709bb07e-af69-479f-b9a1-10bbf5de5f46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39dedccb-62f0-477f-b484-da46f8b6af58}, !- Handle
  Surface 1541,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dabeec2a-08ef-46f1-a5ca-d718b56ee3e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee919a23-5691-4527-b399-f7d7b3260f22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e193a635-68aa-4d57-8e10-14d8c3b30399}, !- Handle
  Surface 1542,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dabeec2a-08ef-46f1-a5ca-d718b56ee3e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {58ea95e1-674a-470c-942d-43379b05cb66}, !- Handle
  Roof 147,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {31d55927-014b-40f5-a774-66d5b02f130e}; !- Thermal Zone Name

OS:Surface,
  {16425684-5353-4875-89b9-ad91a2915651}, !- Handle
  Surface 1543,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {58ea95e1-674a-470c-942d-43379b05cb66}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c261891-76d9-490d-83ea-09905b057589}, !- Handle
  Surface 1544,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58ea95e1-674a-470c-942d-43379b05cb66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd5e599a-947b-4b6b-9ab2-81a84436bed6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dd38094-2a54-4e62-ae45-5643ff547cf3}, !- Handle
  Surface 1545,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58ea95e1-674a-470c-942d-43379b05cb66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7284108f-835f-485d-b4ca-4695b1ec891f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f5e7407-3736-420c-b13e-2a4e46de3949}, !- Handle
  Surface 1546,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58ea95e1-674a-470c-942d-43379b05cb66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5438c54-8b74-4b9a-a184-3c5f8165a16f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac688a65-71b7-4737-9e65-1dc39cd0c2f4}, !- Handle
  Surface 1547,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58ea95e1-674a-470c-942d-43379b05cb66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3ea439f-8b2a-4f94-8909-4355109bffc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65f4af7c-f42c-4a59-bdde-162b223e1d73}, !- Handle
  Surface 1548,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58ea95e1-674a-470c-942d-43379b05cb66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1818b49c-e0d6-4d74-b274-2fcd9f1af692}, !- Handle
  Roof 148,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {77a11eba-514b-4ce4-8015-9a6de6036698}; !- Thermal Zone Name

OS:Surface,
  {4e6b10b8-442d-48d5-b2fa-aadf5b82ab71}, !- Handle
  Surface 1549,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1818b49c-e0d6-4d74-b274-2fcd9f1af692}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edd82a7b-186c-43a8-998f-d6658d6500e5}, !- Handle
  Surface 1550,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1818b49c-e0d6-4d74-b274-2fcd9f1af692}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcf05401-8c93-421a-afb3-fee25d67d20a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d205556b-1b1b-4323-bcd1-8f6fb593a126}, !- Handle
  Surface 1551,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1818b49c-e0d6-4d74-b274-2fcd9f1af692}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1d0d6b5-f146-4a9a-a24b-6dfff851d0f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {113f1a75-8a8d-44c6-afbd-ea7a16a6b893}, !- Handle
  Surface 1552,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1818b49c-e0d6-4d74-b274-2fcd9f1af692}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5646c80-d96a-4383-8481-89a2ae2bc733}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7284108f-835f-485d-b4ca-4695b1ec891f}, !- Handle
  Surface 1553,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1818b49c-e0d6-4d74-b274-2fcd9f1af692}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dd38094-2a54-4e62-ae45-5643ff547cf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce121d79-634a-4b39-8ea8-b17cc0ee12f0}, !- Handle
  Surface 1554,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1818b49c-e0d6-4d74-b274-2fcd9f1af692}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3deb1352-9152-4fba-a3bc-93e87a8d588c}, !- Handle
  Roof 149,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {fbee34ab-dbfd-4f9e-9f67-7db1850bce1b}; !- Thermal Zone Name

OS:Surface,
  {ac56dc79-351f-47ce-a9d8-286d8088eb74}, !- Handle
  Surface 1555,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3deb1352-9152-4fba-a3bc-93e87a8d588c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3f77c11-7bf3-4d54-a28e-1afa9222ac0f}, !- Handle
  Surface 1556,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3deb1352-9152-4fba-a3bc-93e87a8d588c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {978e9de7-10a0-453f-8713-3c7d460919ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff8b59ee-b437-4882-8acf-7224e4695f08}, !- Handle
  Surface 1557,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3deb1352-9152-4fba-a3bc-93e87a8d588c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03b2711e-e21f-4f08-81eb-fc9aaa98d0f4}, !- Handle
  Surface 1558,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3deb1352-9152-4fba-a3bc-93e87a8d588c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a3d751e-9099-4c33-aabc-a77a7045ebfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1d0d6b5-f146-4a9a-a24b-6dfff851d0f2}, !- Handle
  Surface 1559,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3deb1352-9152-4fba-a3bc-93e87a8d588c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d205556b-1b1b-4323-bcd1-8f6fb593a126}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {043aaacc-71b4-4c09-a1aa-53b655c5f933}, !- Handle
  Surface 1560,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3deb1352-9152-4fba-a3bc-93e87a8d588c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d631ad98-e2fc-47a0-b9a7-f1d1d1c908e5}, !- Handle
  Roof 150,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -210,                                   !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8de5ab06-50ce-450b-a486-eed33559b336}; !- Thermal Zone Name

OS:Surface,
  {eecfb33f-a58d-455b-b733-d7a4852bbfc1}, !- Handle
  Surface 1561,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d631ad98-e2fc-47a0-b9a7-f1d1d1c908e5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {705fd74c-f684-40cf-a4eb-2d42049ed46b}, !- Handle
  Surface 1562,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d631ad98-e2fc-47a0-b9a7-f1d1d1c908e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {667f7c80-b3c6-4bed-b14b-86a3dd6717e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e713de12-9fab-4323-b105-51bbaec3ae6e}, !- Handle
  Surface 1563,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d631ad98-e2fc-47a0-b9a7-f1d1d1c908e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ff78d88-2127-4b5a-a2df-b283453aac8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c3d8d7a-e0c6-4f55-8488-59714ce59973}, !- Handle
  Surface 1564,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d631ad98-e2fc-47a0-b9a7-f1d1d1c908e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {250defea-1e76-4122-8258-fd5536b8ae0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b12782ba-822b-4f5f-94e9-de84f00b0584}, !- Handle
  Surface 1565,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d631ad98-e2fc-47a0-b9a7-f1d1d1c908e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da9d1253-59a6-46c6-8e03-458c7392c767}, !- Handle
  Surface 1566,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d631ad98-e2fc-47a0-b9a7-f1d1d1c908e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b2439757-42fa-450d-95f1-0bb785c5f2c1}, !- Handle
  Roof 151,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b12afec2-ab79-48fb-98b0-9f34258902d8}; !- Thermal Zone Name

OS:Surface,
  {587a4c58-62d1-482a-be4a-f1d8e736429e}, !- Handle
  Surface 1567,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2439757-42fa-450d-95f1-0bb785c5f2c1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {709bb07e-af69-479f-b9a1-10bbf5de5f46}, !- Handle
  Surface 1568,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2439757-42fa-450d-95f1-0bb785c5f2c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89cf0b0a-9ba8-4ffb-b925-534e3e54fd7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d72f2cd0-2110-4f95-b4a7-d87c9890ddf7}, !- Handle
  Surface 1569,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2439757-42fa-450d-95f1-0bb785c5f2c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {786db26a-0430-4763-864c-b988a1b05f34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97dca953-0f93-4ddb-ae09-d5193257ca2d}, !- Handle
  Surface 1570,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2439757-42fa-450d-95f1-0bb785c5f2c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1139a17c-e08c-48d5-8140-d835e02f40a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ff78d88-2127-4b5a-a2df-b283453aac8d}, !- Handle
  Surface 1571,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2439757-42fa-450d-95f1-0bb785c5f2c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e713de12-9fab-4323-b105-51bbaec3ae6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {591d2d60-858c-44f0-b0c9-4b1a655e1d47}, !- Handle
  Surface 1572,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2439757-42fa-450d-95f1-0bb785c5f2c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0ab6c19e-d657-470a-8e63-3b162a30b190}, !- Handle
  Roof 152,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d9f9fd90-270d-4c4a-b918-ec610a485cb1}; !- Thermal Zone Name

OS:Surface,
  {21309cea-860e-413c-9e42-3b21a7ce95ea}, !- Handle
  Surface 1573,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0ab6c19e-d657-470a-8e63-3b162a30b190}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5438c54-8b74-4b9a-a184-3c5f8165a16f}, !- Handle
  Surface 1574,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ab6c19e-d657-470a-8e63-3b162a30b190}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f5e7407-3736-420c-b13e-2a4e46de3949}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b2b6110-444d-4884-8c4d-2e9de693588d}, !- Handle
  Surface 1575,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ab6c19e-d657-470a-8e63-3b162a30b190}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8f5d6cc-b39d-47db-b4fd-35682d67f5fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45324124-1e9f-4bc0-be00-64e416be7936}, !- Handle
  Surface 1576,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ab6c19e-d657-470a-8e63-3b162a30b190}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a80368d7-54c4-4929-a46c-8646106d4905}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {786db26a-0430-4763-864c-b988a1b05f34}, !- Handle
  Surface 1577,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ab6c19e-d657-470a-8e63-3b162a30b190}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d72f2cd0-2110-4f95-b4a7-d87c9890ddf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35c9543e-b28c-480e-8f47-99a3104f65fc}, !- Handle
  Surface 1578,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ab6c19e-d657-470a-8e63-3b162a30b190}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e96cf4ea-f70a-4f9c-836a-b990379cdadf}, !- Handle
  Roof 153,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {775e72ee-d0ee-46ef-b09b-6ae4d535e227}; !- Thermal Zone Name

OS:Surface,
  {b6ac7844-9cfc-4143-8381-120d5af8cdc5}, !- Handle
  Surface 1579,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e96cf4ea-f70a-4f9c-836a-b990379cdadf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5646c80-d96a-4383-8481-89a2ae2bc733}, !- Handle
  Surface 1580,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96cf4ea-f70a-4f9c-836a-b990379cdadf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {113f1a75-8a8d-44c6-afbd-ea7a16a6b893}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afb86a6e-2a40-4f75-ad16-12fd5afb9e23}, !- Handle
  Surface 1581,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96cf4ea-f70a-4f9c-836a-b990379cdadf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1d52e7f-34db-4eb6-b6e7-17ce94483d59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e8a1d96-9aa8-4424-8b3d-1b60c0cb1d92}, !- Handle
  Surface 1582,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96cf4ea-f70a-4f9c-836a-b990379cdadf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53a02126-cda8-4f6b-b2e0-e789f96ef435}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8f5d6cc-b39d-47db-b4fd-35682d67f5fd}, !- Handle
  Surface 1583,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96cf4ea-f70a-4f9c-836a-b990379cdadf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b2b6110-444d-4884-8c4d-2e9de693588d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e4beb09-6035-4ec2-b050-dee5396b687e}, !- Handle
  Surface 1584,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e96cf4ea-f70a-4f9c-836a-b990379cdadf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {66fdc87b-d95c-449f-9144-546546273d28}, !- Handle
  Roof 154,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ad9b4dd6-1ea4-4e73-8af5-02b73f993066}; !- Thermal Zone Name

OS:Surface,
  {2838c635-b38c-4d4c-9df1-19efc59a79fd}, !- Handle
  Surface 1585,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {66fdc87b-d95c-449f-9144-546546273d28}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a3d751e-9099-4c33-aabc-a77a7045ebfc}, !- Handle
  Surface 1586,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66fdc87b-d95c-449f-9144-546546273d28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03b2711e-e21f-4f08-81eb-fc9aaa98d0f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d50a632f-d66c-4953-a302-e601aac5bb3b}, !- Handle
  Surface 1587,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66fdc87b-d95c-449f-9144-546546273d28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f74d9d88-bd3c-4457-a227-8194692ac5af}, !- Handle
  Surface 1588,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66fdc87b-d95c-449f-9144-546546273d28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25bb5762-b6c8-4a86-aaa0-a360e254a557}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1d52e7f-34db-4eb6-b6e7-17ce94483d59}, !- Handle
  Surface 1589,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66fdc87b-d95c-449f-9144-546546273d28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afb86a6e-2a40-4f75-ad16-12fd5afb9e23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fc0f395-159f-4c64-89b4-c948b5c16b9e}, !- Handle
  Surface 1590,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {66fdc87b-d95c-449f-9144-546546273d28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c12dcbb8-874c-45ba-9b06-70b193e3fd2d}, !- Handle
  Thermal Zone 147,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {339f1485-29a4-4649-9edd-cce5fdd925a2}, !- Zone Air Inlet Port List
  {f45493d1-95f8-493b-80ad-dccbcec95d59}, !- Zone Air Exhaust Port List
  {de8ea2ac-3ae4-4cef-9600-0f13aed74932}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d490d331-bf6b-4076-8a5e-dab5ed2486c1}, !- Handle
  Node 147,                               !- Name
  {de8ea2ac-3ae4-4cef-9600-0f13aed74932}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de8ea2ac-3ae4-4cef-9600-0f13aed74932}, !- Handle
  {548fb8de-b20f-4fd9-8875-cf0d0d8157a8}, !- Name
  {c12dcbb8-874c-45ba-9b06-70b193e3fd2d}, !- Source Object
  11,                                     !- Outlet Port
  {d490d331-bf6b-4076-8a5e-dab5ed2486c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {339f1485-29a4-4649-9edd-cce5fdd925a2}, !- Handle
  Port List 293,                          !- Name
  {c12dcbb8-874c-45ba-9b06-70b193e3fd2d}; !- HVAC Component

OS:PortList,
  {f45493d1-95f8-493b-80ad-dccbcec95d59}, !- Handle
  Port List 294,                          !- Name
  {c12dcbb8-874c-45ba-9b06-70b193e3fd2d}; !- HVAC Component

OS:Sizing:Zone,
  {c95c21ae-2bff-44a6-b894-e91cbfe629ea}, !- Handle
  {c12dcbb8-874c-45ba-9b06-70b193e3fd2d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f49b1ea7-bc7f-4cd3-b50b-18c13ff28c2a}, !- Handle
  Zone HVAC Equipment List 147,           !- Name
  {c12dcbb8-874c-45ba-9b06-70b193e3fd2d}; !- Thermal Zone

OS:ThermalZone,
  {d9f9fd90-270d-4c4a-b918-ec610a485cb1}, !- Handle
  Thermal Zone 148,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4970f5c-0b8b-418d-86b5-4d627c705f1d}, !- Zone Air Inlet Port List
  {39886d76-51b5-4085-9b9c-f80395097104}, !- Zone Air Exhaust Port List
  {e41a0718-9e2d-47c5-b55b-57e7661836b8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0977edd2-8873-4617-84f3-1647f7ee4619}, !- Handle
  Node 148,                               !- Name
  {e41a0718-9e2d-47c5-b55b-57e7661836b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e41a0718-9e2d-47c5-b55b-57e7661836b8}, !- Handle
  {4260bc39-58fe-492a-9081-5981dfe96b20}, !- Name
  {d9f9fd90-270d-4c4a-b918-ec610a485cb1}, !- Source Object
  11,                                     !- Outlet Port
  {0977edd2-8873-4617-84f3-1647f7ee4619}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4970f5c-0b8b-418d-86b5-4d627c705f1d}, !- Handle
  Port List 295,                          !- Name
  {d9f9fd90-270d-4c4a-b918-ec610a485cb1}; !- HVAC Component

OS:PortList,
  {39886d76-51b5-4085-9b9c-f80395097104}, !- Handle
  Port List 296,                          !- Name
  {d9f9fd90-270d-4c4a-b918-ec610a485cb1}; !- HVAC Component

OS:Sizing:Zone,
  {73218585-f6ef-4a56-ada7-f291f0950a67}, !- Handle
  {d9f9fd90-270d-4c4a-b918-ec610a485cb1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dd5cc261-474c-4961-9c27-07210bde3769}, !- Handle
  Zone HVAC Equipment List 148,           !- Name
  {d9f9fd90-270d-4c4a-b918-ec610a485cb1}; !- Thermal Zone

OS:ThermalZone,
  {13439219-0ac0-4338-97ea-1d197d871265}, !- Handle
  Thermal Zone 149,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f4276de-40fc-4248-a216-9df70ba8546e}, !- Zone Air Inlet Port List
  {c81c587a-e06b-4510-b0c0-26c50cdc2911}, !- Zone Air Exhaust Port List
  {3a7e11bf-d39d-4d0a-b73a-e2e2f0c70839}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42ff69a5-5a56-4c70-98c8-2ddf9bf6873d}, !- Handle
  Node 149,                               !- Name
  {3a7e11bf-d39d-4d0a-b73a-e2e2f0c70839}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a7e11bf-d39d-4d0a-b73a-e2e2f0c70839}, !- Handle
  {4af0cc31-cd02-460e-845e-ac975a0dd44b}, !- Name
  {13439219-0ac0-4338-97ea-1d197d871265}, !- Source Object
  11,                                     !- Outlet Port
  {42ff69a5-5a56-4c70-98c8-2ddf9bf6873d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f4276de-40fc-4248-a216-9df70ba8546e}, !- Handle
  Port List 297,                          !- Name
  {13439219-0ac0-4338-97ea-1d197d871265}; !- HVAC Component

OS:PortList,
  {c81c587a-e06b-4510-b0c0-26c50cdc2911}, !- Handle
  Port List 298,                          !- Name
  {13439219-0ac0-4338-97ea-1d197d871265}; !- HVAC Component

OS:Sizing:Zone,
  {0b9f69cc-0395-4b3d-932d-2e6d1a4dfd26}, !- Handle
  {13439219-0ac0-4338-97ea-1d197d871265}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3fe4d39a-aee8-4e29-a192-7d29f3bafe1d}, !- Handle
  Zone HVAC Equipment List 149,           !- Name
  {13439219-0ac0-4338-97ea-1d197d871265}; !- Thermal Zone

OS:ThermalZone,
  {28aaba6f-8f38-469b-be89-ba469cd6fdc0}, !- Handle
  Thermal Zone 150,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0463f0b-e377-47eb-a957-d63d217bafd0}, !- Zone Air Inlet Port List
  {9d7a564c-76d8-4777-be97-4c55712d681d}, !- Zone Air Exhaust Port List
  {c4fa7c9a-de2b-4ccf-8060-275bfd22c8ca}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {226c28df-ed7a-4006-806b-fab178a512cd}, !- Handle
  Node 150,                               !- Name
  {c4fa7c9a-de2b-4ccf-8060-275bfd22c8ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4fa7c9a-de2b-4ccf-8060-275bfd22c8ca}, !- Handle
  {01719dbc-0d82-4fa3-9827-8b124c313018}, !- Name
  {28aaba6f-8f38-469b-be89-ba469cd6fdc0}, !- Source Object
  11,                                     !- Outlet Port
  {226c28df-ed7a-4006-806b-fab178a512cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0463f0b-e377-47eb-a957-d63d217bafd0}, !- Handle
  Port List 299,                          !- Name
  {28aaba6f-8f38-469b-be89-ba469cd6fdc0}; !- HVAC Component

OS:PortList,
  {9d7a564c-76d8-4777-be97-4c55712d681d}, !- Handle
  Port List 300,                          !- Name
  {28aaba6f-8f38-469b-be89-ba469cd6fdc0}; !- HVAC Component

OS:Sizing:Zone,
  {013d899d-9ba5-4b14-996f-6f69a6ca074b}, !- Handle
  {28aaba6f-8f38-469b-be89-ba469cd6fdc0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {76c92cc1-af20-4c88-965f-a8bc53aeed6d}, !- Handle
  Zone HVAC Equipment List 150,           !- Name
  {28aaba6f-8f38-469b-be89-ba469cd6fdc0}; !- Thermal Zone

OS:ThermalZone,
  {77a11eba-514b-4ce4-8015-9a6de6036698}, !- Handle
  Thermal Zone 151,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1f18bdc-72cd-47a0-b841-d99cd753c167}, !- Zone Air Inlet Port List
  {3db48fa2-0c2a-475d-ace1-587c8c8cbac6}, !- Zone Air Exhaust Port List
  {c2f57916-0fb6-489f-a032-22fd86775ef8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94bd6990-37e4-4b72-967c-ad5d9757e929}, !- Handle
  Node 151,                               !- Name
  {c2f57916-0fb6-489f-a032-22fd86775ef8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2f57916-0fb6-489f-a032-22fd86775ef8}, !- Handle
  {f9350b3e-ca6e-4d44-b0ba-02d2b521eea7}, !- Name
  {77a11eba-514b-4ce4-8015-9a6de6036698}, !- Source Object
  11,                                     !- Outlet Port
  {94bd6990-37e4-4b72-967c-ad5d9757e929}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1f18bdc-72cd-47a0-b841-d99cd753c167}, !- Handle
  Port List 301,                          !- Name
  {77a11eba-514b-4ce4-8015-9a6de6036698}; !- HVAC Component

OS:PortList,
  {3db48fa2-0c2a-475d-ace1-587c8c8cbac6}, !- Handle
  Port List 302,                          !- Name
  {77a11eba-514b-4ce4-8015-9a6de6036698}; !- HVAC Component

OS:Sizing:Zone,
  {b0a2ed67-852f-481d-9ba0-2391d466975c}, !- Handle
  {77a11eba-514b-4ce4-8015-9a6de6036698}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {642269cd-883c-4a70-a09a-74cdd5b9cb26}, !- Handle
  Zone HVAC Equipment List 151,           !- Name
  {77a11eba-514b-4ce4-8015-9a6de6036698}; !- Thermal Zone

OS:ThermalZone,
  {f29765f0-9d54-4009-9e65-feb18f97c203}, !- Handle
  Thermal Zone 152,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac71c860-c5ec-40f7-965f-052a794eeea3}, !- Zone Air Inlet Port List
  {a7833a19-cfdd-4c16-8a13-8094d0b1f852}, !- Zone Air Exhaust Port List
  {4c9a21a1-f68c-4fc9-8aba-1fec4d6440b8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d37db30f-896a-4c45-a7fa-1a57590d810f}, !- Handle
  Node 152,                               !- Name
  {4c9a21a1-f68c-4fc9-8aba-1fec4d6440b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c9a21a1-f68c-4fc9-8aba-1fec4d6440b8}, !- Handle
  {a6747679-c81c-4a41-ac8d-c4013787edb6}, !- Name
  {f29765f0-9d54-4009-9e65-feb18f97c203}, !- Source Object
  11,                                     !- Outlet Port
  {d37db30f-896a-4c45-a7fa-1a57590d810f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac71c860-c5ec-40f7-965f-052a794eeea3}, !- Handle
  Port List 303,                          !- Name
  {f29765f0-9d54-4009-9e65-feb18f97c203}; !- HVAC Component

OS:PortList,
  {a7833a19-cfdd-4c16-8a13-8094d0b1f852}, !- Handle
  Port List 304,                          !- Name
  {f29765f0-9d54-4009-9e65-feb18f97c203}; !- HVAC Component

OS:Sizing:Zone,
  {b88081fb-dca1-4bbc-8184-4b9ad93374fd}, !- Handle
  {f29765f0-9d54-4009-9e65-feb18f97c203}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e5dc66a6-0b23-4dcb-85af-943369efc865}, !- Handle
  Zone HVAC Equipment List 152,           !- Name
  {f29765f0-9d54-4009-9e65-feb18f97c203}; !- Thermal Zone

OS:ThermalZone,
  {fa5bb081-d063-4640-9ebc-dba2ae8b6cf3}, !- Handle
  Thermal Zone 153,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ebc08947-9b1a-417a-9efb-f61d9ee39e7c}, !- Zone Air Inlet Port List
  {670cec2e-0592-4a5f-864c-19ae8c0c1656}, !- Zone Air Exhaust Port List
  {27649b71-227e-4673-a861-549bf4a14dde}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ce1e933-929c-49be-854b-a0af5d58572e}, !- Handle
  Node 153,                               !- Name
  {27649b71-227e-4673-a861-549bf4a14dde}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27649b71-227e-4673-a861-549bf4a14dde}, !- Handle
  {ba8b950f-9bd1-4a34-be4f-04e771f36563}, !- Name
  {fa5bb081-d063-4640-9ebc-dba2ae8b6cf3}, !- Source Object
  11,                                     !- Outlet Port
  {4ce1e933-929c-49be-854b-a0af5d58572e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ebc08947-9b1a-417a-9efb-f61d9ee39e7c}, !- Handle
  Port List 305,                          !- Name
  {fa5bb081-d063-4640-9ebc-dba2ae8b6cf3}; !- HVAC Component

OS:PortList,
  {670cec2e-0592-4a5f-864c-19ae8c0c1656}, !- Handle
  Port List 306,                          !- Name
  {fa5bb081-d063-4640-9ebc-dba2ae8b6cf3}; !- HVAC Component

OS:Sizing:Zone,
  {cd0bf829-cf40-4faf-95c5-c30b9bb0b9f9}, !- Handle
  {fa5bb081-d063-4640-9ebc-dba2ae8b6cf3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8edcb802-4cd5-489f-8512-83192fe0854b}, !- Handle
  Zone HVAC Equipment List 153,           !- Name
  {fa5bb081-d063-4640-9ebc-dba2ae8b6cf3}; !- Thermal Zone

OS:ThermalZone,
  {a094cdec-0e7f-49bf-99e4-f99956988332}, !- Handle
  Thermal Zone 154,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {832fad18-02e2-448a-acc9-52cd684bb5fd}, !- Zone Air Inlet Port List
  {75b4cbea-11bb-46f2-98eb-9f5b0ee52504}, !- Zone Air Exhaust Port List
  {d4d6954c-905a-48d8-9a8f-468d1179395d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f33e5092-98fc-4e79-915a-4c9d2d5cfa17}, !- Handle
  Node 154,                               !- Name
  {d4d6954c-905a-48d8-9a8f-468d1179395d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4d6954c-905a-48d8-9a8f-468d1179395d}, !- Handle
  {b5d5a4c4-8591-406b-a168-65ecf8d3bccb}, !- Name
  {a094cdec-0e7f-49bf-99e4-f99956988332}, !- Source Object
  11,                                     !- Outlet Port
  {f33e5092-98fc-4e79-915a-4c9d2d5cfa17}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {832fad18-02e2-448a-acc9-52cd684bb5fd}, !- Handle
  Port List 307,                          !- Name
  {a094cdec-0e7f-49bf-99e4-f99956988332}; !- HVAC Component

OS:PortList,
  {75b4cbea-11bb-46f2-98eb-9f5b0ee52504}, !- Handle
  Port List 308,                          !- Name
  {a094cdec-0e7f-49bf-99e4-f99956988332}; !- HVAC Component

OS:Sizing:Zone,
  {0795d73e-b3be-4b65-bf13-8b8325598f65}, !- Handle
  {a094cdec-0e7f-49bf-99e4-f99956988332}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c44ff79a-0121-4ec3-a152-7dab084b1a10}, !- Handle
  Zone HVAC Equipment List 154,           !- Name
  {a094cdec-0e7f-49bf-99e4-f99956988332}; !- Thermal Zone

OS:ThermalZone,
  {fbee34ab-dbfd-4f9e-9f67-7db1850bce1b}, !- Handle
  Thermal Zone 155,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ded096c-0b9c-45d4-8c56-51d28308e03f}, !- Zone Air Inlet Port List
  {e0b7e907-4378-423a-ba13-2a68323c9825}, !- Zone Air Exhaust Port List
  {b0444727-6225-4cda-8f42-517f754986d6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ee0642b-eb03-42a0-9499-34b1105a8629}, !- Handle
  Node 155,                               !- Name
  {b0444727-6225-4cda-8f42-517f754986d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0444727-6225-4cda-8f42-517f754986d6}, !- Handle
  {4195b105-4f4a-4236-86ce-c2ac570509ef}, !- Name
  {fbee34ab-dbfd-4f9e-9f67-7db1850bce1b}, !- Source Object
  11,                                     !- Outlet Port
  {8ee0642b-eb03-42a0-9499-34b1105a8629}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ded096c-0b9c-45d4-8c56-51d28308e03f}, !- Handle
  Port List 309,                          !- Name
  {fbee34ab-dbfd-4f9e-9f67-7db1850bce1b}; !- HVAC Component

OS:PortList,
  {e0b7e907-4378-423a-ba13-2a68323c9825}, !- Handle
  Port List 310,                          !- Name
  {fbee34ab-dbfd-4f9e-9f67-7db1850bce1b}; !- HVAC Component

OS:Sizing:Zone,
  {429906a7-8c60-4c94-a660-8f0de342bfdf}, !- Handle
  {fbee34ab-dbfd-4f9e-9f67-7db1850bce1b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0e01d463-3922-4ed0-bacf-8a1753e62687}, !- Handle
  Zone HVAC Equipment List 155,           !- Name
  {fbee34ab-dbfd-4f9e-9f67-7db1850bce1b}; !- Thermal Zone

OS:ThermalZone,
  {54382900-8ccf-4f5d-ae78-f24d0bd85923}, !- Handle
  Thermal Zone 156,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {732c94ed-38f6-4f34-ae3c-db5298435854}, !- Zone Air Inlet Port List
  {928cf273-82b5-461b-9e75-154f4d50bc81}, !- Zone Air Exhaust Port List
  {03c15534-3741-40d4-87d4-a0c71e2d11b2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e64d801c-3ca7-457a-8a41-1b81d737ed1a}, !- Handle
  Node 156,                               !- Name
  {03c15534-3741-40d4-87d4-a0c71e2d11b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03c15534-3741-40d4-87d4-a0c71e2d11b2}, !- Handle
  {7eeb9aee-cf20-41aa-be20-bf1d718f95dd}, !- Name
  {54382900-8ccf-4f5d-ae78-f24d0bd85923}, !- Source Object
  11,                                     !- Outlet Port
  {e64d801c-3ca7-457a-8a41-1b81d737ed1a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {732c94ed-38f6-4f34-ae3c-db5298435854}, !- Handle
  Port List 311,                          !- Name
  {54382900-8ccf-4f5d-ae78-f24d0bd85923}; !- HVAC Component

OS:PortList,
  {928cf273-82b5-461b-9e75-154f4d50bc81}, !- Handle
  Port List 312,                          !- Name
  {54382900-8ccf-4f5d-ae78-f24d0bd85923}; !- HVAC Component

OS:Sizing:Zone,
  {f1f7ad38-d773-4809-a499-023fae92301d}, !- Handle
  {54382900-8ccf-4f5d-ae78-f24d0bd85923}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ac8e42f7-e2e6-439e-a5cc-3a1759e00242}, !- Handle
  Zone HVAC Equipment List 156,           !- Name
  {54382900-8ccf-4f5d-ae78-f24d0bd85923}; !- Thermal Zone

OS:ThermalZone,
  {9fac44bd-bb7f-4fcc-8ab9-d8c95ec2e071}, !- Handle
  Thermal Zone 157,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80d4993f-fd94-42a1-a807-44420e1f04c1}, !- Zone Air Inlet Port List
  {fa4b52dc-2ef0-4859-9940-c2f362b1f81d}, !- Zone Air Exhaust Port List
  {2444898e-e070-4a26-9b09-15ef02ae4553}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56fad8f4-1480-4e62-90bc-e01b3f81f34a}, !- Handle
  Node 157,                               !- Name
  {2444898e-e070-4a26-9b09-15ef02ae4553}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2444898e-e070-4a26-9b09-15ef02ae4553}, !- Handle
  {b2a612fb-cdb7-4909-99ef-bde7dda6fc99}, !- Name
  {9fac44bd-bb7f-4fcc-8ab9-d8c95ec2e071}, !- Source Object
  11,                                     !- Outlet Port
  {56fad8f4-1480-4e62-90bc-e01b3f81f34a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80d4993f-fd94-42a1-a807-44420e1f04c1}, !- Handle
  Port List 313,                          !- Name
  {9fac44bd-bb7f-4fcc-8ab9-d8c95ec2e071}; !- HVAC Component

OS:PortList,
  {fa4b52dc-2ef0-4859-9940-c2f362b1f81d}, !- Handle
  Port List 314,                          !- Name
  {9fac44bd-bb7f-4fcc-8ab9-d8c95ec2e071}; !- HVAC Component

OS:Sizing:Zone,
  {207a8d19-0cb3-4285-85bb-4b6ae4420dff}, !- Handle
  {9fac44bd-bb7f-4fcc-8ab9-d8c95ec2e071}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {57fcdf78-bc1e-4881-a489-58cc4a8d2b14}, !- Handle
  Zone HVAC Equipment List 157,           !- Name
  {9fac44bd-bb7f-4fcc-8ab9-d8c95ec2e071}; !- Thermal Zone

OS:ThermalZone,
  {30807211-9dad-4eab-8ee9-0acf98d4cbef}, !- Handle
  Thermal Zone 158,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b987eb4-ce42-4756-9c5a-9feffa610596}, !- Zone Air Inlet Port List
  {868dad17-29f6-4019-9f8d-08f00b5483e9}, !- Zone Air Exhaust Port List
  {ebdaf893-0180-4266-9a67-ef3117172d08}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b93d9e88-736b-40da-861e-e01edee728a5}, !- Handle
  Node 158,                               !- Name
  {ebdaf893-0180-4266-9a67-ef3117172d08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebdaf893-0180-4266-9a67-ef3117172d08}, !- Handle
  {89c2f74b-b1fe-4656-9b98-a6f9e4f728e5}, !- Name
  {30807211-9dad-4eab-8ee9-0acf98d4cbef}, !- Source Object
  11,                                     !- Outlet Port
  {b93d9e88-736b-40da-861e-e01edee728a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b987eb4-ce42-4756-9c5a-9feffa610596}, !- Handle
  Port List 315,                          !- Name
  {30807211-9dad-4eab-8ee9-0acf98d4cbef}; !- HVAC Component

OS:PortList,
  {868dad17-29f6-4019-9f8d-08f00b5483e9}, !- Handle
  Port List 316,                          !- Name
  {30807211-9dad-4eab-8ee9-0acf98d4cbef}; !- HVAC Component

OS:Sizing:Zone,
  {69ca881b-9260-408c-9c14-518d679f97e8}, !- Handle
  {30807211-9dad-4eab-8ee9-0acf98d4cbef}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8039e19b-f8c0-4db3-a990-4dd0066aaa6c}, !- Handle
  Zone HVAC Equipment List 158,           !- Name
  {30807211-9dad-4eab-8ee9-0acf98d4cbef}; !- Thermal Zone

OS:ThermalZone,
  {31d55927-014b-40f5-a774-66d5b02f130e}, !- Handle
  Thermal Zone 159,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2bd7682-8795-4388-ab60-df4558b5dea1}, !- Zone Air Inlet Port List
  {32d91cf2-cb0e-4635-bee8-136a0e796f20}, !- Zone Air Exhaust Port List
  {94bfefc3-622a-40d2-9e0b-5ea738e9204a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cbf225e1-6267-4ec6-8880-450c3904d571}, !- Handle
  Node 159,                               !- Name
  {94bfefc3-622a-40d2-9e0b-5ea738e9204a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94bfefc3-622a-40d2-9e0b-5ea738e9204a}, !- Handle
  {b9cb9e83-2a20-4d28-8756-f37a88fdcc5d}, !- Name
  {31d55927-014b-40f5-a774-66d5b02f130e}, !- Source Object
  11,                                     !- Outlet Port
  {cbf225e1-6267-4ec6-8880-450c3904d571}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2bd7682-8795-4388-ab60-df4558b5dea1}, !- Handle
  Port List 317,                          !- Name
  {31d55927-014b-40f5-a774-66d5b02f130e}; !- HVAC Component

OS:PortList,
  {32d91cf2-cb0e-4635-bee8-136a0e796f20}, !- Handle
  Port List 318,                          !- Name
  {31d55927-014b-40f5-a774-66d5b02f130e}; !- HVAC Component

OS:Sizing:Zone,
  {ca9e8762-1912-48aa-9c48-e13d19feb0bd}, !- Handle
  {31d55927-014b-40f5-a774-66d5b02f130e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7deb76a4-9ae3-4512-9641-eab8ca0fd9d2}, !- Handle
  Zone HVAC Equipment List 159,           !- Name
  {31d55927-014b-40f5-a774-66d5b02f130e}; !- Thermal Zone

OS:ThermalZone,
  {8204f04b-6cdc-493d-9095-1390c58c48ea}, !- Handle
  Thermal Zone 160,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd3121e4-9b75-4ed7-8fae-74f235b33906}, !- Zone Air Inlet Port List
  {0bd47972-7bd8-4c13-8a2b-7c4cf5bb8165}, !- Zone Air Exhaust Port List
  {eec6160a-8c78-403d-904d-9ce0d1731522}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a845238e-44a6-415d-811f-659278ae9ed1}, !- Handle
  Node 160,                               !- Name
  {eec6160a-8c78-403d-904d-9ce0d1731522}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eec6160a-8c78-403d-904d-9ce0d1731522}, !- Handle
  {1eab0557-863f-4721-b811-ce1536a09e60}, !- Name
  {8204f04b-6cdc-493d-9095-1390c58c48ea}, !- Source Object
  11,                                     !- Outlet Port
  {a845238e-44a6-415d-811f-659278ae9ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd3121e4-9b75-4ed7-8fae-74f235b33906}, !- Handle
  Port List 319,                          !- Name
  {8204f04b-6cdc-493d-9095-1390c58c48ea}; !- HVAC Component

OS:PortList,
  {0bd47972-7bd8-4c13-8a2b-7c4cf5bb8165}, !- Handle
  Port List 320,                          !- Name
  {8204f04b-6cdc-493d-9095-1390c58c48ea}; !- HVAC Component

OS:Sizing:Zone,
  {81ce8add-72ab-4630-877e-bccdef7a5a67}, !- Handle
  {8204f04b-6cdc-493d-9095-1390c58c48ea}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d3b29d18-e12a-417c-a5e4-8ca244c10dfa}, !- Handle
  Zone HVAC Equipment List 160,           !- Name
  {8204f04b-6cdc-493d-9095-1390c58c48ea}; !- Thermal Zone

OS:ThermalZone,
  {ad9b4dd6-1ea4-4e73-8af5-02b73f993066}, !- Handle
  Thermal Zone 161,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ef42913-f905-4bc7-8c40-7a66da08ffa6}, !- Zone Air Inlet Port List
  {cb8b1ca7-5ee0-4374-bb3a-fc7639c9753e}, !- Zone Air Exhaust Port List
  {5c867ba0-ee37-4310-99c9-ac4abf7ee431}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {307ec9c7-6522-4290-99d4-67e2bb76f7c0}, !- Handle
  Node 161,                               !- Name
  {5c867ba0-ee37-4310-99c9-ac4abf7ee431}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c867ba0-ee37-4310-99c9-ac4abf7ee431}, !- Handle
  {a6a28877-1230-4b76-929a-9c8173f2f241}, !- Name
  {ad9b4dd6-1ea4-4e73-8af5-02b73f993066}, !- Source Object
  11,                                     !- Outlet Port
  {307ec9c7-6522-4290-99d4-67e2bb76f7c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ef42913-f905-4bc7-8c40-7a66da08ffa6}, !- Handle
  Port List 321,                          !- Name
  {ad9b4dd6-1ea4-4e73-8af5-02b73f993066}; !- HVAC Component

OS:PortList,
  {cb8b1ca7-5ee0-4374-bb3a-fc7639c9753e}, !- Handle
  Port List 322,                          !- Name
  {ad9b4dd6-1ea4-4e73-8af5-02b73f993066}; !- HVAC Component

OS:Sizing:Zone,
  {021c778f-fbaa-41bf-a934-55b646a8022b}, !- Handle
  {ad9b4dd6-1ea4-4e73-8af5-02b73f993066}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d856122f-3bc6-4464-8c8d-b4fa5dbe52b7}, !- Handle
  Zone HVAC Equipment List 161,           !- Name
  {ad9b4dd6-1ea4-4e73-8af5-02b73f993066}; !- Thermal Zone

OS:ThermalZone,
  {ff1d3710-1805-4f6e-b5c6-0151b10c9426}, !- Handle
  Thermal Zone 162,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9ae0f43-523b-44a3-8d08-c6b4f7aad114}, !- Zone Air Inlet Port List
  {526227e9-684e-4beb-bd41-f122b1853aaf}, !- Zone Air Exhaust Port List
  {273dc780-7e08-45b2-9e06-4fbb94281559}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {128faec7-7d18-4f05-a1e1-76e656da886e}, !- Handle
  Node 162,                               !- Name
  {273dc780-7e08-45b2-9e06-4fbb94281559}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {273dc780-7e08-45b2-9e06-4fbb94281559}, !- Handle
  {f454a4ec-86fb-4d71-b74e-8b0412f51186}, !- Name
  {ff1d3710-1805-4f6e-b5c6-0151b10c9426}, !- Source Object
  11,                                     !- Outlet Port
  {128faec7-7d18-4f05-a1e1-76e656da886e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9ae0f43-523b-44a3-8d08-c6b4f7aad114}, !- Handle
  Port List 323,                          !- Name
  {ff1d3710-1805-4f6e-b5c6-0151b10c9426}; !- HVAC Component

OS:PortList,
  {526227e9-684e-4beb-bd41-f122b1853aaf}, !- Handle
  Port List 324,                          !- Name
  {ff1d3710-1805-4f6e-b5c6-0151b10c9426}; !- HVAC Component

OS:Sizing:Zone,
  {df761d36-848e-4a40-8ae9-a8655d5f8084}, !- Handle
  {ff1d3710-1805-4f6e-b5c6-0151b10c9426}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {abe2fabd-7029-4381-99e1-805bc0524e9e}, !- Handle
  Zone HVAC Equipment List 162,           !- Name
  {ff1d3710-1805-4f6e-b5c6-0151b10c9426}; !- Thermal Zone

OS:ThermalZone,
  {b8685183-b46f-4bce-ad1f-65de1fe0cd10}, !- Handle
  Thermal Zone 163,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1f47caa-5680-43d7-b8d6-c7b512714a5e}, !- Zone Air Inlet Port List
  {0ea8bbe4-6527-4745-ac50-6000e742ef9c}, !- Zone Air Exhaust Port List
  {1ed92b83-f3eb-4d8d-8cc2-6fb19e7399d6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31fcebd4-f5a0-4d0c-8443-e00f27e0f111}, !- Handle
  Node 163,                               !- Name
  {1ed92b83-f3eb-4d8d-8cc2-6fb19e7399d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ed92b83-f3eb-4d8d-8cc2-6fb19e7399d6}, !- Handle
  {f242ede5-e0da-4f84-9bcc-07eda7a6c55d}, !- Name
  {b8685183-b46f-4bce-ad1f-65de1fe0cd10}, !- Source Object
  11,                                     !- Outlet Port
  {31fcebd4-f5a0-4d0c-8443-e00f27e0f111}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1f47caa-5680-43d7-b8d6-c7b512714a5e}, !- Handle
  Port List 325,                          !- Name
  {b8685183-b46f-4bce-ad1f-65de1fe0cd10}; !- HVAC Component

OS:PortList,
  {0ea8bbe4-6527-4745-ac50-6000e742ef9c}, !- Handle
  Port List 326,                          !- Name
  {b8685183-b46f-4bce-ad1f-65de1fe0cd10}; !- HVAC Component

OS:Sizing:Zone,
  {6f3ba177-e7f1-416a-a5cf-36d34fd874f7}, !- Handle
  {b8685183-b46f-4bce-ad1f-65de1fe0cd10}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b23dd6af-05af-4c42-bda4-a55c42f44dc4}, !- Handle
  Zone HVAC Equipment List 163,           !- Name
  {b8685183-b46f-4bce-ad1f-65de1fe0cd10}; !- Thermal Zone

OS:ThermalZone,
  {54623aae-15e1-48fe-8305-66a1a5e419c7}, !- Handle
  Thermal Zone 164,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f78b628c-5e24-4e76-950d-784f1ea1e523}, !- Zone Air Inlet Port List
  {dbe82c39-afc5-437e-8ad5-6a2f9fa128a5}, !- Zone Air Exhaust Port List
  {8f97c92f-bf54-48c8-9ddc-802282bf270b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {442f45ba-feb0-4036-acf8-df59e2fc2477}, !- Handle
  Node 164,                               !- Name
  {8f97c92f-bf54-48c8-9ddc-802282bf270b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f97c92f-bf54-48c8-9ddc-802282bf270b}, !- Handle
  {9d4ea7b4-8f5c-4829-8344-47bf648fb3fe}, !- Name
  {54623aae-15e1-48fe-8305-66a1a5e419c7}, !- Source Object
  11,                                     !- Outlet Port
  {442f45ba-feb0-4036-acf8-df59e2fc2477}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f78b628c-5e24-4e76-950d-784f1ea1e523}, !- Handle
  Port List 327,                          !- Name
  {54623aae-15e1-48fe-8305-66a1a5e419c7}; !- HVAC Component

OS:PortList,
  {dbe82c39-afc5-437e-8ad5-6a2f9fa128a5}, !- Handle
  Port List 328,                          !- Name
  {54623aae-15e1-48fe-8305-66a1a5e419c7}; !- HVAC Component

OS:Sizing:Zone,
  {c10707f9-3be6-4c6b-b1bb-eba52ad927be}, !- Handle
  {54623aae-15e1-48fe-8305-66a1a5e419c7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {eab2118d-0acf-42c7-af57-124114b88bd4}, !- Handle
  Zone HVAC Equipment List 164,           !- Name
  {54623aae-15e1-48fe-8305-66a1a5e419c7}; !- Thermal Zone

OS:ThermalZone,
  {f2c553e1-c55c-4160-b1ce-446adae1178b}, !- Handle
  Thermal Zone 165,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab9f9e4e-bc6d-42e6-b08b-4ea9b0ae0d30}, !- Zone Air Inlet Port List
  {bc09b79e-9141-4334-89d9-8cdd68fc27a3}, !- Zone Air Exhaust Port List
  {b03c1fff-ea22-4afa-815a-5e39ae016e2c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02bf50a3-218f-45f2-ac5d-22aa66890611}, !- Handle
  Node 165,                               !- Name
  {b03c1fff-ea22-4afa-815a-5e39ae016e2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b03c1fff-ea22-4afa-815a-5e39ae016e2c}, !- Handle
  {9083c912-9756-4c76-af7f-1a47290e2ce3}, !- Name
  {f2c553e1-c55c-4160-b1ce-446adae1178b}, !- Source Object
  11,                                     !- Outlet Port
  {02bf50a3-218f-45f2-ac5d-22aa66890611}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab9f9e4e-bc6d-42e6-b08b-4ea9b0ae0d30}, !- Handle
  Port List 329,                          !- Name
  {f2c553e1-c55c-4160-b1ce-446adae1178b}; !- HVAC Component

OS:PortList,
  {bc09b79e-9141-4334-89d9-8cdd68fc27a3}, !- Handle
  Port List 330,                          !- Name
  {f2c553e1-c55c-4160-b1ce-446adae1178b}; !- HVAC Component

OS:Sizing:Zone,
  {7a32823c-97d7-465b-8909-5ed3c9ff6dbd}, !- Handle
  {f2c553e1-c55c-4160-b1ce-446adae1178b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {46469a67-6591-4e3f-a3fd-b65afb1ae2a7}, !- Handle
  Zone HVAC Equipment List 165,           !- Name
  {f2c553e1-c55c-4160-b1ce-446adae1178b}; !- Thermal Zone

OS:ThermalZone,
  {d02da832-f094-4b7d-bd00-891273a104c8}, !- Handle
  Thermal Zone 166,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d8385eb-e9b8-4582-b6d8-2ae877fb5d1c}, !- Zone Air Inlet Port List
  {62cfd7ff-1fdc-4973-86a3-a8c795527405}, !- Zone Air Exhaust Port List
  {e154bce2-8db5-4b82-ab85-7c6e1e0dc85d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc4c8f18-79fa-4fde-b4f3-2149602efe73}, !- Handle
  Node 166,                               !- Name
  {e154bce2-8db5-4b82-ab85-7c6e1e0dc85d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e154bce2-8db5-4b82-ab85-7c6e1e0dc85d}, !- Handle
  {9415b0c2-51c1-47ab-a611-969653a040bc}, !- Name
  {d02da832-f094-4b7d-bd00-891273a104c8}, !- Source Object
  11,                                     !- Outlet Port
  {bc4c8f18-79fa-4fde-b4f3-2149602efe73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d8385eb-e9b8-4582-b6d8-2ae877fb5d1c}, !- Handle
  Port List 331,                          !- Name
  {d02da832-f094-4b7d-bd00-891273a104c8}; !- HVAC Component

OS:PortList,
  {62cfd7ff-1fdc-4973-86a3-a8c795527405}, !- Handle
  Port List 332,                          !- Name
  {d02da832-f094-4b7d-bd00-891273a104c8}; !- HVAC Component

OS:Sizing:Zone,
  {cc01af3a-4077-4354-b9d9-7baafda317b5}, !- Handle
  {d02da832-f094-4b7d-bd00-891273a104c8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8a77fa8f-509e-4bf7-9514-d39e78d52c30}, !- Handle
  Zone HVAC Equipment List 166,           !- Name
  {d02da832-f094-4b7d-bd00-891273a104c8}; !- Thermal Zone

OS:ThermalZone,
  {a504b754-b907-45cf-8902-e4785e18b5f7}, !- Handle
  Thermal Zone 167,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f3bb7e9-81d8-4172-bb77-2d50c7a45e85}, !- Zone Air Inlet Port List
  {e37cc3f0-e25a-43f9-b99b-5df4305af103}, !- Zone Air Exhaust Port List
  {58f361de-27ad-4530-9518-43f4ff138a42}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a48a149a-d115-4d39-9823-94d8078d1c90}, !- Handle
  Node 167,                               !- Name
  {58f361de-27ad-4530-9518-43f4ff138a42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58f361de-27ad-4530-9518-43f4ff138a42}, !- Handle
  {6497be90-8c2b-4e22-9e0a-829034c6b75b}, !- Name
  {a504b754-b907-45cf-8902-e4785e18b5f7}, !- Source Object
  11,                                     !- Outlet Port
  {a48a149a-d115-4d39-9823-94d8078d1c90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f3bb7e9-81d8-4172-bb77-2d50c7a45e85}, !- Handle
  Port List 333,                          !- Name
  {a504b754-b907-45cf-8902-e4785e18b5f7}; !- HVAC Component

OS:PortList,
  {e37cc3f0-e25a-43f9-b99b-5df4305af103}, !- Handle
  Port List 334,                          !- Name
  {a504b754-b907-45cf-8902-e4785e18b5f7}; !- HVAC Component

OS:Sizing:Zone,
  {e3446df9-9e65-4445-be95-a5ad1cbe075e}, !- Handle
  {a504b754-b907-45cf-8902-e4785e18b5f7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {af721cbf-12d5-4c5a-9e92-d40f62242076}, !- Handle
  Zone HVAC Equipment List 167,           !- Name
  {a504b754-b907-45cf-8902-e4785e18b5f7}; !- Thermal Zone

OS:ThermalZone,
  {0bcba42a-9493-4461-82b2-dd741f870e71}, !- Handle
  Thermal Zone 168,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27f3e201-0a0f-4587-8461-2ad1de16aff7}, !- Zone Air Inlet Port List
  {89643190-cf86-4bf4-92c2-19c6e2bc7811}, !- Zone Air Exhaust Port List
  {b1920a1c-41a4-4838-9ccd-75645f565b47}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {315f9574-915d-4e1c-9f3f-89be28a8b185}, !- Handle
  Node 168,                               !- Name
  {b1920a1c-41a4-4838-9ccd-75645f565b47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1920a1c-41a4-4838-9ccd-75645f565b47}, !- Handle
  {a7df0b33-c9d5-4afb-a692-9e9fe8060e8c}, !- Name
  {0bcba42a-9493-4461-82b2-dd741f870e71}, !- Source Object
  11,                                     !- Outlet Port
  {315f9574-915d-4e1c-9f3f-89be28a8b185}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27f3e201-0a0f-4587-8461-2ad1de16aff7}, !- Handle
  Port List 335,                          !- Name
  {0bcba42a-9493-4461-82b2-dd741f870e71}; !- HVAC Component

OS:PortList,
  {89643190-cf86-4bf4-92c2-19c6e2bc7811}, !- Handle
  Port List 336,                          !- Name
  {0bcba42a-9493-4461-82b2-dd741f870e71}; !- HVAC Component

OS:Sizing:Zone,
  {3b45572e-d74e-478c-b987-98964db1902e}, !- Handle
  {0bcba42a-9493-4461-82b2-dd741f870e71}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {06fde355-2c86-4edc-b28c-d0b7f375d574}, !- Handle
  Zone HVAC Equipment List 168,           !- Name
  {0bcba42a-9493-4461-82b2-dd741f870e71}; !- Thermal Zone

OS:ThermalZone,
  {a2f84a05-191a-4be8-b6a3-4d7e2f1e3fbc}, !- Handle
  Thermal Zone 169,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ede6fbf-ecb3-43ee-a251-0f355cbdc95a}, !- Zone Air Inlet Port List
  {8ed5d5e6-848e-41f3-acff-b15ba70375d8}, !- Zone Air Exhaust Port List
  {7308d7b0-8ce7-4876-b8c0-260465d0de88}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b4c9c0f-fd50-420a-9d89-e2257be6a11d}, !- Handle
  Node 169,                               !- Name
  {7308d7b0-8ce7-4876-b8c0-260465d0de88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7308d7b0-8ce7-4876-b8c0-260465d0de88}, !- Handle
  {ceaec2ad-c39c-4a78-aa35-8064dae7de91}, !- Name
  {a2f84a05-191a-4be8-b6a3-4d7e2f1e3fbc}, !- Source Object
  11,                                     !- Outlet Port
  {7b4c9c0f-fd50-420a-9d89-e2257be6a11d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ede6fbf-ecb3-43ee-a251-0f355cbdc95a}, !- Handle
  Port List 337,                          !- Name
  {a2f84a05-191a-4be8-b6a3-4d7e2f1e3fbc}; !- HVAC Component

OS:PortList,
  {8ed5d5e6-848e-41f3-acff-b15ba70375d8}, !- Handle
  Port List 338,                          !- Name
  {a2f84a05-191a-4be8-b6a3-4d7e2f1e3fbc}; !- HVAC Component

OS:Sizing:Zone,
  {d74d3b4d-7722-40fc-94a3-ab815f07fc6b}, !- Handle
  {a2f84a05-191a-4be8-b6a3-4d7e2f1e3fbc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {041d8b46-ac69-47f6-a1d9-27a0dda712f8}, !- Handle
  Zone HVAC Equipment List 169,           !- Name
  {a2f84a05-191a-4be8-b6a3-4d7e2f1e3fbc}; !- Thermal Zone

OS:ThermalZone,
  {adf98455-1242-449a-9d23-8c10e0724db9}, !- Handle
  Thermal Zone 170,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51a10372-38a1-4771-956d-94b604df2fa2}, !- Zone Air Inlet Port List
  {bb731309-3d20-41c8-834b-8aaca8a177fd}, !- Zone Air Exhaust Port List
  {395c54f5-47f8-4d35-930d-c684c7349518}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97e36a3a-4fcb-4f65-b40d-b8b5487ff45f}, !- Handle
  Node 170,                               !- Name
  {395c54f5-47f8-4d35-930d-c684c7349518}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {395c54f5-47f8-4d35-930d-c684c7349518}, !- Handle
  {3ae10823-296e-424e-a2a5-5178a284de38}, !- Name
  {adf98455-1242-449a-9d23-8c10e0724db9}, !- Source Object
  11,                                     !- Outlet Port
  {97e36a3a-4fcb-4f65-b40d-b8b5487ff45f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51a10372-38a1-4771-956d-94b604df2fa2}, !- Handle
  Port List 339,                          !- Name
  {adf98455-1242-449a-9d23-8c10e0724db9}; !- HVAC Component

OS:PortList,
  {bb731309-3d20-41c8-834b-8aaca8a177fd}, !- Handle
  Port List 340,                          !- Name
  {adf98455-1242-449a-9d23-8c10e0724db9}; !- HVAC Component

OS:Sizing:Zone,
  {87632a02-ba1d-428d-8694-231d4d4c3b72}, !- Handle
  {adf98455-1242-449a-9d23-8c10e0724db9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {82290fa9-ad85-4344-af8f-e81535b2eca9}, !- Handle
  Zone HVAC Equipment List 170,           !- Name
  {adf98455-1242-449a-9d23-8c10e0724db9}; !- Thermal Zone

OS:ThermalZone,
  {ab7c0e88-abc4-4ba4-a042-d1b2279661d1}, !- Handle
  Thermal Zone 171,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e9511cd-cde3-40e1-a438-dd57e37d0b2b}, !- Zone Air Inlet Port List
  {bfa71283-d9db-4a5f-96ac-a2fac6c8ab90}, !- Zone Air Exhaust Port List
  {342dc631-0a2c-4ceb-b930-f2831f27b8fc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c5c3071-c57f-4bdd-abc2-e076830c5955}, !- Handle
  Node 171,                               !- Name
  {342dc631-0a2c-4ceb-b930-f2831f27b8fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {342dc631-0a2c-4ceb-b930-f2831f27b8fc}, !- Handle
  {f4f20e29-9ed0-4876-a7e3-8020eb08f50a}, !- Name
  {ab7c0e88-abc4-4ba4-a042-d1b2279661d1}, !- Source Object
  11,                                     !- Outlet Port
  {4c5c3071-c57f-4bdd-abc2-e076830c5955}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e9511cd-cde3-40e1-a438-dd57e37d0b2b}, !- Handle
  Port List 341,                          !- Name
  {ab7c0e88-abc4-4ba4-a042-d1b2279661d1}; !- HVAC Component

OS:PortList,
  {bfa71283-d9db-4a5f-96ac-a2fac6c8ab90}, !- Handle
  Port List 342,                          !- Name
  {ab7c0e88-abc4-4ba4-a042-d1b2279661d1}; !- HVAC Component

OS:Sizing:Zone,
  {8862e375-d0ce-4f22-91c0-fd835d6be7e2}, !- Handle
  {ab7c0e88-abc4-4ba4-a042-d1b2279661d1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4b4afc37-a940-4386-b2b6-7ffc972c2095}, !- Handle
  Zone HVAC Equipment List 171,           !- Name
  {ab7c0e88-abc4-4ba4-a042-d1b2279661d1}; !- Thermal Zone

OS:ThermalZone,
  {2539e75d-32ac-48f2-99f7-c2b0132bd4d4}, !- Handle
  Thermal Zone 172,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72780042-1c06-4c98-8dcd-30d09605e744}, !- Zone Air Inlet Port List
  {55b9241d-0841-44ee-9608-2203ba9f14ca}, !- Zone Air Exhaust Port List
  {03f1e7b6-6436-4670-9585-6ecf0fe255e8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {127e9051-22fd-4410-b8aa-b300f6a2ad6d}, !- Handle
  Node 172,                               !- Name
  {03f1e7b6-6436-4670-9585-6ecf0fe255e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03f1e7b6-6436-4670-9585-6ecf0fe255e8}, !- Handle
  {966975cc-c1da-4498-b579-f960a651be2d}, !- Name
  {2539e75d-32ac-48f2-99f7-c2b0132bd4d4}, !- Source Object
  11,                                     !- Outlet Port
  {127e9051-22fd-4410-b8aa-b300f6a2ad6d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72780042-1c06-4c98-8dcd-30d09605e744}, !- Handle
  Port List 343,                          !- Name
  {2539e75d-32ac-48f2-99f7-c2b0132bd4d4}; !- HVAC Component

OS:PortList,
  {55b9241d-0841-44ee-9608-2203ba9f14ca}, !- Handle
  Port List 344,                          !- Name
  {2539e75d-32ac-48f2-99f7-c2b0132bd4d4}; !- HVAC Component

OS:Sizing:Zone,
  {71e46398-b5b4-4a08-8982-06ac16ea0945}, !- Handle
  {2539e75d-32ac-48f2-99f7-c2b0132bd4d4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {23c7cad3-f4b3-486a-af71-a45489eedb4e}, !- Handle
  Zone HVAC Equipment List 172,           !- Name
  {2539e75d-32ac-48f2-99f7-c2b0132bd4d4}; !- Thermal Zone

OS:ThermalZone,
  {879c3858-6525-4864-b692-2024e6845c74}, !- Handle
  Thermal Zone 173,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2105c81-13a2-4681-8edd-8e7870287479}, !- Zone Air Inlet Port List
  {ba46f2e1-3b60-4a57-908a-ace9dcf9c005}, !- Zone Air Exhaust Port List
  {079f09d1-9ab7-43af-8a4e-366dd27e30c4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb8aed33-6646-40b6-b4ff-0a534bcb0843}, !- Handle
  Node 173,                               !- Name
  {079f09d1-9ab7-43af-8a4e-366dd27e30c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {079f09d1-9ab7-43af-8a4e-366dd27e30c4}, !- Handle
  {739221f1-1e06-4f02-b46d-fb1df7b01540}, !- Name
  {879c3858-6525-4864-b692-2024e6845c74}, !- Source Object
  11,                                     !- Outlet Port
  {fb8aed33-6646-40b6-b4ff-0a534bcb0843}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2105c81-13a2-4681-8edd-8e7870287479}, !- Handle
  Port List 345,                          !- Name
  {879c3858-6525-4864-b692-2024e6845c74}; !- HVAC Component

OS:PortList,
  {ba46f2e1-3b60-4a57-908a-ace9dcf9c005}, !- Handle
  Port List 346,                          !- Name
  {879c3858-6525-4864-b692-2024e6845c74}; !- HVAC Component

OS:Sizing:Zone,
  {1b8cec4b-3ab5-42e8-8fd9-3d47f34dbfc4}, !- Handle
  {879c3858-6525-4864-b692-2024e6845c74}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {daf4d5ab-13b6-477d-85a5-e2a2cc33a05d}, !- Handle
  Zone HVAC Equipment List 173,           !- Name
  {879c3858-6525-4864-b692-2024e6845c74}; !- Thermal Zone

OS:ThermalZone,
  {5122589e-28b8-435f-a73a-95c610b38d95}, !- Handle
  Thermal Zone 174,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {700467d6-5e46-45a9-8b00-dd9a45bffe8b}, !- Zone Air Inlet Port List
  {f323678e-71f1-4674-8d61-b998307fce46}, !- Zone Air Exhaust Port List
  {247cacde-2222-4186-9dbe-2027da0f3a51}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18e4fdc0-aeec-478b-b2e5-fe8dd52e1107}, !- Handle
  Node 174,                               !- Name
  {247cacde-2222-4186-9dbe-2027da0f3a51}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {247cacde-2222-4186-9dbe-2027da0f3a51}, !- Handle
  {f6b37ac0-1592-415f-8684-9daa86b16d41}, !- Name
  {5122589e-28b8-435f-a73a-95c610b38d95}, !- Source Object
  11,                                     !- Outlet Port
  {18e4fdc0-aeec-478b-b2e5-fe8dd52e1107}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {700467d6-5e46-45a9-8b00-dd9a45bffe8b}, !- Handle
  Port List 347,                          !- Name
  {5122589e-28b8-435f-a73a-95c610b38d95}; !- HVAC Component

OS:PortList,
  {f323678e-71f1-4674-8d61-b998307fce46}, !- Handle
  Port List 348,                          !- Name
  {5122589e-28b8-435f-a73a-95c610b38d95}; !- HVAC Component

OS:Sizing:Zone,
  {14dd8fe5-68cf-447a-9ae8-b5194ec13d8c}, !- Handle
  {5122589e-28b8-435f-a73a-95c610b38d95}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f562b91d-3f45-4bde-a773-1049c83917a5}, !- Handle
  Zone HVAC Equipment List 174,           !- Name
  {5122589e-28b8-435f-a73a-95c610b38d95}; !- Thermal Zone

OS:ThermalZone,
  {6264a902-089d-4e05-8573-55c75ad8bf4c}, !- Handle
  Thermal Zone 175,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9dc2276-8c1d-4326-b519-8f76de39eb1e}, !- Zone Air Inlet Port List
  {2e6de24b-0881-4a5b-8b4f-6e3b8e4bb60f}, !- Zone Air Exhaust Port List
  {d7ecf695-ab4d-4a23-b8c1-fc5747e29977}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f69786e-807e-4052-86bc-fe4d3ee48979}, !- Handle
  Node 175,                               !- Name
  {d7ecf695-ab4d-4a23-b8c1-fc5747e29977}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7ecf695-ab4d-4a23-b8c1-fc5747e29977}, !- Handle
  {d733a187-2ab7-413c-9c55-f04b3408b5e1}, !- Name
  {6264a902-089d-4e05-8573-55c75ad8bf4c}, !- Source Object
  11,                                     !- Outlet Port
  {4f69786e-807e-4052-86bc-fe4d3ee48979}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9dc2276-8c1d-4326-b519-8f76de39eb1e}, !- Handle
  Port List 349,                          !- Name
  {6264a902-089d-4e05-8573-55c75ad8bf4c}; !- HVAC Component

OS:PortList,
  {2e6de24b-0881-4a5b-8b4f-6e3b8e4bb60f}, !- Handle
  Port List 350,                          !- Name
  {6264a902-089d-4e05-8573-55c75ad8bf4c}; !- HVAC Component

OS:Sizing:Zone,
  {4c5c43a4-3bc2-4b1e-85e8-e9502806f562}, !- Handle
  {6264a902-089d-4e05-8573-55c75ad8bf4c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {970f3afd-12c0-429e-8343-e1745a5dd1b5}, !- Handle
  Zone HVAC Equipment List 175,           !- Name
  {6264a902-089d-4e05-8573-55c75ad8bf4c}; !- Thermal Zone

OS:ThermalZone,
  {0480bb28-2a26-4338-afd2-440afe9a7c4d}, !- Handle
  Thermal Zone 176,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fbf097a4-092e-4cae-a932-6f5fc429fa78}, !- Zone Air Inlet Port List
  {798d2b23-914c-4757-b513-ddbe59ee04fa}, !- Zone Air Exhaust Port List
  {c8af5089-6570-4d0a-a63b-5ef6e9e7962c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ff4352d-619c-4dd2-95e2-e13ead88cccd}, !- Handle
  Node 176,                               !- Name
  {c8af5089-6570-4d0a-a63b-5ef6e9e7962c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8af5089-6570-4d0a-a63b-5ef6e9e7962c}, !- Handle
  {e6ccf7ca-4447-4ed2-beef-80e8296ae3f2}, !- Name
  {0480bb28-2a26-4338-afd2-440afe9a7c4d}, !- Source Object
  11,                                     !- Outlet Port
  {2ff4352d-619c-4dd2-95e2-e13ead88cccd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fbf097a4-092e-4cae-a932-6f5fc429fa78}, !- Handle
  Port List 351,                          !- Name
  {0480bb28-2a26-4338-afd2-440afe9a7c4d}; !- HVAC Component

OS:PortList,
  {798d2b23-914c-4757-b513-ddbe59ee04fa}, !- Handle
  Port List 352,                          !- Name
  {0480bb28-2a26-4338-afd2-440afe9a7c4d}; !- HVAC Component

OS:Sizing:Zone,
  {76bd54bf-37b8-4298-87b0-c1979d408a86}, !- Handle
  {0480bb28-2a26-4338-afd2-440afe9a7c4d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {27d4fde3-5d77-4e8a-b8be-af0a6cb9f829}, !- Handle
  Zone HVAC Equipment List 176,           !- Name
  {0480bb28-2a26-4338-afd2-440afe9a7c4d}; !- Thermal Zone

OS:ThermalZone,
  {cb44ebc0-24fe-4ba8-a2bf-4546e275c74a}, !- Handle
  Thermal Zone 177,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2649a7ef-06f3-4717-b530-7dcabec9941d}, !- Zone Air Inlet Port List
  {dc9458f3-0bc0-4c0d-a43d-17dc3954f15d}, !- Zone Air Exhaust Port List
  {bd2a392e-8c29-4f7e-8c79-0d0c71f0f065}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa90539e-ed3f-4cdb-88bf-7c4034587fbe}, !- Handle
  Node 177,                               !- Name
  {bd2a392e-8c29-4f7e-8c79-0d0c71f0f065}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd2a392e-8c29-4f7e-8c79-0d0c71f0f065}, !- Handle
  {9818c9d6-c2d8-44b6-a5b6-5d6cdbcc6183}, !- Name
  {cb44ebc0-24fe-4ba8-a2bf-4546e275c74a}, !- Source Object
  11,                                     !- Outlet Port
  {aa90539e-ed3f-4cdb-88bf-7c4034587fbe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2649a7ef-06f3-4717-b530-7dcabec9941d}, !- Handle
  Port List 353,                          !- Name
  {cb44ebc0-24fe-4ba8-a2bf-4546e275c74a}; !- HVAC Component

OS:PortList,
  {dc9458f3-0bc0-4c0d-a43d-17dc3954f15d}, !- Handle
  Port List 354,                          !- Name
  {cb44ebc0-24fe-4ba8-a2bf-4546e275c74a}; !- HVAC Component

OS:Sizing:Zone,
  {d251f7a6-b9c1-4299-8b42-2807862387d8}, !- Handle
  {cb44ebc0-24fe-4ba8-a2bf-4546e275c74a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a85c9b3d-5a8d-4816-a7f5-0f7fa9b8de79}, !- Handle
  Zone HVAC Equipment List 177,           !- Name
  {cb44ebc0-24fe-4ba8-a2bf-4546e275c74a}; !- Thermal Zone

OS:ThermalZone,
  {b12afec2-ab79-48fb-98b0-9f34258902d8}, !- Handle
  Thermal Zone 178,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b88235a9-92d7-4c0f-9857-c144da5e5cf9}, !- Zone Air Inlet Port List
  {adc97992-5cee-4387-a1ef-84b2d0ff00e4}, !- Zone Air Exhaust Port List
  {494e7588-a311-4b80-b1a1-16e40a0bb7fb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92769433-a288-4d13-8383-e5aa8000eff2}, !- Handle
  Node 178,                               !- Name
  {494e7588-a311-4b80-b1a1-16e40a0bb7fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {494e7588-a311-4b80-b1a1-16e40a0bb7fb}, !- Handle
  {a30b8511-afca-4f99-a291-d87628a71f8f}, !- Name
  {b12afec2-ab79-48fb-98b0-9f34258902d8}, !- Source Object
  11,                                     !- Outlet Port
  {92769433-a288-4d13-8383-e5aa8000eff2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b88235a9-92d7-4c0f-9857-c144da5e5cf9}, !- Handle
  Port List 355,                          !- Name
  {b12afec2-ab79-48fb-98b0-9f34258902d8}; !- HVAC Component

OS:PortList,
  {adc97992-5cee-4387-a1ef-84b2d0ff00e4}, !- Handle
  Port List 356,                          !- Name
  {b12afec2-ab79-48fb-98b0-9f34258902d8}; !- HVAC Component

OS:Sizing:Zone,
  {6d51e32c-ccf2-4549-9e99-6625d90a2bcc}, !- Handle
  {b12afec2-ab79-48fb-98b0-9f34258902d8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3192c762-0aad-48b9-a405-795c5ec01fff}, !- Handle
  Zone HVAC Equipment List 178,           !- Name
  {b12afec2-ab79-48fb-98b0-9f34258902d8}; !- Thermal Zone

OS:ThermalZone,
  {bf670b5a-7266-42b1-b8ac-d96e77184ce9}, !- Handle
  Thermal Zone 179,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7454206-55b9-4a2d-886c-5c9b1c6ef78d}, !- Zone Air Inlet Port List
  {dc5e445d-de3a-4c21-941a-e2fada936097}, !- Zone Air Exhaust Port List
  {8cf59d4b-b671-47d8-91c9-fed38a1e4e92}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4458c4b6-529e-4349-8860-722f20bba729}, !- Handle
  Node 179,                               !- Name
  {8cf59d4b-b671-47d8-91c9-fed38a1e4e92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cf59d4b-b671-47d8-91c9-fed38a1e4e92}, !- Handle
  {89395d3e-1c5f-41a1-8853-97b53a96c6ef}, !- Name
  {bf670b5a-7266-42b1-b8ac-d96e77184ce9}, !- Source Object
  11,                                     !- Outlet Port
  {4458c4b6-529e-4349-8860-722f20bba729}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7454206-55b9-4a2d-886c-5c9b1c6ef78d}, !- Handle
  Port List 357,                          !- Name
  {bf670b5a-7266-42b1-b8ac-d96e77184ce9}; !- HVAC Component

OS:PortList,
  {dc5e445d-de3a-4c21-941a-e2fada936097}, !- Handle
  Port List 358,                          !- Name
  {bf670b5a-7266-42b1-b8ac-d96e77184ce9}; !- HVAC Component

OS:Sizing:Zone,
  {40dc61ab-2636-4907-92c8-f22c229ca8eb}, !- Handle
  {bf670b5a-7266-42b1-b8ac-d96e77184ce9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1dd9f007-47d2-4651-ba41-e97794634684}, !- Handle
  Zone HVAC Equipment List 179,           !- Name
  {bf670b5a-7266-42b1-b8ac-d96e77184ce9}; !- Thermal Zone

OS:ThermalZone,
  {9ba053d8-694d-43bc-92c3-7e2f9490c6fc}, !- Handle
  Thermal Zone 180,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a24362e2-619d-4743-9237-b27e454ff08a}, !- Zone Air Inlet Port List
  {937f303f-b17c-4616-a713-6c85f4c5cf77}, !- Zone Air Exhaust Port List
  {ded6f0f1-528e-47d1-b27e-b9f805f810c3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b7ac031-b5b6-49f9-b8a9-9378aba43923}, !- Handle
  Node 180,                               !- Name
  {ded6f0f1-528e-47d1-b27e-b9f805f810c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ded6f0f1-528e-47d1-b27e-b9f805f810c3}, !- Handle
  {cf4e35ff-39e9-4577-b7f4-127241671a4e}, !- Name
  {9ba053d8-694d-43bc-92c3-7e2f9490c6fc}, !- Source Object
  11,                                     !- Outlet Port
  {7b7ac031-b5b6-49f9-b8a9-9378aba43923}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a24362e2-619d-4743-9237-b27e454ff08a}, !- Handle
  Port List 359,                          !- Name
  {9ba053d8-694d-43bc-92c3-7e2f9490c6fc}; !- HVAC Component

OS:PortList,
  {937f303f-b17c-4616-a713-6c85f4c5cf77}, !- Handle
  Port List 360,                          !- Name
  {9ba053d8-694d-43bc-92c3-7e2f9490c6fc}; !- HVAC Component

OS:Sizing:Zone,
  {bae2f801-30bd-4305-9cb9-7d52b527dd54}, !- Handle
  {9ba053d8-694d-43bc-92c3-7e2f9490c6fc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a438a31f-fea5-487b-9b8d-5602931820e1}, !- Handle
  Zone HVAC Equipment List 180,           !- Name
  {9ba053d8-694d-43bc-92c3-7e2f9490c6fc}; !- Thermal Zone

OS:ThermalZone,
  {1fda152c-2c6e-4da6-89eb-77e33b20d85a}, !- Handle
  Thermal Zone 181,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f896439-3d50-4aa1-b36b-37e87d12c02b}, !- Zone Air Inlet Port List
  {6bfe3f41-6c54-4071-9624-88be09ce7f73}, !- Zone Air Exhaust Port List
  {8faa9c7f-443f-43ed-ae55-d86a077b6a37}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5136389f-a678-47d0-87bc-16ba3f443099}, !- Handle
  Node 181,                               !- Name
  {8faa9c7f-443f-43ed-ae55-d86a077b6a37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8faa9c7f-443f-43ed-ae55-d86a077b6a37}, !- Handle
  {0b051837-870a-4292-94e9-2ed63248b0cc}, !- Name
  {1fda152c-2c6e-4da6-89eb-77e33b20d85a}, !- Source Object
  11,                                     !- Outlet Port
  {5136389f-a678-47d0-87bc-16ba3f443099}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f896439-3d50-4aa1-b36b-37e87d12c02b}, !- Handle
  Port List 361,                          !- Name
  {1fda152c-2c6e-4da6-89eb-77e33b20d85a}; !- HVAC Component

OS:PortList,
  {6bfe3f41-6c54-4071-9624-88be09ce7f73}, !- Handle
  Port List 362,                          !- Name
  {1fda152c-2c6e-4da6-89eb-77e33b20d85a}; !- HVAC Component

OS:Sizing:Zone,
  {8063349c-ca6e-44bd-8432-3f6362136abd}, !- Handle
  {1fda152c-2c6e-4da6-89eb-77e33b20d85a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bc5fdfe9-61ae-4c83-913e-a5eace92deb4}, !- Handle
  Zone HVAC Equipment List 181,           !- Name
  {1fda152c-2c6e-4da6-89eb-77e33b20d85a}; !- Thermal Zone

OS:ThermalZone,
  {252b24a9-db4e-486b-b6e0-948636050d9f}, !- Handle
  Thermal Zone 182,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58984117-7a6e-43c1-8ebf-9176001d2085}, !- Zone Air Inlet Port List
  {09f2a661-07a1-4f43-a529-312eb69fbf2a}, !- Zone Air Exhaust Port List
  {628383b6-7657-4a37-814b-fd7880fd885d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bfee5999-80dd-4817-97b9-8062ae2fea23}, !- Handle
  Node 182,                               !- Name
  {628383b6-7657-4a37-814b-fd7880fd885d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {628383b6-7657-4a37-814b-fd7880fd885d}, !- Handle
  {65198e95-5183-4f05-ad5b-f86062398b69}, !- Name
  {252b24a9-db4e-486b-b6e0-948636050d9f}, !- Source Object
  11,                                     !- Outlet Port
  {bfee5999-80dd-4817-97b9-8062ae2fea23}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58984117-7a6e-43c1-8ebf-9176001d2085}, !- Handle
  Port List 363,                          !- Name
  {252b24a9-db4e-486b-b6e0-948636050d9f}; !- HVAC Component

OS:PortList,
  {09f2a661-07a1-4f43-a529-312eb69fbf2a}, !- Handle
  Port List 364,                          !- Name
  {252b24a9-db4e-486b-b6e0-948636050d9f}; !- HVAC Component

OS:Sizing:Zone,
  {d432278e-fb8b-4389-bf4f-34d057898a90}, !- Handle
  {252b24a9-db4e-486b-b6e0-948636050d9f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1ef4cdbe-1ccc-4979-8176-eb0bc97c14b9}, !- Handle
  Zone HVAC Equipment List 182,           !- Name
  {252b24a9-db4e-486b-b6e0-948636050d9f}; !- Thermal Zone

OS:ThermalZone,
  {8de5ab06-50ce-450b-a486-eed33559b336}, !- Handle
  Thermal Zone 183,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21ced4c9-1187-4dba-912a-3ca1b552ae28}, !- Zone Air Inlet Port List
  {10f10078-cef0-4c83-b679-62b0e0971925}, !- Zone Air Exhaust Port List
  {32f6408d-4fb7-4942-9477-9442b2b0b3fa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe2eef05-ca38-4391-87c2-a368b192cf7c}, !- Handle
  Node 183,                               !- Name
  {32f6408d-4fb7-4942-9477-9442b2b0b3fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32f6408d-4fb7-4942-9477-9442b2b0b3fa}, !- Handle
  {7a981f6a-25fc-4c69-8143-6904c41dd720}, !- Name
  {8de5ab06-50ce-450b-a486-eed33559b336}, !- Source Object
  11,                                     !- Outlet Port
  {fe2eef05-ca38-4391-87c2-a368b192cf7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21ced4c9-1187-4dba-912a-3ca1b552ae28}, !- Handle
  Port List 365,                          !- Name
  {8de5ab06-50ce-450b-a486-eed33559b336}; !- HVAC Component

OS:PortList,
  {10f10078-cef0-4c83-b679-62b0e0971925}, !- Handle
  Port List 366,                          !- Name
  {8de5ab06-50ce-450b-a486-eed33559b336}; !- HVAC Component

OS:Sizing:Zone,
  {8213dcf9-7e87-42cb-a047-ced5701e3e0c}, !- Handle
  {8de5ab06-50ce-450b-a486-eed33559b336}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8d68f32d-1ec0-46f4-b08d-24968ae9799e}, !- Handle
  Zone HVAC Equipment List 183,           !- Name
  {8de5ab06-50ce-450b-a486-eed33559b336}; !- Thermal Zone

OS:ThermalZone,
  {af91daad-cb93-458f-b9e2-74ccfec76d57}, !- Handle
  Thermal Zone 184,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3908d0c4-cc87-42b0-86ca-f6a752f66e5d}, !- Zone Air Inlet Port List
  {57fd7056-98c4-4e54-837c-5ab6a8809164}, !- Zone Air Exhaust Port List
  {f42629db-e147-4d65-8c36-597567a5b04d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4605a0e6-f153-4787-88dd-284fb0bfbf65}, !- Handle
  Node 184,                               !- Name
  {f42629db-e147-4d65-8c36-597567a5b04d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f42629db-e147-4d65-8c36-597567a5b04d}, !- Handle
  {c6cbb4d1-aea7-4eee-a4a2-3a1ea5d2a30c}, !- Name
  {af91daad-cb93-458f-b9e2-74ccfec76d57}, !- Source Object
  11,                                     !- Outlet Port
  {4605a0e6-f153-4787-88dd-284fb0bfbf65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3908d0c4-cc87-42b0-86ca-f6a752f66e5d}, !- Handle
  Port List 367,                          !- Name
  {af91daad-cb93-458f-b9e2-74ccfec76d57}; !- HVAC Component

OS:PortList,
  {57fd7056-98c4-4e54-837c-5ab6a8809164}, !- Handle
  Port List 368,                          !- Name
  {af91daad-cb93-458f-b9e2-74ccfec76d57}; !- HVAC Component

OS:Sizing:Zone,
  {ecefcdfa-0cea-4eb9-82e1-29c6faff9518}, !- Handle
  {af91daad-cb93-458f-b9e2-74ccfec76d57}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9a7afdbd-1f41-4e13-9c7b-520935f73002}, !- Handle
  Zone HVAC Equipment List 184,           !- Name
  {af91daad-cb93-458f-b9e2-74ccfec76d57}; !- Thermal Zone

OS:ThermalZone,
  {d28bbaf1-baa8-465f-9465-f247646a6b84}, !- Handle
  Thermal Zone 185,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b541748d-c1cf-4114-86a2-158af40107f2}, !- Zone Air Inlet Port List
  {396c450d-567b-4f18-bde4-6cc5930861e7}, !- Zone Air Exhaust Port List
  {4b6a77a1-567e-4fba-a40a-40b356a44530}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db2489a6-0c9f-4715-9e53-8f1c54d016b6}, !- Handle
  Node 185,                               !- Name
  {4b6a77a1-567e-4fba-a40a-40b356a44530}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b6a77a1-567e-4fba-a40a-40b356a44530}, !- Handle
  {4e7116ea-61f4-4311-9af5-98605ddf81fe}, !- Name
  {d28bbaf1-baa8-465f-9465-f247646a6b84}, !- Source Object
  11,                                     !- Outlet Port
  {db2489a6-0c9f-4715-9e53-8f1c54d016b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b541748d-c1cf-4114-86a2-158af40107f2}, !- Handle
  Port List 369,                          !- Name
  {d28bbaf1-baa8-465f-9465-f247646a6b84}; !- HVAC Component

OS:PortList,
  {396c450d-567b-4f18-bde4-6cc5930861e7}, !- Handle
  Port List 370,                          !- Name
  {d28bbaf1-baa8-465f-9465-f247646a6b84}; !- HVAC Component

OS:Sizing:Zone,
  {77f011f0-eb69-4a22-be4d-3ec38d03b602}, !- Handle
  {d28bbaf1-baa8-465f-9465-f247646a6b84}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5a1e6869-d625-4d13-81e2-313a3d98d613}, !- Handle
  Zone HVAC Equipment List 185,           !- Name
  {d28bbaf1-baa8-465f-9465-f247646a6b84}; !- Thermal Zone

OS:ThermalZone,
  {f9880a2f-17fd-4531-b089-2f71f0637ed0}, !- Handle
  Thermal Zone 186,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a2cf58d-7dc2-4b87-a053-aa44dcfb8062}, !- Zone Air Inlet Port List
  {7c756de6-14ed-4cf4-a1b8-c33eabbe68f3}, !- Zone Air Exhaust Port List
  {974028f4-effe-4b73-a917-51a943d7bc7c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e345597-c695-48c3-9264-b43575975209}, !- Handle
  Node 186,                               !- Name
  {974028f4-effe-4b73-a917-51a943d7bc7c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {974028f4-effe-4b73-a917-51a943d7bc7c}, !- Handle
  {d50b1af5-b838-4f3f-864f-dbfe4989b562}, !- Name
  {f9880a2f-17fd-4531-b089-2f71f0637ed0}, !- Source Object
  11,                                     !- Outlet Port
  {9e345597-c695-48c3-9264-b43575975209}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a2cf58d-7dc2-4b87-a053-aa44dcfb8062}, !- Handle
  Port List 371,                          !- Name
  {f9880a2f-17fd-4531-b089-2f71f0637ed0}; !- HVAC Component

OS:PortList,
  {7c756de6-14ed-4cf4-a1b8-c33eabbe68f3}, !- Handle
  Port List 372,                          !- Name
  {f9880a2f-17fd-4531-b089-2f71f0637ed0}; !- HVAC Component

OS:Sizing:Zone,
  {e744e5da-19b8-4af0-8b6c-46e26979970e}, !- Handle
  {f9880a2f-17fd-4531-b089-2f71f0637ed0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3a4014a5-07b3-4065-9428-cc421092cfe7}, !- Handle
  Zone HVAC Equipment List 186,           !- Name
  {f9880a2f-17fd-4531-b089-2f71f0637ed0}; !- Thermal Zone

OS:ThermalZone,
  {22bfe0f7-b6ba-4c57-9974-b1bbc94d6b0f}, !- Handle
  Thermal Zone 187,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb0fb452-0c86-4978-a23e-420a46c9737f}, !- Zone Air Inlet Port List
  {3b9290bd-39e2-4d53-8a66-b0977aeee196}, !- Zone Air Exhaust Port List
  {79586d5e-57ca-4757-b61a-6408f739bcbb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6dbf9a42-5977-435c-b4e2-7c3b24cac668}, !- Handle
  Node 187,                               !- Name
  {79586d5e-57ca-4757-b61a-6408f739bcbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79586d5e-57ca-4757-b61a-6408f739bcbb}, !- Handle
  {c81cfe6b-f4bb-4664-ab83-9ddfdedcde8b}, !- Name
  {22bfe0f7-b6ba-4c57-9974-b1bbc94d6b0f}, !- Source Object
  11,                                     !- Outlet Port
  {6dbf9a42-5977-435c-b4e2-7c3b24cac668}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb0fb452-0c86-4978-a23e-420a46c9737f}, !- Handle
  Port List 373,                          !- Name
  {22bfe0f7-b6ba-4c57-9974-b1bbc94d6b0f}; !- HVAC Component

OS:PortList,
  {3b9290bd-39e2-4d53-8a66-b0977aeee196}, !- Handle
  Port List 374,                          !- Name
  {22bfe0f7-b6ba-4c57-9974-b1bbc94d6b0f}; !- HVAC Component

OS:Sizing:Zone,
  {cbce12f7-7ec0-4d35-a1b8-428350f62a20}, !- Handle
  {22bfe0f7-b6ba-4c57-9974-b1bbc94d6b0f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3fcf41eb-bd16-4e83-8aed-b21e7ef878fe}, !- Handle
  Zone HVAC Equipment List 187,           !- Name
  {22bfe0f7-b6ba-4c57-9974-b1bbc94d6b0f}; !- Thermal Zone

OS:ThermalZone,
  {f2f189a8-e453-4790-8453-3d7249189783}, !- Handle
  Thermal Zone 188,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25675253-ac44-4f32-8cfe-33cc802cc55b}, !- Zone Air Inlet Port List
  {8dfce481-e91d-4ae3-a375-82cff58a6e71}, !- Zone Air Exhaust Port List
  {8a87b885-6e27-4904-8e2b-a0724377fb08}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33d452cd-9321-45f5-94a3-42f600bcebd8}, !- Handle
  Node 188,                               !- Name
  {8a87b885-6e27-4904-8e2b-a0724377fb08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a87b885-6e27-4904-8e2b-a0724377fb08}, !- Handle
  {56412200-bc07-422b-91c3-d1fb08d0c5e9}, !- Name
  {f2f189a8-e453-4790-8453-3d7249189783}, !- Source Object
  11,                                     !- Outlet Port
  {33d452cd-9321-45f5-94a3-42f600bcebd8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25675253-ac44-4f32-8cfe-33cc802cc55b}, !- Handle
  Port List 375,                          !- Name
  {f2f189a8-e453-4790-8453-3d7249189783}; !- HVAC Component

OS:PortList,
  {8dfce481-e91d-4ae3-a375-82cff58a6e71}, !- Handle
  Port List 376,                          !- Name
  {f2f189a8-e453-4790-8453-3d7249189783}; !- HVAC Component

OS:Sizing:Zone,
  {94c36a9e-9c9b-44ce-940b-4871b0334aab}, !- Handle
  {f2f189a8-e453-4790-8453-3d7249189783}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3cefd080-f057-4f78-87ca-384d5ea9b6d3}, !- Handle
  Zone HVAC Equipment List 188,           !- Name
  {f2f189a8-e453-4790-8453-3d7249189783}; !- Thermal Zone

OS:ThermalZone,
  {775e72ee-d0ee-46ef-b09b-6ae4d535e227}, !- Handle
  Thermal Zone 189,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d3709d6-0017-44d6-92c4-04db16140a70}, !- Zone Air Inlet Port List
  {65422888-f4f9-4895-86ad-4e0ae7d81522}, !- Zone Air Exhaust Port List
  {ab6bfa66-9814-4463-ac42-bb18a2facf6e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10221b41-afe7-4d47-a38f-0de702f881fb}, !- Handle
  Node 189,                               !- Name
  {ab6bfa66-9814-4463-ac42-bb18a2facf6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab6bfa66-9814-4463-ac42-bb18a2facf6e}, !- Handle
  {9b95b324-aa10-4150-b40a-d69d48808116}, !- Name
  {775e72ee-d0ee-46ef-b09b-6ae4d535e227}, !- Source Object
  11,                                     !- Outlet Port
  {10221b41-afe7-4d47-a38f-0de702f881fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d3709d6-0017-44d6-92c4-04db16140a70}, !- Handle
  Port List 377,                          !- Name
  {775e72ee-d0ee-46ef-b09b-6ae4d535e227}; !- HVAC Component

OS:PortList,
  {65422888-f4f9-4895-86ad-4e0ae7d81522}, !- Handle
  Port List 378,                          !- Name
  {775e72ee-d0ee-46ef-b09b-6ae4d535e227}; !- HVAC Component

OS:Sizing:Zone,
  {98a62650-1c73-42df-9e45-cd0304580710}, !- Handle
  {775e72ee-d0ee-46ef-b09b-6ae4d535e227}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {790b815d-8c5d-402f-a273-3435c8357c97}, !- Handle
  Zone HVAC Equipment List 189,           !- Name
  {775e72ee-d0ee-46ef-b09b-6ae4d535e227}; !- Thermal Zone

OS:ThermalZone,
  {f6e5347a-c535-4d83-abbd-e6f748094eaa}, !- Handle
  Thermal Zone 190,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a62220dc-c854-4db8-ab8c-aa2c1ebbeef5}, !- Zone Air Inlet Port List
  {8b819345-0e06-486a-ae38-3b7bf22b5fcc}, !- Zone Air Exhaust Port List
  {61219fe6-ea1d-4cf6-9705-4677a93b21e8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9472bf99-e996-475a-a3c8-3a620d07ca81}, !- Handle
  Node 190,                               !- Name
  {61219fe6-ea1d-4cf6-9705-4677a93b21e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61219fe6-ea1d-4cf6-9705-4677a93b21e8}, !- Handle
  {f52c78f0-010c-4d58-a688-c8216eddd184}, !- Name
  {f6e5347a-c535-4d83-abbd-e6f748094eaa}, !- Source Object
  11,                                     !- Outlet Port
  {9472bf99-e996-475a-a3c8-3a620d07ca81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a62220dc-c854-4db8-ab8c-aa2c1ebbeef5}, !- Handle
  Port List 379,                          !- Name
  {f6e5347a-c535-4d83-abbd-e6f748094eaa}; !- HVAC Component

OS:PortList,
  {8b819345-0e06-486a-ae38-3b7bf22b5fcc}, !- Handle
  Port List 380,                          !- Name
  {f6e5347a-c535-4d83-abbd-e6f748094eaa}; !- HVAC Component

OS:Sizing:Zone,
  {0c95f34c-2617-4004-bc9f-26088a9d0687}, !- Handle
  {f6e5347a-c535-4d83-abbd-e6f748094eaa}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4f468f7c-0b82-4485-b2db-d790896600ef}, !- Handle
  Zone HVAC Equipment List 190,           !- Name
  {f6e5347a-c535-4d83-abbd-e6f748094eaa}; !- Thermal Zone

OS:ThermalZone,
  {381883dc-e5e6-4f3f-aa79-990ddbd726e8}, !- Handle
  Thermal Zone 191,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a92bfb4a-470e-4996-ba07-a4050f4dedcd}, !- Zone Air Inlet Port List
  {181d9df2-8ff8-40e5-952e-928ffefb5b7c}, !- Zone Air Exhaust Port List
  {443dbe96-2935-4f84-8b34-8185f8d84dda}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ffe4d8b9-e32a-4186-b10e-2c0576255917}, !- Handle
  Node 191,                               !- Name
  {443dbe96-2935-4f84-8b34-8185f8d84dda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {443dbe96-2935-4f84-8b34-8185f8d84dda}, !- Handle
  {0cd44f26-ed51-4016-8cea-777f75c8c205}, !- Name
  {381883dc-e5e6-4f3f-aa79-990ddbd726e8}, !- Source Object
  11,                                     !- Outlet Port
  {ffe4d8b9-e32a-4186-b10e-2c0576255917}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a92bfb4a-470e-4996-ba07-a4050f4dedcd}, !- Handle
  Port List 381,                          !- Name
  {381883dc-e5e6-4f3f-aa79-990ddbd726e8}; !- HVAC Component

OS:PortList,
  {181d9df2-8ff8-40e5-952e-928ffefb5b7c}, !- Handle
  Port List 382,                          !- Name
  {381883dc-e5e6-4f3f-aa79-990ddbd726e8}; !- HVAC Component

OS:Sizing:Zone,
  {94d03100-c1da-4067-88a4-71fadfb3595c}, !- Handle
  {381883dc-e5e6-4f3f-aa79-990ddbd726e8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b8534ba6-4a13-4efe-b628-baa817d92adb}, !- Handle
  Zone HVAC Equipment List 191,           !- Name
  {381883dc-e5e6-4f3f-aa79-990ddbd726e8}; !- Thermal Zone

OS:Space,
  {f9af9bf4-9cac-418d-b6cc-a6cf428b142e}, !- Handle
  Roof 155,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6ab14d6c-f24e-45d2-8ed7-c81d9e045d79}; !- Thermal Zone Name

OS:Surface,
  {014412eb-20c7-4898-af2d-da69e91353a3}, !- Handle
  Surface 1591,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9af9bf4-9cac-418d-b6cc-a6cf428b142e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09872dda-b2dd-4e8f-8d51-2498a951347f}, !- Handle
  Surface 1592,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9af9bf4-9cac-418d-b6cc-a6cf428b142e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2daf59ca-264a-479b-b888-451151b3ec90}, !- Handle
  Surface 1593,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9af9bf4-9cac-418d-b6cc-a6cf428b142e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb5981be-3ca9-4303-b5a3-3bce35826740}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de0b7ee8-cf17-4e41-b1a8-efe74a9b8ce6}, !- Handle
  Surface 1594,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9af9bf4-9cac-418d-b6cc-a6cf428b142e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c7d46a0-7c57-4503-922a-cc48ccff9c72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0fc08e4-391d-4e29-aff7-cc8f46df6b01}, !- Handle
  Surface 1595,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9af9bf4-9cac-418d-b6cc-a6cf428b142e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7a425a0-bb5d-4cb2-9bc0-de212482c0eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57bbb8be-4dd1-4a89-8a63-aa9c5b98af8c}, !- Handle
  Surface 1596,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9af9bf4-9cac-418d-b6cc-a6cf428b142e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e9f01267-a224-40aa-8b64-f33caa4404b9}, !- Handle
  Roof 156,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {bf6aa468-fc4a-4f0d-96c3-f05fc5ffe31f}; !- Thermal Zone Name

OS:Surface,
  {be6d5a20-8d2b-42d4-868b-c495f84fa423}, !- Handle
  Surface 1597,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e9f01267-a224-40aa-8b64-f33caa4404b9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a16c0f4-0b26-403c-931b-cce234b20dee}, !- Handle
  Surface 1598,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9f01267-a224-40aa-8b64-f33caa4404b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {400d2897-bb76-4681-8b6c-66f71a07525d}, !- Handle
  Surface 1599,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9f01267-a224-40aa-8b64-f33caa4404b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {317f7acc-ea48-403f-82bc-6c11cbe84f15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a656edd8-ab0e-4a31-a388-004d04081e63}, !- Handle
  Surface 1600,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9f01267-a224-40aa-8b64-f33caa4404b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad47122c-f806-4392-a8a0-b76ec648b876}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb5981be-3ca9-4303-b5a3-3bce35826740}, !- Handle
  Surface 1601,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9f01267-a224-40aa-8b64-f33caa4404b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2daf59ca-264a-479b-b888-451151b3ec90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15627485-3986-45c7-ae8d-e9511db3d097}, !- Handle
  Surface 1602,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9f01267-a224-40aa-8b64-f33caa4404b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3efaa2b6-12c1-4d47-9d2f-eb025181f2a9}, !- Handle
  Roof 157,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ae3b06ba-2b3e-40e4-9306-56cc5dea424c}; !- Thermal Zone Name

OS:Surface,
  {e18a3fb9-e5a3-4d07-a701-64386067b966}, !- Handle
  Surface 1603,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3efaa2b6-12c1-4d47-9d2f-eb025181f2a9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2baf3487-9de9-4038-95ac-96d94713ce43}, !- Handle
  Surface 1604,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3efaa2b6-12c1-4d47-9d2f-eb025181f2a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ecb3fa7-9236-461c-a6c2-421f5fa84909}, !- Handle
  Surface 1605,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3efaa2b6-12c1-4d47-9d2f-eb025181f2a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {482152da-2380-49de-b609-df8e2416cae6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6ba1bef-62a4-4c05-a7fd-84b4fc521cca}, !- Handle
  Surface 1606,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3efaa2b6-12c1-4d47-9d2f-eb025181f2a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1edec1d-d4d6-4bd3-ba60-7157bc92dbec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {317f7acc-ea48-403f-82bc-6c11cbe84f15}, !- Handle
  Surface 1607,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3efaa2b6-12c1-4d47-9d2f-eb025181f2a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {400d2897-bb76-4681-8b6c-66f71a07525d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e341b024-ed91-4e78-98f8-de2c0ee73af0}, !- Handle
  Surface 1608,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3efaa2b6-12c1-4d47-9d2f-eb025181f2a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0e05566e-db1e-4a58-afac-b3cc3870a787}, !- Handle
  Roof 158,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0e374ff0-3cd6-4c41-b9f9-6777ffc261fd}; !- Thermal Zone Name

OS:Surface,
  {86ca9280-5b75-48c8-9c3a-d85c83a2459b}, !- Handle
  Surface 1609,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e05566e-db1e-4a58-afac-b3cc3870a787}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {961a70eb-632a-437b-aae0-1073e787e6de}, !- Handle
  Surface 1610,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e05566e-db1e-4a58-afac-b3cc3870a787}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71f6d77a-7648-4287-811b-9ba74f388bee}, !- Handle
  Surface 1611,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e05566e-db1e-4a58-afac-b3cc3870a787}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6707d54-58fd-42b3-a250-36491c6f69d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f9ec0b9-1e64-4276-81cd-d39857ec37e1}, !- Handle
  Surface 1612,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e05566e-db1e-4a58-afac-b3cc3870a787}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3671f883-c777-4b08-a469-80da31b4e0eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {482152da-2380-49de-b609-df8e2416cae6}, !- Handle
  Surface 1613,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e05566e-db1e-4a58-afac-b3cc3870a787}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ecb3fa7-9236-461c-a6c2-421f5fa84909}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dabdffa-ffda-4de0-bb2d-a24c0ab447eb}, !- Handle
  Surface 1614,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e05566e-db1e-4a58-afac-b3cc3870a787}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a5aada9b-da46-4e7f-84d3-27fbba0c3606}, !- Handle
  Roof 159,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  180,                                    !- X Origin {m}
  210,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {92928a68-31d1-473f-b948-e11f50af38f9}; !- Thermal Zone Name

OS:Surface,
  {9beed2ba-2183-4f0b-a981-12828d7d1a11}, !- Handle
  Surface 1615,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a5aada9b-da46-4e7f-84d3-27fbba0c3606}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a3bc42a-8fda-4b4f-b2c3-edfa5a1c207c}, !- Handle
  Surface 1616,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5aada9b-da46-4e7f-84d3-27fbba0c3606}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {824a57b7-65e7-4c5e-a981-39a8d7b4ef97}, !- Handle
  Surface 1617,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5aada9b-da46-4e7f-84d3-27fbba0c3606}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1558541e-e9bc-4e4d-95db-6f1b4f6fac18}, !- Handle
  Surface 1618,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5aada9b-da46-4e7f-84d3-27fbba0c3606}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4492a4bf-cff7-4f99-95e3-54d7c859d976}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6707d54-58fd-42b3-a250-36491c6f69d9}, !- Handle
  Surface 1619,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5aada9b-da46-4e7f-84d3-27fbba0c3606}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71f6d77a-7648-4287-811b-9ba74f388bee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d79d2df0-9434-4706-9f6f-00352f310ef4}, !- Handle
  Surface 1620,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a5aada9b-da46-4e7f-84d3-27fbba0c3606}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5415f99c-5a92-4241-84c8-2698dab1ce88}, !- Handle
  Roof 160,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3f59f8fb-b0de-40d3-acd5-eda1b67c1cd4}; !- Thermal Zone Name

OS:Surface,
  {201717df-0ad2-4f1c-83bc-28a56926cc6c}, !- Handle
  Surface 1621,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5415f99c-5a92-4241-84c8-2698dab1ce88}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
