  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c7d46a0-7c57-4503-922a-cc48ccff9c72}, !- Handle
  Surface 1622,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5415f99c-5a92-4241-84c8-2698dab1ce88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de0b7ee8-cf17-4e41-b1a8-efe74a9b8ce6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a2c6c98-10d6-4053-a4a2-ed5157cbfeb9}, !- Handle
  Surface 1623,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5415f99c-5a92-4241-84c8-2698dab1ce88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {882e26fc-af44-4fe7-ac10-c8a640377443}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c31f5e12-d3fa-40c1-aadd-da9f8c6447a9}, !- Handle
  Surface 1624,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5415f99c-5a92-4241-84c8-2698dab1ce88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a057ee84-6ff9-45c4-9741-27305315b55f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e77c1d7-016d-4220-a788-e4fa3da4a140}, !- Handle
  Surface 1625,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5415f99c-5a92-4241-84c8-2698dab1ce88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25358c7d-3462-4492-9737-9e0dc5f3f8da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2d0ba52-193e-4cc1-8168-85187fd6abd3}, !- Handle
  Surface 1626,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5415f99c-5a92-4241-84c8-2698dab1ce88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {63d1f632-8228-4253-990c-9b703e937af7}, !- Handle
  Roof 161,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cbc5d829-2d0d-4dfd-9b31-5a05a2559367}; !- Thermal Zone Name

OS:Surface,
  {9819515f-3c23-4aac-9ecf-b193ede81869}, !- Handle
  Surface 1627,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {63d1f632-8228-4253-990c-9b703e937af7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad47122c-f806-4392-a8a0-b76ec648b876}, !- Handle
  Surface 1628,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63d1f632-8228-4253-990c-9b703e937af7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a656edd8-ab0e-4a31-a388-004d04081e63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9f89605-99e9-47aa-8560-b7a9dcd802f1}, !- Handle
  Surface 1629,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63d1f632-8228-4253-990c-9b703e937af7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {761a032b-c831-4b39-ae38-0285cf4e031e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23809c67-3dce-4db1-9f56-fa2822edd7ce}, !- Handle
  Surface 1630,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63d1f632-8228-4253-990c-9b703e937af7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c83f346-f638-44f3-ad50-f500f207ab43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {882e26fc-af44-4fe7-ac10-c8a640377443}, !- Handle
  Surface 1631,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63d1f632-8228-4253-990c-9b703e937af7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a2c6c98-10d6-4053-a4a2-ed5157cbfeb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04e13e2d-d9e0-499d-8e2c-b7b8ccb9cdee}, !- Handle
  Surface 1632,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {63d1f632-8228-4253-990c-9b703e937af7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {698fdcea-0609-4b2a-a924-935ca01f2a80}, !- Handle
  Roof 162,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {bcb6627e-52d0-444e-a2e9-02a7b5637730}; !- Thermal Zone Name

OS:Surface,
  {371df17d-010b-4769-97eb-019db3d86295}, !- Handle
  Surface 1633,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {698fdcea-0609-4b2a-a924-935ca01f2a80}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1edec1d-d4d6-4bd3-ba60-7157bc92dbec}, !- Handle
  Surface 1634,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698fdcea-0609-4b2a-a924-935ca01f2a80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6ba1bef-62a4-4c05-a7fd-84b4fc521cca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b693ff3-2d2d-4f09-ab45-629a91a2d82d}, !- Handle
  Surface 1635,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698fdcea-0609-4b2a-a924-935ca01f2a80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5e681bf-fea9-49ff-8866-abcc60980ff4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {837528f4-255a-47b8-832b-411d9c69f5b4}, !- Handle
  Surface 1636,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698fdcea-0609-4b2a-a924-935ca01f2a80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1038cfae-98a0-4657-98e8-71e322dd2a18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {761a032b-c831-4b39-ae38-0285cf4e031e}, !- Handle
  Surface 1637,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698fdcea-0609-4b2a-a924-935ca01f2a80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9f89605-99e9-47aa-8560-b7a9dcd802f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c55072d-ac17-4105-a9e7-1cd330a286b9}, !- Handle
  Surface 1638,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {698fdcea-0609-4b2a-a924-935ca01f2a80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2fe51f42-8a72-4e74-950e-637fc37f988f}, !- Handle
  Roof 163,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e4624e9e-ae74-4b7f-a78e-7e060576f6fb}; !- Thermal Zone Name

OS:Surface,
  {af502901-b052-412e-98b0-ad659ed1158b}, !- Handle
  Surface 1639,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2fe51f42-8a72-4e74-950e-637fc37f988f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3671f883-c777-4b08-a469-80da31b4e0eb}, !- Handle
  Surface 1640,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fe51f42-8a72-4e74-950e-637fc37f988f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f9ec0b9-1e64-4276-81cd-d39857ec37e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c28aee24-ae56-4f5b-b7ca-57e8cddeb344}, !- Handle
  Surface 1641,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fe51f42-8a72-4e74-950e-637fc37f988f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8840d952-f3c6-4dbf-9ba9-3313110d225e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac0ec59e-319c-4a40-80e3-ea154501c707}, !- Handle
  Surface 1642,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fe51f42-8a72-4e74-950e-637fc37f988f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {672e4618-3e96-4860-bf33-c0a9fbb4db1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5e681bf-fea9-49ff-8866-abcc60980ff4}, !- Handle
  Surface 1643,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fe51f42-8a72-4e74-950e-637fc37f988f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b693ff3-2d2d-4f09-ab45-629a91a2d82d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45eba48c-2e1b-4e69-ac9e-c9b0512a3b19}, !- Handle
  Surface 1644,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2fe51f42-8a72-4e74-950e-637fc37f988f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e52db99a-f314-4cab-96f7-0d7ecadbbb08}, !- Handle
  Roof 164,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  180,                                    !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f61f17a3-32b1-4dfa-a08e-f3dbd8dd0720}; !- Thermal Zone Name

OS:Surface,
  {33581b06-1338-4d9b-ae1b-ba59f2046503}, !- Handle
  Surface 1645,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e52db99a-f314-4cab-96f7-0d7ecadbbb08}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4492a4bf-cff7-4f99-95e3-54d7c859d976}, !- Handle
  Surface 1646,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e52db99a-f314-4cab-96f7-0d7ecadbbb08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1558541e-e9bc-4e4d-95db-6f1b4f6fac18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea9d8c23-fc7c-44fa-9313-ccac461666fe}, !- Handle
  Surface 1647,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e52db99a-f314-4cab-96f7-0d7ecadbbb08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65bcd610-906c-4de6-aba3-493bd56901a5}, !- Handle
  Surface 1648,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e52db99a-f314-4cab-96f7-0d7ecadbbb08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65b82b33-8dd7-4787-8a8d-bbdd416e23fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8840d952-f3c6-4dbf-9ba9-3313110d225e}, !- Handle
  Surface 1649,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e52db99a-f314-4cab-96f7-0d7ecadbbb08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c28aee24-ae56-4f5b-b7ca-57e8cddeb344}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a17146ae-30a1-4a93-b6af-d48cb92efa6b}, !- Handle
  Surface 1650,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e52db99a-f314-4cab-96f7-0d7ecadbbb08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8b609660-ed0f-4bb9-bc7e-bc3280ef08b1}, !- Handle
  Roof 165,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ee03a07e-caa9-465d-9a94-3e7fcfb040d6}; !- Thermal Zone Name

OS:Surface,
  {a72275a0-506d-4703-ab62-57059c3c2220}, !- Handle
  Surface 1651,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8b609660-ed0f-4bb9-bc7e-bc3280ef08b1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a057ee84-6ff9-45c4-9741-27305315b55f}, !- Handle
  Surface 1652,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b609660-ed0f-4bb9-bc7e-bc3280ef08b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c31f5e12-d3fa-40c1-aadd-da9f8c6447a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea28c552-49e6-46e4-a6a5-92072fb8ca0f}, !- Handle
  Surface 1653,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b609660-ed0f-4bb9-bc7e-bc3280ef08b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16bf5909-5b66-4f0f-83be-3fa4d8a14861}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94d6874b-969f-4cb3-81fa-19b64d18b453}, !- Handle
  Surface 1654,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b609660-ed0f-4bb9-bc7e-bc3280ef08b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abebbf93-1251-4be9-9e25-af491c1ffabe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d95d4df9-80df-4fb3-9d1b-3f23f065764a}, !- Handle
  Surface 1655,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b609660-ed0f-4bb9-bc7e-bc3280ef08b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08d516ba-4234-49f1-ae07-7061e1985acf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8558899f-b01d-4f41-a343-7905fc6acd81}, !- Handle
  Surface 1656,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8b609660-ed0f-4bb9-bc7e-bc3280ef08b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {17fd1880-3cae-470a-bcc9-a508c04ec000}, !- Handle
  Roof 166,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {945019d6-9769-4969-8240-f8638a1f508f}; !- Thermal Zone Name

OS:Surface,
  {c67ec7e1-8cf8-4adf-bbfa-0539a36420da}, !- Handle
  Surface 1657,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {17fd1880-3cae-470a-bcc9-a508c04ec000}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c83f346-f638-44f3-ad50-f500f207ab43}, !- Handle
  Surface 1658,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17fd1880-3cae-470a-bcc9-a508c04ec000}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23809c67-3dce-4db1-9f56-fa2822edd7ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e053b04-dc55-447a-b699-ba16f740ef99}, !- Handle
  Surface 1659,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17fd1880-3cae-470a-bcc9-a508c04ec000}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9af95a30-fc68-42f9-83ef-28f84d7b3ffc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dee3069e-ac7d-41a6-9d95-f21c22798c20}, !- Handle
  Surface 1660,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17fd1880-3cae-470a-bcc9-a508c04ec000}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edaad58a-aaa8-40e4-96e8-d6d99bcf3ce3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16bf5909-5b66-4f0f-83be-3fa4d8a14861}, !- Handle
  Surface 1661,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17fd1880-3cae-470a-bcc9-a508c04ec000}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea28c552-49e6-46e4-a6a5-92072fb8ca0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97df44c0-5b84-441d-bf98-fb2b532f3928}, !- Handle
  Surface 1662,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {17fd1880-3cae-470a-bcc9-a508c04ec000}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {484e243e-0bed-4df0-94cd-8d6411533fa9}, !- Handle
  Roof 167,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a5b2972b-3174-4a67-bbae-8b0b6b292e15}; !- Thermal Zone Name

OS:Surface,
  {1bfd1305-18ca-470b-8cbe-833b9455b681}, !- Handle
  Surface 1663,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {484e243e-0bed-4df0-94cd-8d6411533fa9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1038cfae-98a0-4657-98e8-71e322dd2a18}, !- Handle
  Surface 1664,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {484e243e-0bed-4df0-94cd-8d6411533fa9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {837528f4-255a-47b8-832b-411d9c69f5b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f927f5f-6261-44d4-a141-7a9d768aa604}, !- Handle
  Surface 1665,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {484e243e-0bed-4df0-94cd-8d6411533fa9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6f6cd75-2657-4198-8d3f-cb7e0210ad17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d619a83-23e9-4d6d-9d6f-715c7fbf523d}, !- Handle
  Surface 1666,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {484e243e-0bed-4df0-94cd-8d6411533fa9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3595d01b-bf09-4366-883c-ef980b0f8614}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9af95a30-fc68-42f9-83ef-28f84d7b3ffc}, !- Handle
  Surface 1667,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {484e243e-0bed-4df0-94cd-8d6411533fa9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e053b04-dc55-447a-b699-ba16f740ef99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19c0db1e-5bff-4671-b842-c7a1061d06de}, !- Handle
  Surface 1668,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {484e243e-0bed-4df0-94cd-8d6411533fa9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c46bec61-22ee-417a-9707-6388ee11f8f2}, !- Handle
  Roof 168,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d9774205-6a0c-4d73-b461-70d12a799dff}; !- Thermal Zone Name

OS:Surface,
  {2b7d07a9-c010-4a71-b7eb-8d041a628fd8}, !- Handle
  Surface 1669,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c46bec61-22ee-417a-9707-6388ee11f8f2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {672e4618-3e96-4860-bf33-c0a9fbb4db1b}, !- Handle
  Surface 1670,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c46bec61-22ee-417a-9707-6388ee11f8f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac0ec59e-319c-4a40-80e3-ea154501c707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30f2521e-114f-42a8-9eda-1b902f8e0603}, !- Handle
  Surface 1671,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c46bec61-22ee-417a-9707-6388ee11f8f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f4d32ad-6570-41c6-b642-dc8e88dde6f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae69fd47-0645-455f-b51e-02a6f754008a}, !- Handle
  Surface 1672,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c46bec61-22ee-417a-9707-6388ee11f8f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86c725ee-9368-4cd6-8036-cbc00daff95a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6f6cd75-2657-4198-8d3f-cb7e0210ad17}, !- Handle
  Surface 1673,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c46bec61-22ee-417a-9707-6388ee11f8f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f927f5f-6261-44d4-a141-7a9d768aa604}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4eb8334-289c-437d-b610-0e3e6103a8cd}, !- Handle
  Surface 1674,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c46bec61-22ee-417a-9707-6388ee11f8f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6798f071-8a73-4612-bdd1-1a8678637c51}, !- Handle
  Roof 169,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  180,                                    !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2b6a72ed-fcb7-4ab5-9dfa-53df31e1e02e}; !- Thermal Zone Name

OS:Surface,
  {0324afd4-317c-4020-b32e-f89947c28181}, !- Handle
  Surface 1675,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6798f071-8a73-4612-bdd1-1a8678637c51}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65b82b33-8dd7-4787-8a8d-bbdd416e23fb}, !- Handle
  Surface 1676,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6798f071-8a73-4612-bdd1-1a8678637c51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65bcd610-906c-4de6-aba3-493bd56901a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eb0dac2-b7e5-4ada-8777-ea82fbabd79b}, !- Handle
  Surface 1677,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6798f071-8a73-4612-bdd1-1a8678637c51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2de9983-a97a-4c76-9193-4d4693e85f09}, !- Handle
  Surface 1678,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6798f071-8a73-4612-bdd1-1a8678637c51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13f39816-75b6-476d-8dc7-3801e517d22f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f4d32ad-6570-41c6-b642-dc8e88dde6f5}, !- Handle
  Surface 1679,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6798f071-8a73-4612-bdd1-1a8678637c51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30f2521e-114f-42a8-9eda-1b902f8e0603}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f633eee-0fcf-45cc-a076-d1f38484b3c4}, !- Handle
  Surface 1680,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6798f071-8a73-4612-bdd1-1a8678637c51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d897d23b-e1aa-40a3-91ec-8862ed796610}, !- Handle
  Roof 170,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b35477c6-1467-4e19-9073-4211e8ec0408}; !- Thermal Zone Name

OS:Surface,
  {6782ab31-0a96-4935-a272-3a89e5f93843}, !- Handle
  Surface 1681,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d897d23b-e1aa-40a3-91ec-8862ed796610}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abebbf93-1251-4be9-9e25-af491c1ffabe}, !- Handle
  Surface 1682,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d897d23b-e1aa-40a3-91ec-8862ed796610}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94d6874b-969f-4cb3-81fa-19b64d18b453}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce08f7f7-2d55-4b3f-a208-50f256d2eaf7}, !- Handle
  Surface 1683,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d897d23b-e1aa-40a3-91ec-8862ed796610}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1057fb53-945d-47be-8045-4a3e466209ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6a4f7c0-6bea-48be-bcb6-3d5b65683f1d}, !- Handle
  Surface 1684,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d897d23b-e1aa-40a3-91ec-8862ed796610}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38d9545b-8ab1-4429-a4f4-5c8ae5d26686}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3812c08a-5ee2-4fd2-ae03-fa4149238b0e}, !- Handle
  Surface 1685,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d897d23b-e1aa-40a3-91ec-8862ed796610}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35a12e2f-87c5-437b-9d94-5ca063421cf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0354d204-99bc-470c-aafe-ff880bc6372b}, !- Handle
  Surface 1686,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d897d23b-e1aa-40a3-91ec-8862ed796610}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {97f53dca-af16-43c9-921e-448f3c74b1e9}, !- Handle
  Roof 171,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d4a8c230-a585-485c-8d2b-1fa4528f7c36}; !- Thermal Zone Name

OS:Surface,
  {4ba39907-0f75-43c8-a861-32e1659cf491}, !- Handle
  Surface 1687,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {97f53dca-af16-43c9-921e-448f3c74b1e9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edaad58a-aaa8-40e4-96e8-d6d99bcf3ce3}, !- Handle
  Surface 1688,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97f53dca-af16-43c9-921e-448f3c74b1e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dee3069e-ac7d-41a6-9d95-f21c22798c20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df028ae7-ff9b-437b-8f3b-c5e47391e3e0}, !- Handle
  Surface 1689,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97f53dca-af16-43c9-921e-448f3c74b1e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf52fa39-5c8f-4939-b1fb-1d8de7027405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d058a8cd-c11d-46b9-90f8-aa66a4cf6dd7}, !- Handle
  Surface 1690,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97f53dca-af16-43c9-921e-448f3c74b1e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab29287c-62de-494d-8568-32bf3a40cb33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1057fb53-945d-47be-8045-4a3e466209ea}, !- Handle
  Surface 1691,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97f53dca-af16-43c9-921e-448f3c74b1e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce08f7f7-2d55-4b3f-a208-50f256d2eaf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a41c5f6-5c10-4eaf-8d6b-e24a19401f67}, !- Handle
  Surface 1692,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {97f53dca-af16-43c9-921e-448f3c74b1e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {12cb0bc2-563e-4938-a270-2ce60c95e5e5}, !- Handle
  Roof 172,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2d8afc46-8749-46c7-be9f-37b347471ace}; !- Thermal Zone Name

OS:Surface,
  {51ece3cd-110b-4ac5-9099-454dc4e50c9e}, !- Handle
  Surface 1693,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {12cb0bc2-563e-4938-a270-2ce60c95e5e5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3595d01b-bf09-4366-883c-ef980b0f8614}, !- Handle
  Surface 1694,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12cb0bc2-563e-4938-a270-2ce60c95e5e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d619a83-23e9-4d6d-9d6f-715c7fbf523d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {347bb2a0-5bfc-444e-b3f9-65aac9820c99}, !- Handle
  Surface 1695,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12cb0bc2-563e-4938-a270-2ce60c95e5e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdc82201-97b0-426a-8b99-c95bcbb85257}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70c5a5bc-dec8-42a5-b8ce-3b2358b7d783}, !- Handle
  Surface 1696,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12cb0bc2-563e-4938-a270-2ce60c95e5e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {688a600f-59db-4103-8621-7faec2307ce6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf52fa39-5c8f-4939-b1fb-1d8de7027405}, !- Handle
  Surface 1697,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12cb0bc2-563e-4938-a270-2ce60c95e5e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df028ae7-ff9b-437b-8f3b-c5e47391e3e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {622c1e49-3491-430a-858b-36296494ff7d}, !- Handle
  Surface 1698,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {12cb0bc2-563e-4938-a270-2ce60c95e5e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {300e1b2d-e6d1-46f6-8eb6-3ef40d3ef0c7}, !- Handle
  Roof 173,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {183fa450-6e4f-4646-bd36-0174881dc14e}; !- Thermal Zone Name

OS:Surface,
  {ef494f9c-b6d7-4d98-b814-64a8315855ec}, !- Handle
  Surface 1699,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {300e1b2d-e6d1-46f6-8eb6-3ef40d3ef0c7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86c725ee-9368-4cd6-8036-cbc00daff95a}, !- Handle
  Surface 1700,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {300e1b2d-e6d1-46f6-8eb6-3ef40d3ef0c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae69fd47-0645-455f-b51e-02a6f754008a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0351ff66-5d45-4386-9d45-4d50faa81be8}, !- Handle
  Surface 1701,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {300e1b2d-e6d1-46f6-8eb6-3ef40d3ef0c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aa70b57-520f-4842-9eed-927217b70801}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c324e02a-2106-439c-9006-36f37b25f30d}, !- Handle
  Surface 1702,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {300e1b2d-e6d1-46f6-8eb6-3ef40d3ef0c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa71e4a0-1f5b-43e7-babe-96fa3b985e71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdc82201-97b0-426a-8b99-c95bcbb85257}, !- Handle
  Surface 1703,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {300e1b2d-e6d1-46f6-8eb6-3ef40d3ef0c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {347bb2a0-5bfc-444e-b3f9-65aac9820c99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbe1ac86-d55a-4bb1-aef5-0db1a5eda4cc}, !- Handle
  Surface 1704,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {300e1b2d-e6d1-46f6-8eb6-3ef40d3ef0c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dec66f2f-49ad-4691-a510-4cdd846e34c8}, !- Handle
  Roof 174,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  180,                                    !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5b930893-7941-47a0-9818-519f4598e0cf}; !- Thermal Zone Name

OS:Surface,
  {b7c3a1c9-32cf-490e-ad60-eea56b318fca}, !- Handle
  Surface 1705,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dec66f2f-49ad-4691-a510-4cdd846e34c8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13f39816-75b6-476d-8dc7-3801e517d22f}, !- Handle
  Surface 1706,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dec66f2f-49ad-4691-a510-4cdd846e34c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2de9983-a97a-4c76-9193-4d4693e85f09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aa6672e-0a83-41d2-8939-1fe1777eb5b7}, !- Handle
  Surface 1707,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dec66f2f-49ad-4691-a510-4cdd846e34c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {703941e0-9b64-414e-a597-a46023fb3eee}, !- Handle
  Surface 1708,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dec66f2f-49ad-4691-a510-4cdd846e34c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b4f1b7a-4001-47c7-8322-c39e2027059c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aa70b57-520f-4842-9eed-927217b70801}, !- Handle
  Surface 1709,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dec66f2f-49ad-4691-a510-4cdd846e34c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0351ff66-5d45-4386-9d45-4d50faa81be8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f662fcd-ac7a-4300-89bc-01161fb22414}, !- Handle
  Surface 1710,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dec66f2f-49ad-4691-a510-4cdd846e34c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bc9a8a49-2054-4c1b-8eff-86f443bb76c9}, !- Handle
  Roof 175,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {fc9d26bf-9b88-423e-bbdd-1804166e4935}; !- Thermal Zone Name

OS:Surface,
  {e3e79edc-4f16-43d1-b686-24202ded2e47}, !- Handle
  Surface 1711,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bc9a8a49-2054-4c1b-8eff-86f443bb76c9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38d9545b-8ab1-4429-a4f4-5c8ae5d26686}, !- Handle
  Surface 1712,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9a8a49-2054-4c1b-8eff-86f443bb76c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6a4f7c0-6bea-48be-bcb6-3d5b65683f1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dfb0caf-8c45-4897-9bae-42a9b48f5b82}, !- Handle
  Surface 1713,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9a8a49-2054-4c1b-8eff-86f443bb76c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3af8e9cb-fb67-47b4-8437-e1c512ef45a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73ee7a50-0380-4714-98b3-682752e31f1d}, !- Handle
  Surface 1714,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9a8a49-2054-4c1b-8eff-86f443bb76c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b6437bd-a82a-4792-9068-82e429c42e61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df1c7d2a-d8a3-45ff-a513-f8940ce69c83}, !- Handle
  Surface 1715,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc9a8a49-2054-4c1b-8eff-86f443bb76c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a917628-d90f-44d7-852b-5e0a2b84cc5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab3f0228-28df-4e2e-8e40-72531b8e523c}, !- Handle
  Surface 1716,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc9a8a49-2054-4c1b-8eff-86f443bb76c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {486c4ae9-8956-4e67-9925-4ab36c19be9d}, !- Handle
  Roof 176,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {07ddcadf-94b4-4269-b0ff-ea9fb1049dd2}; !- Thermal Zone Name

OS:Surface,
  {3658aa47-7625-4cbf-b380-ec240b5d3431}, !- Handle
  Surface 1717,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {486c4ae9-8956-4e67-9925-4ab36c19be9d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab29287c-62de-494d-8568-32bf3a40cb33}, !- Handle
  Surface 1718,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {486c4ae9-8956-4e67-9925-4ab36c19be9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d058a8cd-c11d-46b9-90f8-aa66a4cf6dd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba09f7fc-83a6-4057-962a-4f8332bab41e}, !- Handle
  Surface 1719,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {486c4ae9-8956-4e67-9925-4ab36c19be9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc410f3d-630b-40dd-a042-b97d21092b61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c95ae013-5462-443b-b84d-27b03086d0bf}, !- Handle
  Surface 1720,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {486c4ae9-8956-4e67-9925-4ab36c19be9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {468ca836-e28e-49a6-b692-ef108a94865e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3af8e9cb-fb67-47b4-8437-e1c512ef45a0}, !- Handle
  Surface 1721,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {486c4ae9-8956-4e67-9925-4ab36c19be9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dfb0caf-8c45-4897-9bae-42a9b48f5b82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a789a034-f563-4bbc-9f0c-4a3c6dc970a8}, !- Handle
  Surface 1722,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {486c4ae9-8956-4e67-9925-4ab36c19be9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c0c4db03-d362-45a6-a18d-ab17b897cb1c}, !- Handle
  Roof 177,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {20a24ac7-c245-4ef0-b324-20d7d41ac1b5}; !- Thermal Zone Name

OS:Surface,
  {55a18f41-13be-4988-bc42-00f363ff066b}, !- Handle
  Surface 1723,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c0c4db03-d362-45a6-a18d-ab17b897cb1c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {688a600f-59db-4103-8621-7faec2307ce6}, !- Handle
  Surface 1724,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0c4db03-d362-45a6-a18d-ab17b897cb1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70c5a5bc-dec8-42a5-b8ce-3b2358b7d783}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d4329bf-321c-4cc4-86ea-0f222988b0a8}, !- Handle
  Surface 1725,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0c4db03-d362-45a6-a18d-ab17b897cb1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57ace8a3-3752-407c-867d-b0e5ba53dbca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27a80348-0e00-432c-b916-45612b45a1c0}, !- Handle
  Surface 1726,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0c4db03-d362-45a6-a18d-ab17b897cb1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b306873-21cc-4d24-b1bf-84d0ed945ed0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc410f3d-630b-40dd-a042-b97d21092b61}, !- Handle
  Surface 1727,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0c4db03-d362-45a6-a18d-ab17b897cb1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba09f7fc-83a6-4057-962a-4f8332bab41e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa00e68b-38a4-4b47-9f41-d34425f7546b}, !- Handle
  Surface 1728,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c0c4db03-d362-45a6-a18d-ab17b897cb1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4f44e3a6-1412-44ee-9042-942cfa81f45c}, !- Handle
  Roof 178,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a6252cde-2fbb-494f-a9a5-aff19bca3a79}; !- Thermal Zone Name

OS:Surface,
  {ba88e7a2-2a71-4afd-b9ac-234a50c975bc}, !- Handle
  Surface 1729,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4f44e3a6-1412-44ee-9042-942cfa81f45c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa71e4a0-1f5b-43e7-babe-96fa3b985e71}, !- Handle
  Surface 1730,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f44e3a6-1412-44ee-9042-942cfa81f45c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c324e02a-2106-439c-9006-36f37b25f30d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82580b61-675a-40d9-bb8f-93c555742f22}, !- Handle
  Surface 1731,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f44e3a6-1412-44ee-9042-942cfa81f45c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e99e9c24-e9c8-4784-bd31-71fa6c2c21ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {116ccc98-14e3-48b0-86a1-7837a722c19a}, !- Handle
  Surface 1732,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f44e3a6-1412-44ee-9042-942cfa81f45c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fee0c532-54ab-4561-97af-0b7d835ca4b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57ace8a3-3752-407c-867d-b0e5ba53dbca}, !- Handle
  Surface 1733,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f44e3a6-1412-44ee-9042-942cfa81f45c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d4329bf-321c-4cc4-86ea-0f222988b0a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c8625c4-9044-4d90-ad5c-edb5d25e77ca}, !- Handle
  Surface 1734,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f44e3a6-1412-44ee-9042-942cfa81f45c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {00fd2ae7-c5ec-490a-92f4-44e69897bbf3}, !- Handle
  Roof 179,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  180,                                    !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {519be899-1fd5-4618-956b-fe25675b9b34}; !- Thermal Zone Name

OS:Surface,
  {858f6862-fa7f-4070-866f-61f89bfcaeb3}, !- Handle
  Surface 1735,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {00fd2ae7-c5ec-490a-92f4-44e69897bbf3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b4f1b7a-4001-47c7-8322-c39e2027059c}, !- Handle
  Surface 1736,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00fd2ae7-c5ec-490a-92f4-44e69897bbf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {703941e0-9b64-414e-a597-a46023fb3eee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2e52e2f-f9cd-48d1-a666-6d57b1b58f6e}, !- Handle
  Surface 1737,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00fd2ae7-c5ec-490a-92f4-44e69897bbf3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8267bf88-6861-4ee3-8006-72e11079165e}, !- Handle
  Surface 1738,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00fd2ae7-c5ec-490a-92f4-44e69897bbf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cdfb920-ec2b-489c-8c99-332fd143c7a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e99e9c24-e9c8-4784-bd31-71fa6c2c21ac}, !- Handle
  Surface 1739,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00fd2ae7-c5ec-490a-92f4-44e69897bbf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82580b61-675a-40d9-bb8f-93c555742f22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9426853-9028-43f7-8185-949e6bd3d970}, !- Handle
  Surface 1740,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00fd2ae7-c5ec-490a-92f4-44e69897bbf3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {259da24c-ad9d-4e00-8d50-e1b3feccff27}, !- Handle
  Roof 180,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8057523c-fcb3-448f-bdc1-510b4cafa242}; !- Thermal Zone Name

OS:Surface,
  {4a46fe65-3dba-492c-adad-47c444dac98a}, !- Handle
  Surface 1741,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {259da24c-ad9d-4e00-8d50-e1b3feccff27}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b6437bd-a82a-4792-9068-82e429c42e61}, !- Handle
  Surface 1742,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {259da24c-ad9d-4e00-8d50-e1b3feccff27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73ee7a50-0380-4714-98b3-682752e31f1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e051ce65-d24c-495e-b026-135191ca2754}, !- Handle
  Surface 1743,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {259da24c-ad9d-4e00-8d50-e1b3feccff27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfe0d6fb-7017-4ecf-bcc2-5dc327cd3da5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9a0ef00-b124-4d58-bc23-d2baaca5bdc9}, !- Handle
  Surface 1744,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {259da24c-ad9d-4e00-8d50-e1b3feccff27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7418f138-c5e1-4048-ab87-2adb92bb2fd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8009cd3-a9ec-40fb-ab1d-1319c5642840}, !- Handle
  Surface 1745,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {259da24c-ad9d-4e00-8d50-e1b3feccff27}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d82d36ca-3441-4972-847e-f7768fd113d2}, !- Handle
  Surface 1746,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {259da24c-ad9d-4e00-8d50-e1b3feccff27}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {19a4503e-4bfb-4119-b378-677bb003354b}, !- Handle
  Roof 181,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {683ef98d-5e4f-4c3b-a1b0-a1041f1efbae}; !- Thermal Zone Name

OS:Surface,
  {5d713b8e-b1f8-4f0d-87bf-2bebd11fcb5a}, !- Handle
  Surface 1747,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {19a4503e-4bfb-4119-b378-677bb003354b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {468ca836-e28e-49a6-b692-ef108a94865e}, !- Handle
  Surface 1748,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19a4503e-4bfb-4119-b378-677bb003354b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c95ae013-5462-443b-b84d-27b03086d0bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20496a4c-6f19-4396-a2ef-3fc674754fac}, !- Handle
  Surface 1749,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19a4503e-4bfb-4119-b378-677bb003354b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbed55a1-b023-4656-b3dd-bc45654b9e40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ba7375e-2b25-42e5-88c1-5f78713e24a7}, !- Handle
  Surface 1750,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19a4503e-4bfb-4119-b378-677bb003354b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bed8412c-eedc-4ea4-b51d-1f93f01bd058}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfe0d6fb-7017-4ecf-bcc2-5dc327cd3da5}, !- Handle
  Surface 1751,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19a4503e-4bfb-4119-b378-677bb003354b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e051ce65-d24c-495e-b026-135191ca2754}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6798068-e15c-4a1e-9ca7-98a18f3b3311}, !- Handle
  Surface 1752,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {19a4503e-4bfb-4119-b378-677bb003354b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4f92ee6c-e375-497c-955d-cb690036a6de}, !- Handle
  Roof 182,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {80a7fa9a-720c-4fcf-aede-b7f496f4e4b2}; !- Thermal Zone Name

OS:Surface,
  {03d1753e-9ec9-4838-b569-98bcb9e0fb26}, !- Handle
  Surface 1753,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4f92ee6c-e375-497c-955d-cb690036a6de}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b306873-21cc-4d24-b1bf-84d0ed945ed0}, !- Handle
  Surface 1754,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f92ee6c-e375-497c-955d-cb690036a6de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27a80348-0e00-432c-b916-45612b45a1c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e0bf646-b924-4776-bd19-7ed2aaa35204}, !- Handle
  Surface 1755,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f92ee6c-e375-497c-955d-cb690036a6de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eacec30a-a151-46b7-9d29-5f3ce264aafe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2080be65-cf82-464a-a4a4-8ec935ad6dff}, !- Handle
  Surface 1756,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f92ee6c-e375-497c-955d-cb690036a6de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b47289d-c29a-4759-989c-0a492cfa4371}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbed55a1-b023-4656-b3dd-bc45654b9e40}, !- Handle
  Surface 1757,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f92ee6c-e375-497c-955d-cb690036a6de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20496a4c-6f19-4396-a2ef-3fc674754fac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db677649-a23e-4237-94ef-171d200439a7}, !- Handle
  Surface 1758,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f92ee6c-e375-497c-955d-cb690036a6de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c8efb467-e596-4cdf-bd72-37e1ce93863b}, !- Handle
  Roof 183,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {650cc13e-3878-4949-bd86-eecdb9332945}; !- Thermal Zone Name

OS:Surface,
  {2c036b9d-311f-4ad2-aacf-aff1877e3a1e}, !- Handle
  Surface 1759,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8efb467-e596-4cdf-bd72-37e1ce93863b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fee0c532-54ab-4561-97af-0b7d835ca4b4}, !- Handle
  Surface 1760,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8efb467-e596-4cdf-bd72-37e1ce93863b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {116ccc98-14e3-48b0-86a1-7837a722c19a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a967729-ffc4-4cac-8317-56bb2cccdb1a}, !- Handle
  Surface 1761,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8efb467-e596-4cdf-bd72-37e1ce93863b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdc93030-c8ea-4ebc-b00a-ee290d3b7581}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7a0641b-123d-438a-b77c-34a4ca921817}, !- Handle
  Surface 1762,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8efb467-e596-4cdf-bd72-37e1ce93863b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9b18537-9f25-42bc-b042-20c2c2ffe1b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eacec30a-a151-46b7-9d29-5f3ce264aafe}, !- Handle
  Surface 1763,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8efb467-e596-4cdf-bd72-37e1ce93863b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e0bf646-b924-4776-bd19-7ed2aaa35204}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffd0b170-7953-423c-89a7-ebf986db0d51}, !- Handle
  Surface 1764,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c8efb467-e596-4cdf-bd72-37e1ce93863b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b20973ed-9ca6-4837-8ff7-f13fb36924e0}, !- Handle
  Roof 184,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  180,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {74a8df42-0084-4cea-8643-1efebea1d55a}; !- Thermal Zone Name

OS:Surface,
  {350cf99f-f139-4fe8-9a10-b4651252a722}, !- Handle
  Surface 1765,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b20973ed-9ca6-4837-8ff7-f13fb36924e0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cdfb920-ec2b-489c-8c99-332fd143c7a8}, !- Handle
  Surface 1766,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b20973ed-9ca6-4837-8ff7-f13fb36924e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8267bf88-6861-4ee3-8006-72e11079165e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5cbd215-4a16-4811-96df-c451ecdb1fc9}, !- Handle
  Surface 1767,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b20973ed-9ca6-4837-8ff7-f13fb36924e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {921d4f8e-cad8-4bf1-9061-2513bb312397}, !- Handle
  Surface 1768,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b20973ed-9ca6-4837-8ff7-f13fb36924e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65616b1c-a11e-4448-ac25-55c212c7b56f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdc93030-c8ea-4ebc-b00a-ee290d3b7581}, !- Handle
  Surface 1769,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b20973ed-9ca6-4837-8ff7-f13fb36924e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a967729-ffc4-4cac-8317-56bb2cccdb1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33dd9448-cd4d-47b5-a052-0dbbfa42343e}, !- Handle
  Surface 1770,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b20973ed-9ca6-4837-8ff7-f13fb36924e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4f260a25-b88f-4f3f-bb30-ca97e2a3ebaa}, !- Handle
  Roof 185,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9e63943f-070b-48b2-970f-27fba4a19ae1}; !- Thermal Zone Name

OS:Surface,
  {764a24fc-3c96-450e-b06d-45960936be06}, !- Handle
  Surface 1771,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4f260a25-b88f-4f3f-bb30-ca97e2a3ebaa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7418f138-c5e1-4048-ab87-2adb92bb2fd7}, !- Handle
  Surface 1772,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f260a25-b88f-4f3f-bb30-ca97e2a3ebaa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9a0ef00-b124-4d58-bc23-d2baaca5bdc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4af2f977-0134-428f-8266-9638eda59dbb}, !- Handle
  Surface 1773,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f260a25-b88f-4f3f-bb30-ca97e2a3ebaa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67c6bf28-a281-4b02-9be8-9cb3871ca267}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6980806d-250d-4986-b4c2-234e8341fcc8}, !- Handle
  Surface 1774,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f260a25-b88f-4f3f-bb30-ca97e2a3ebaa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44570604-da91-470c-9cf2-e27b520d206d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f61652a-b936-407a-a037-8997b5ea73ee}, !- Handle
  Surface 1775,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f260a25-b88f-4f3f-bb30-ca97e2a3ebaa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b048a411-31b3-4326-8b63-ed80628b7366}, !- Handle
  Surface 1776,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f260a25-b88f-4f3f-bb30-ca97e2a3ebaa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4cb71940-5754-47c8-8ad7-899642a868f5}, !- Handle
  Roof 186,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a9f736c4-62d8-4257-a9cb-d5184635598d}; !- Thermal Zone Name

OS:Surface,
  {621fd51f-1ccd-4c38-a817-b7036775529f}, !- Handle
  Surface 1777,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4cb71940-5754-47c8-8ad7-899642a868f5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bed8412c-eedc-4ea4-b51d-1f93f01bd058}, !- Handle
  Surface 1778,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cb71940-5754-47c8-8ad7-899642a868f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ba7375e-2b25-42e5-88c1-5f78713e24a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81605a81-f7f3-416a-be6c-f355d973c384}, !- Handle
  Surface 1779,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cb71940-5754-47c8-8ad7-899642a868f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c3052b6-c89c-436d-9da7-b0105d2caf3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b14e0404-5799-4f83-af91-62f5d880861c}, !- Handle
  Surface 1780,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cb71940-5754-47c8-8ad7-899642a868f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e4b1347-82e9-48c5-b654-d134b394516f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67c6bf28-a281-4b02-9be8-9cb3871ca267}, !- Handle
  Surface 1781,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cb71940-5754-47c8-8ad7-899642a868f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4af2f977-0134-428f-8266-9638eda59dbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {808199fa-0752-4c8b-981f-f7e3225d2dc3}, !- Handle
  Surface 1782,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4cb71940-5754-47c8-8ad7-899642a868f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {38e388a0-ed94-466b-b574-d7276240a210}, !- Handle
  Roof 187,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f871e531-c9d3-4ff2-a49a-6f4fcd0b12c0}; !- Thermal Zone Name

OS:Surface,
  {cdbb87fe-bfcb-4ec0-9a14-ed0bf2df8355}, !- Handle
  Surface 1783,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {38e388a0-ed94-466b-b574-d7276240a210}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b47289d-c29a-4759-989c-0a492cfa4371}, !- Handle
  Surface 1784,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e388a0-ed94-466b-b574-d7276240a210}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2080be65-cf82-464a-a4a4-8ec935ad6dff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d49df0ab-9da5-4763-ba60-5b3cfe5d0b5c}, !- Handle
  Surface 1785,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e388a0-ed94-466b-b574-d7276240a210}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {329ddc1d-8ff2-47c6-b94a-429d31f2783e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {124c4979-2750-41cd-9bdc-dc1681e588ce}, !- Handle
  Surface 1786,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e388a0-ed94-466b-b574-d7276240a210}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11c6b1f5-f553-4948-a94b-0669c8d313e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c3052b6-c89c-436d-9da7-b0105d2caf3d}, !- Handle
  Surface 1787,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e388a0-ed94-466b-b574-d7276240a210}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81605a81-f7f3-416a-be6c-f355d973c384}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a24f6ad2-eff3-42e0-a492-2177e29dce41}, !- Handle
  Surface 1788,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38e388a0-ed94-466b-b574-d7276240a210}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bae4e347-4abb-47b6-96b7-9a29d9844f19}, !- Handle
  Roof 188,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {021c5158-e2be-4f4d-bbb6-024bc6f5f0fc}; !- Thermal Zone Name

OS:Surface,
  {b4858365-56e0-4156-9a6d-9ac836bdf788}, !- Handle
  Surface 1789,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bae4e347-4abb-47b6-96b7-9a29d9844f19}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9b18537-9f25-42bc-b042-20c2c2ffe1b9}, !- Handle
  Surface 1790,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bae4e347-4abb-47b6-96b7-9a29d9844f19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7a0641b-123d-438a-b77c-34a4ca921817}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7adda76e-cd7a-456b-8390-0cfea4625e5a}, !- Handle
  Surface 1791,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bae4e347-4abb-47b6-96b7-9a29d9844f19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3261f541-987d-4abd-9e2e-e6149d88d38a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08e23076-b933-4cae-ac36-8ae95e6fb7c6}, !- Handle
  Surface 1792,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bae4e347-4abb-47b6-96b7-9a29d9844f19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d2047e4-51d5-4a05-9c20-3546b041177c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {329ddc1d-8ff2-47c6-b94a-429d31f2783e}, !- Handle
  Surface 1793,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bae4e347-4abb-47b6-96b7-9a29d9844f19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d49df0ab-9da5-4763-ba60-5b3cfe5d0b5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cf6bb59-e3e5-4f75-b6de-f499415a78c9}, !- Handle
  Surface 1794,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bae4e347-4abb-47b6-96b7-9a29d9844f19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ef91aac7-b791-4aba-b3e5-a0097b282d9f}, !- Handle
  Roof 189,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  180,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b76ed826-d292-4bc5-aa38-cd95228aeeb5}; !- Thermal Zone Name

OS:Surface,
  {dfe83908-0088-4da2-a5c8-4c87896170f6}, !- Handle
  Surface 1795,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ef91aac7-b791-4aba-b3e5-a0097b282d9f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65616b1c-a11e-4448-ac25-55c212c7b56f}, !- Handle
  Surface 1796,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef91aac7-b791-4aba-b3e5-a0097b282d9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {921d4f8e-cad8-4bf1-9061-2513bb312397}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10dd2dcf-9e7e-43a0-8eab-a0ba92a2afd2}, !- Handle
  Surface 1797,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef91aac7-b791-4aba-b3e5-a0097b282d9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccceac48-9744-48d9-be0b-7a22cf008642}, !- Handle
  Surface 1798,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef91aac7-b791-4aba-b3e5-a0097b282d9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a12b9b83-ebb1-45a6-9a80-e667406e9b87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3261f541-987d-4abd-9e2e-e6149d88d38a}, !- Handle
  Surface 1799,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef91aac7-b791-4aba-b3e5-a0097b282d9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7adda76e-cd7a-456b-8390-0cfea4625e5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccc3cabd-ec1c-41d8-8dc3-0299c1591933}, !- Handle
  Surface 1800,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ef91aac7-b791-4aba-b3e5-a0097b282d9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {155a35f7-1c05-40ed-aff7-5a7957aed930}, !- Handle
  Roof 190,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f8636b48-b642-4d12-81af-1a0fc5bacae7}; !- Thermal Zone Name

OS:Surface,
  {ab8a364f-bfa0-4ee9-9c82-b534f4082e9b}, !- Handle
  Surface 1801,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {155a35f7-1c05-40ed-aff7-5a7957aed930}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44570604-da91-470c-9cf2-e27b520d206d}, !- Handle
  Surface 1802,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {155a35f7-1c05-40ed-aff7-5a7957aed930}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6980806d-250d-4986-b4c2-234e8341fcc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f76724fa-b96b-472f-b218-f18a2d20aee9}, !- Handle
  Surface 1803,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {155a35f7-1c05-40ed-aff7-5a7957aed930}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d94ff6ef-2aca-41c8-a59c-491836fb42a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3d3b1e9-c97c-4722-bfaa-0bd5e06bd8ab}, !- Handle
  Surface 1804,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {155a35f7-1c05-40ed-aff7-5a7957aed930}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c308f9d1-9b8d-47fa-81cb-37bbb632784b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a6bd2d5-7d2c-403a-b8db-366098f11249}, !- Handle
  Surface 1805,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {155a35f7-1c05-40ed-aff7-5a7957aed930}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7bcd109-ee15-43ae-b030-605093b70003}, !- Handle
  Surface 1806,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {155a35f7-1c05-40ed-aff7-5a7957aed930}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c9c2d58e-3304-40f4-b067-973cfc60913b}, !- Handle
  Roof 191,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {066e9735-4b81-4d48-97b2-ee8b23fd6794}; !- Thermal Zone Name

OS:Surface,
  {a230bd44-adc0-4212-acf2-f56e21067056}, !- Handle
  Surface 1807,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9c2d58e-3304-40f4-b067-973cfc60913b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e4b1347-82e9-48c5-b654-d134b394516f}, !- Handle
  Surface 1808,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9c2d58e-3304-40f4-b067-973cfc60913b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b14e0404-5799-4f83-af91-62f5d880861c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13b0620a-218d-485d-9809-9314f46aedf7}, !- Handle
  Surface 1809,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9c2d58e-3304-40f4-b067-973cfc60913b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89add7d0-aa3b-45ee-b201-a2a4bdd08303}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eab70c18-a89e-45aa-90de-d98a5b7f1baa}, !- Handle
  Surface 1810,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9c2d58e-3304-40f4-b067-973cfc60913b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d405eff-6239-49c5-be01-da870cd602ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d94ff6ef-2aca-41c8-a59c-491836fb42a8}, !- Handle
  Surface 1811,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9c2d58e-3304-40f4-b067-973cfc60913b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f76724fa-b96b-472f-b218-f18a2d20aee9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c83f1c83-b7c0-4e4e-a96f-d64e4f0bb84c}, !- Handle
  Surface 1812,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9c2d58e-3304-40f4-b067-973cfc60913b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {33604823-3962-4f12-a8e9-ce7c71ef7c55}, !- Handle
  Roof 192,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4243fa13-fff1-4297-b846-682f61dfd6ea}; !- Thermal Zone Name

OS:Surface,
  {c33baacf-b537-404d-8c29-099775d3f53d}, !- Handle
  Surface 1813,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {33604823-3962-4f12-a8e9-ce7c71ef7c55}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11c6b1f5-f553-4948-a94b-0669c8d313e5}, !- Handle
  Surface 1814,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33604823-3962-4f12-a8e9-ce7c71ef7c55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {124c4979-2750-41cd-9bdc-dc1681e588ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad656210-4244-4b09-89b1-d4cdddc43239}, !- Handle
  Surface 1815,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33604823-3962-4f12-a8e9-ce7c71ef7c55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c1fb669-44ed-4b02-b8df-6128d023ff6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b69cbf1-7166-42c4-b5f5-caa25fde2a14}, !- Handle
  Surface 1816,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33604823-3962-4f12-a8e9-ce7c71ef7c55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46a3e695-c49d-4656-bad3-9bfbf5703e1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89add7d0-aa3b-45ee-b201-a2a4bdd08303}, !- Handle
  Surface 1817,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33604823-3962-4f12-a8e9-ce7c71ef7c55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13b0620a-218d-485d-9809-9314f46aedf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d2abda4-f792-4425-a674-ae25f5d9307d}, !- Handle
  Surface 1818,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {33604823-3962-4f12-a8e9-ce7c71ef7c55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a6f985cb-80e2-4901-84d8-794aa4f398c8}, !- Handle
  Roof 193,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {51320d28-3599-41e5-9e81-f4b3883095a3}; !- Thermal Zone Name

OS:Surface,
  {7e61fe54-d20b-49ff-9817-4086d5ff8abf}, !- Handle
  Surface 1819,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6f985cb-80e2-4901-84d8-794aa4f398c8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d2047e4-51d5-4a05-9c20-3546b041177c}, !- Handle
  Surface 1820,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6f985cb-80e2-4901-84d8-794aa4f398c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08e23076-b933-4cae-ac36-8ae95e6fb7c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ea7f41d-b8f9-4d7b-a9c8-5c65323ab8e6}, !- Handle
  Surface 1821,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6f985cb-80e2-4901-84d8-794aa4f398c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2af9fe0e-21be-472d-ad7c-c229563f485e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7af9b67d-9951-4923-a4e2-f511df6a8e44}, !- Handle
  Surface 1822,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6f985cb-80e2-4901-84d8-794aa4f398c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaf9cc4a-c5fe-4e72-913d-23e1d8224154}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c1fb669-44ed-4b02-b8df-6128d023ff6b}, !- Handle
  Surface 1823,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6f985cb-80e2-4901-84d8-794aa4f398c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad656210-4244-4b09-89b1-d4cdddc43239}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6cabe84-41d3-4113-8829-c489392eecf2}, !- Handle
  Surface 1824,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6f985cb-80e2-4901-84d8-794aa4f398c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {29871ad0-8c3d-4b84-a4d9-8172f8c8d0c6}, !- Handle
  Roof 194,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  180,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3169a56a-cac8-4521-b1f2-31afceba8c04}; !- Thermal Zone Name

OS:Surface,
  {ea6d3017-0475-4689-bcaf-93e8821cad49}, !- Handle
  Surface 1825,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {29871ad0-8c3d-4b84-a4d9-8172f8c8d0c6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a12b9b83-ebb1-45a6-9a80-e667406e9b87}, !- Handle
  Surface 1826,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29871ad0-8c3d-4b84-a4d9-8172f8c8d0c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccceac48-9744-48d9-be0b-7a22cf008642}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b462300-c420-4596-a93c-0c01cdf1cdaa}, !- Handle
  Surface 1827,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29871ad0-8c3d-4b84-a4d9-8172f8c8d0c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f9dcd2d-db19-49ce-ae94-eec828839ef8}, !- Handle
  Surface 1828,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29871ad0-8c3d-4b84-a4d9-8172f8c8d0c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0ccaa3c-27a6-4d08-b7ee-c10049158cc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2af9fe0e-21be-472d-ad7c-c229563f485e}, !- Handle
  Surface 1829,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29871ad0-8c3d-4b84-a4d9-8172f8c8d0c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ea7f41d-b8f9-4d7b-a9c8-5c65323ab8e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {216ae28c-21dd-4d8a-9151-bfb01427e50f}, !- Handle
  Surface 1830,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {29871ad0-8c3d-4b84-a4d9-8172f8c8d0c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {888832c5-c1f3-4a6a-82ae-a3e7de64e1e2}, !- Handle
  Roof 195,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {46780977-a08c-4c04-afae-46fb25071b8a}; !- Thermal Zone Name

OS:Surface,
  {3ba32cff-915e-4b60-924b-35e6ac4a0ec0}, !- Handle
  Surface 1831,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {888832c5-c1f3-4a6a-82ae-a3e7de64e1e2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c308f9d1-9b8d-47fa-81cb-37bbb632784b}, !- Handle
  Surface 1832,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {888832c5-c1f3-4a6a-82ae-a3e7de64e1e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3d3b1e9-c97c-4722-bfaa-0bd5e06bd8ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f2f87d5-b221-4260-a1cc-45eb1ed635f4}, !- Handle
  Surface 1833,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {888832c5-c1f3-4a6a-82ae-a3e7de64e1e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a83bcc6-8e21-4190-874a-47649708666e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34a26372-c511-4bcf-b923-2b7f744880f2}, !- Handle
  Surface 1834,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {888832c5-c1f3-4a6a-82ae-a3e7de64e1e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67d2ffc1-f814-44f9-96f0-d40e780a0988}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d12b3973-4903-4e82-b397-b60c8b495196}, !- Handle
  Surface 1835,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {888832c5-c1f3-4a6a-82ae-a3e7de64e1e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f4707b6-3e1e-4fc3-a215-c7243b3e2281}, !- Handle
  Surface 1836,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {888832c5-c1f3-4a6a-82ae-a3e7de64e1e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cca1eda4-b525-4f5d-9bc5-c71d4d30d1ed}, !- Handle
  Roof 196,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8221bbad-7a58-44b0-9526-fe40e512f32f}; !- Thermal Zone Name

OS:Surface,
  {7283bd0f-f2d1-4746-a7a5-0c54e681eb1d}, !- Handle
  Surface 1837,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cca1eda4-b525-4f5d-9bc5-c71d4d30d1ed}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d405eff-6239-49c5-be01-da870cd602ef}, !- Handle
  Surface 1838,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cca1eda4-b525-4f5d-9bc5-c71d4d30d1ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eab70c18-a89e-45aa-90de-d98a5b7f1baa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8af126f-ac9c-4eb6-9b29-e5953629c182}, !- Handle
  Surface 1839,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cca1eda4-b525-4f5d-9bc5-c71d4d30d1ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1c34c03-394f-487e-a9c6-8a7eecfcf971}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {402fc4b5-e105-4b92-9da6-b6ddad723fa5}, !- Handle
  Surface 1840,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cca1eda4-b525-4f5d-9bc5-c71d4d30d1ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f41a3b5-2736-496b-b8d1-702bcb8275d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a83bcc6-8e21-4190-874a-47649708666e}, !- Handle
  Surface 1841,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cca1eda4-b525-4f5d-9bc5-c71d4d30d1ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f2f87d5-b221-4260-a1cc-45eb1ed635f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ae579b7-f533-473a-ac14-02f91177e8f1}, !- Handle
  Surface 1842,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cca1eda4-b525-4f5d-9bc5-c71d4d30d1ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {49565aad-cd30-41a5-9db8-76f393f2ce30}, !- Handle
  Roof 197,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f1b30245-8d2d-4515-a99b-b14a3f02455f}; !- Thermal Zone Name

OS:Surface,
  {ee93f691-fa8b-4969-8852-8d66299ded9a}, !- Handle
  Surface 1843,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {49565aad-cd30-41a5-9db8-76f393f2ce30}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46a3e695-c49d-4656-bad3-9bfbf5703e1a}, !- Handle
  Surface 1844,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49565aad-cd30-41a5-9db8-76f393f2ce30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b69cbf1-7166-42c4-b5f5-caa25fde2a14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d817d1c-6e0d-4559-a86f-422a7c1c5335}, !- Handle
  Surface 1845,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49565aad-cd30-41a5-9db8-76f393f2ce30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efd5d685-7adc-4bc2-8973-7b2793e192f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {986dbd36-0b25-4b30-9803-6e72162d1242}, !- Handle
  Surface 1846,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49565aad-cd30-41a5-9db8-76f393f2ce30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efe65c78-1f9b-40cf-951c-d9293242cc64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1c34c03-394f-487e-a9c6-8a7eecfcf971}, !- Handle
  Surface 1847,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49565aad-cd30-41a5-9db8-76f393f2ce30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8af126f-ac9c-4eb6-9b29-e5953629c182}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01e49d5a-2abc-4ada-961d-faa4c3b473b2}, !- Handle
  Surface 1848,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {49565aad-cd30-41a5-9db8-76f393f2ce30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bdecd913-87e9-4672-8cdf-ab4309a8632a}, !- Handle
  Roof 198,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {aeb89abd-8d96-4362-aee0-37b5395f7925}; !- Thermal Zone Name

OS:Surface,
  {458994ab-402d-4786-af1d-15672c236fa6}, !- Handle
  Surface 1849,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bdecd913-87e9-4672-8cdf-ab4309a8632a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaf9cc4a-c5fe-4e72-913d-23e1d8224154}, !- Handle
  Surface 1850,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdecd913-87e9-4672-8cdf-ab4309a8632a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7af9b67d-9951-4923-a4e2-f511df6a8e44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {961c06da-6dc8-40d9-81ab-1b6898a6669c}, !- Handle
  Surface 1851,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdecd913-87e9-4672-8cdf-ab4309a8632a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32691bfa-8f09-46ba-8542-63aee1c83e8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cb0e00b-5490-4a51-bda3-71fc1a51a108}, !- Handle
  Surface 1852,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdecd913-87e9-4672-8cdf-ab4309a8632a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a023e6db-8b34-4493-8a31-265d78924c7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efd5d685-7adc-4bc2-8973-7b2793e192f5}, !- Handle
  Surface 1853,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdecd913-87e9-4672-8cdf-ab4309a8632a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d817d1c-6e0d-4559-a86f-422a7c1c5335}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db955a05-6df7-4893-ad2e-0f63b590c7bf}, !- Handle
  Surface 1854,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bdecd913-87e9-4672-8cdf-ab4309a8632a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f7a7b88a-b262-439a-a3e0-ccd618e0d2a9}, !- Handle
  Roof 199,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  180,                                    !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {bfd20e8e-1deb-4a3e-b7f6-7107c65f9972}; !- Thermal Zone Name

OS:Surface,
  {54b88f3d-a2ba-4cab-b659-880aa02176ce}, !- Handle
  Surface 1855,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f7a7b88a-b262-439a-a3e0-ccd618e0d2a9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0ccaa3c-27a6-4d08-b7ee-c10049158cc0}, !- Handle
  Surface 1856,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7a7b88a-b262-439a-a3e0-ccd618e0d2a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f9dcd2d-db19-49ce-ae94-eec828839ef8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70a02d17-ea72-452e-87ef-5459069c3020}, !- Handle
  Surface 1857,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7a7b88a-b262-439a-a3e0-ccd618e0d2a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f9ab47a-5b01-404a-bd20-b261eb2176dc}, !- Handle
  Surface 1858,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7a7b88a-b262-439a-a3e0-ccd618e0d2a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {104a8133-42d7-48a7-a7a5-9a874e28be1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32691bfa-8f09-46ba-8542-63aee1c83e8b}, !- Handle
  Surface 1859,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7a7b88a-b262-439a-a3e0-ccd618e0d2a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {961c06da-6dc8-40d9-81ab-1b6898a6669c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0cdc7d6-809e-4596-9250-9e3a5d597d61}, !- Handle
  Surface 1860,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7a7b88a-b262-439a-a3e0-ccd618e0d2a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {519be899-1fd5-4618-956b-fe25675b9b34}, !- Handle
  Thermal Zone 192,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0989160-a601-4173-a4bb-d1cab667732c}, !- Zone Air Inlet Port List
  {df927eac-e35f-42ce-a834-f474acd33c51}, !- Zone Air Exhaust Port List
  {93111c8e-0bc7-4a8b-9e04-80b9185b591d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a067d06f-4109-4505-8226-c68290e2ec16}, !- Handle
  Node 192,                               !- Name
  {93111c8e-0bc7-4a8b-9e04-80b9185b591d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93111c8e-0bc7-4a8b-9e04-80b9185b591d}, !- Handle
  {3db43636-7ab4-49fb-9bb2-246639ddb6cc}, !- Name
  {519be899-1fd5-4618-956b-fe25675b9b34}, !- Source Object
  11,                                     !- Outlet Port
  {a067d06f-4109-4505-8226-c68290e2ec16}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0989160-a601-4173-a4bb-d1cab667732c}, !- Handle
  Port List 383,                          !- Name
  {519be899-1fd5-4618-956b-fe25675b9b34}; !- HVAC Component

OS:PortList,
  {df927eac-e35f-42ce-a834-f474acd33c51}, !- Handle
  Port List 384,                          !- Name
  {519be899-1fd5-4618-956b-fe25675b9b34}; !- HVAC Component

OS:Sizing:Zone,
  {75db7de3-c76f-43b0-9985-735c94c75113}, !- Handle
  {519be899-1fd5-4618-956b-fe25675b9b34}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fa95a6fb-66d0-4ff9-a6aa-1624fb919075}, !- Handle
  Zone HVAC Equipment List 192,           !- Name
  {519be899-1fd5-4618-956b-fe25675b9b34}; !- Thermal Zone

OS:ThermalZone,
  {0e374ff0-3cd6-4c41-b9f9-6777ffc261fd}, !- Handle
  Thermal Zone 193,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd6f5e4a-82d4-47cf-95cf-0225bb988224}, !- Zone Air Inlet Port List
  {8e187f72-eb60-43d2-9112-a8f9180beb97}, !- Zone Air Exhaust Port List
  {c1cee377-a2f0-4449-8f6d-5620e6fa8abb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb8b74ee-ed28-4102-a8c5-373d8c7956ec}, !- Handle
  Node 193,                               !- Name
  {c1cee377-a2f0-4449-8f6d-5620e6fa8abb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1cee377-a2f0-4449-8f6d-5620e6fa8abb}, !- Handle
  {28b975ca-2451-48c0-abf0-0a1db0c07dce}, !- Name
  {0e374ff0-3cd6-4c41-b9f9-6777ffc261fd}, !- Source Object
  11,                                     !- Outlet Port
  {bb8b74ee-ed28-4102-a8c5-373d8c7956ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd6f5e4a-82d4-47cf-95cf-0225bb988224}, !- Handle
  Port List 385,                          !- Name
  {0e374ff0-3cd6-4c41-b9f9-6777ffc261fd}; !- HVAC Component

OS:PortList,
  {8e187f72-eb60-43d2-9112-a8f9180beb97}, !- Handle
  Port List 386,                          !- Name
  {0e374ff0-3cd6-4c41-b9f9-6777ffc261fd}; !- HVAC Component

OS:Sizing:Zone,
  {a48475f1-21ef-4ec0-8a8f-9ff9027a9cc5}, !- Handle
  {0e374ff0-3cd6-4c41-b9f9-6777ffc261fd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {91d8cd9d-da97-4eed-9dc3-08da884ed407}, !- Handle
  Zone HVAC Equipment List 193,           !- Name
  {0e374ff0-3cd6-4c41-b9f9-6777ffc261fd}; !- Thermal Zone

OS:ThermalZone,
  {2d8afc46-8749-46c7-be9f-37b347471ace}, !- Handle
  Thermal Zone 194,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4649cf6-152a-4f51-9405-6b2392aac395}, !- Zone Air Inlet Port List
  {84a23ac9-267e-4601-94bc-e767da4f65dc}, !- Zone Air Exhaust Port List
  {f136c4a6-66ae-40b7-80a8-d5c63026380c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b267fdb5-e193-4074-9aeb-580e8fd7a738}, !- Handle
  Node 194,                               !- Name
  {f136c4a6-66ae-40b7-80a8-d5c63026380c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f136c4a6-66ae-40b7-80a8-d5c63026380c}, !- Handle
  {2bc5421d-27aa-478b-b1e8-fb065654b47a}, !- Name
  {2d8afc46-8749-46c7-be9f-37b347471ace}, !- Source Object
  11,                                     !- Outlet Port
  {b267fdb5-e193-4074-9aeb-580e8fd7a738}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4649cf6-152a-4f51-9405-6b2392aac395}, !- Handle
  Port List 387,                          !- Name
  {2d8afc46-8749-46c7-be9f-37b347471ace}; !- HVAC Component

OS:PortList,
  {84a23ac9-267e-4601-94bc-e767da4f65dc}, !- Handle
  Port List 388,                          !- Name
  {2d8afc46-8749-46c7-be9f-37b347471ace}; !- HVAC Component

OS:Sizing:Zone,
  {16a1396f-7cdf-4dbe-9f69-fcb2fb8c97c9}, !- Handle
  {2d8afc46-8749-46c7-be9f-37b347471ace}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c17e0375-fee8-4796-ac0f-6687f6ab8919}, !- Handle
  Zone HVAC Equipment List 194,           !- Name
  {2d8afc46-8749-46c7-be9f-37b347471ace}; !- Thermal Zone

OS:ThermalZone,
  {f8636b48-b642-4d12-81af-1a0fc5bacae7}, !- Handle
  Thermal Zone 195,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70ae2320-91bd-41bb-84a8-8f00e676ce4a}, !- Zone Air Inlet Port List
  {5bba75d9-fae6-4b55-b90d-1aa825ceb3a9}, !- Zone Air Exhaust Port List
  {6632e57c-4458-4c13-9214-581dfb8a0dc8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc352328-ce33-4be1-ad2e-a1bb459d97ab}, !- Handle
  Node 195,                               !- Name
  {6632e57c-4458-4c13-9214-581dfb8a0dc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6632e57c-4458-4c13-9214-581dfb8a0dc8}, !- Handle
  {55a9afab-256c-4cb5-b65d-84ee3590e3b0}, !- Name
  {f8636b48-b642-4d12-81af-1a0fc5bacae7}, !- Source Object
  11,                                     !- Outlet Port
  {bc352328-ce33-4be1-ad2e-a1bb459d97ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70ae2320-91bd-41bb-84a8-8f00e676ce4a}, !- Handle
  Port List 389,                          !- Name
  {f8636b48-b642-4d12-81af-1a0fc5bacae7}; !- HVAC Component

OS:PortList,
  {5bba75d9-fae6-4b55-b90d-1aa825ceb3a9}, !- Handle
  Port List 390,                          !- Name
  {f8636b48-b642-4d12-81af-1a0fc5bacae7}; !- HVAC Component

OS:Sizing:Zone,
  {9a665012-dae3-4c77-98c8-dea242a94429}, !- Handle
  {f8636b48-b642-4d12-81af-1a0fc5bacae7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {50b117b7-56f4-40b0-a6a3-5008f30c3e88}, !- Handle
  Zone HVAC Equipment List 195,           !- Name
  {f8636b48-b642-4d12-81af-1a0fc5bacae7}; !- Thermal Zone

OS:ThermalZone,
  {945019d6-9769-4969-8240-f8638a1f508f}, !- Handle
  Thermal Zone 196,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7aba186b-3ca5-47e0-a0ef-86a4f8e4d8a7}, !- Zone Air Inlet Port List
  {7bda0aa2-50f4-425c-b166-cce053ec4a60}, !- Zone Air Exhaust Port List
  {96389ddf-a6e6-4634-b19f-c6c239256c8e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c933230b-c067-4f64-9375-f392b19f41e3}, !- Handle
  Node 196,                               !- Name
  {96389ddf-a6e6-4634-b19f-c6c239256c8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96389ddf-a6e6-4634-b19f-c6c239256c8e}, !- Handle
  {f1e34b0f-64e0-4634-8564-7e9f6b4c2124}, !- Name
  {945019d6-9769-4969-8240-f8638a1f508f}, !- Source Object
  11,                                     !- Outlet Port
  {c933230b-c067-4f64-9375-f392b19f41e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7aba186b-3ca5-47e0-a0ef-86a4f8e4d8a7}, !- Handle
  Port List 391,                          !- Name
  {945019d6-9769-4969-8240-f8638a1f508f}; !- HVAC Component

OS:PortList,
  {7bda0aa2-50f4-425c-b166-cce053ec4a60}, !- Handle
  Port List 392,                          !- Name
  {945019d6-9769-4969-8240-f8638a1f508f}; !- HVAC Component

OS:Sizing:Zone,
  {13ed71ce-e439-4684-8f67-30f7770a45ad}, !- Handle
  {945019d6-9769-4969-8240-f8638a1f508f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8cf7545c-dfab-49a3-9b65-06510032772a}, !- Handle
  Zone HVAC Equipment List 196,           !- Name
  {945019d6-9769-4969-8240-f8638a1f508f}; !- Thermal Zone

OS:ThermalZone,
  {683ef98d-5e4f-4c3b-a1b0-a1041f1efbae}, !- Handle
  Thermal Zone 197,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27d7239a-18f0-4ee4-9e11-ecba9271d0f3}, !- Zone Air Inlet Port List
  {7f253196-00e9-4a1e-ad63-2baf7ed1e9e5}, !- Zone Air Exhaust Port List
  {09672668-7906-4a23-9d6d-e96a0894ced5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5501db2-664d-4d8a-9fc8-9f2fea261e12}, !- Handle
  Node 197,                               !- Name
  {09672668-7906-4a23-9d6d-e96a0894ced5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09672668-7906-4a23-9d6d-e96a0894ced5}, !- Handle
  {f327a61e-c42e-49a3-9ca9-95017cc372c9}, !- Name
  {683ef98d-5e4f-4c3b-a1b0-a1041f1efbae}, !- Source Object
  11,                                     !- Outlet Port
  {b5501db2-664d-4d8a-9fc8-9f2fea261e12}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27d7239a-18f0-4ee4-9e11-ecba9271d0f3}, !- Handle
  Port List 393,                          !- Name
  {683ef98d-5e4f-4c3b-a1b0-a1041f1efbae}; !- HVAC Component

OS:PortList,
  {7f253196-00e9-4a1e-ad63-2baf7ed1e9e5}, !- Handle
  Port List 394,                          !- Name
  {683ef98d-5e4f-4c3b-a1b0-a1041f1efbae}; !- HVAC Component

OS:Sizing:Zone,
  {45cb9288-fe5c-4e81-a495-ca51bd089979}, !- Handle
  {683ef98d-5e4f-4c3b-a1b0-a1041f1efbae}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {36ae5037-1caa-470a-9672-d23fded0aaf0}, !- Handle
  Zone HVAC Equipment List 197,           !- Name
  {683ef98d-5e4f-4c3b-a1b0-a1041f1efbae}; !- Thermal Zone

OS:ThermalZone,
  {8057523c-fcb3-448f-bdc1-510b4cafa242}, !- Handle
  Thermal Zone 198,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4dcdde9-cc66-4cd3-b618-a0658b0f0529}, !- Zone Air Inlet Port List
  {1a066b65-9a17-4416-b9e9-ed8ba26e1526}, !- Zone Air Exhaust Port List
  {4a4b0592-f5fb-454b-87a2-e89ca0719cbd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e2c9b51-ccf7-4733-954f-540d65389984}, !- Handle
  Node 198,                               !- Name
  {4a4b0592-f5fb-454b-87a2-e89ca0719cbd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a4b0592-f5fb-454b-87a2-e89ca0719cbd}, !- Handle
  {1ba7cac1-d566-4eaa-8bef-6278161eda74}, !- Name
  {8057523c-fcb3-448f-bdc1-510b4cafa242}, !- Source Object
  11,                                     !- Outlet Port
  {8e2c9b51-ccf7-4733-954f-540d65389984}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4dcdde9-cc66-4cd3-b618-a0658b0f0529}, !- Handle
  Port List 395,                          !- Name
  {8057523c-fcb3-448f-bdc1-510b4cafa242}; !- HVAC Component

OS:PortList,
  {1a066b65-9a17-4416-b9e9-ed8ba26e1526}, !- Handle
  Port List 396,                          !- Name
  {8057523c-fcb3-448f-bdc1-510b4cafa242}; !- HVAC Component

OS:Sizing:Zone,
  {24a09177-678f-46b3-9d97-d92481e969ef}, !- Handle
  {8057523c-fcb3-448f-bdc1-510b4cafa242}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {668aca28-ef0c-4671-8c97-004718d501de}, !- Handle
  Zone HVAC Equipment List 198,           !- Name
  {8057523c-fcb3-448f-bdc1-510b4cafa242}; !- Thermal Zone

OS:ThermalZone,
  {3169a56a-cac8-4521-b1f2-31afceba8c04}, !- Handle
  Thermal Zone 199,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94b49ad5-1338-46a3-bb70-beea8d3970fa}, !- Zone Air Inlet Port List
  {c683c110-7e7e-4d40-a617-ed84d18faf79}, !- Zone Air Exhaust Port List
  {70c8a3e0-cdb9-4543-b7ce-f243a2efe210}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7dd0f379-5d61-40fc-b6d1-a68872f9cb72}, !- Handle
  Node 199,                               !- Name
  {70c8a3e0-cdb9-4543-b7ce-f243a2efe210}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70c8a3e0-cdb9-4543-b7ce-f243a2efe210}, !- Handle
  {5db6bdba-8d0d-45fb-a72e-7cf454fe4075}, !- Name
  {3169a56a-cac8-4521-b1f2-31afceba8c04}, !- Source Object
  11,                                     !- Outlet Port
  {7dd0f379-5d61-40fc-b6d1-a68872f9cb72}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94b49ad5-1338-46a3-bb70-beea8d3970fa}, !- Handle
  Port List 397,                          !- Name
  {3169a56a-cac8-4521-b1f2-31afceba8c04}; !- HVAC Component

OS:PortList,
  {c683c110-7e7e-4d40-a617-ed84d18faf79}, !- Handle
  Port List 398,                          !- Name
  {3169a56a-cac8-4521-b1f2-31afceba8c04}; !- HVAC Component

OS:Sizing:Zone,
  {2d423c19-190a-49e1-aa4e-98ee1f1387bf}, !- Handle
  {3169a56a-cac8-4521-b1f2-31afceba8c04}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fd656190-3e2c-43c3-a5ba-d91e779c375b}, !- Handle
  Zone HVAC Equipment List 199,           !- Name
  {3169a56a-cac8-4521-b1f2-31afceba8c04}; !- Thermal Zone

OS:ThermalZone,
  {e4624e9e-ae74-4b7f-a78e-7e060576f6fb}, !- Handle
  Thermal Zone 200,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0648b1e-a63e-43bd-87e4-a6a47b732411}, !- Zone Air Inlet Port List
  {4c8a2d69-7634-4203-958e-97bb6c543c8e}, !- Zone Air Exhaust Port List
  {f4817545-c762-46f6-8bb1-fe043ff2ec2d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f58bfe49-46dc-4ce6-bb4d-05f2fdf2cb69}, !- Handle
  Node 200,                               !- Name
  {f4817545-c762-46f6-8bb1-fe043ff2ec2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4817545-c762-46f6-8bb1-fe043ff2ec2d}, !- Handle
  {0da92f84-2256-40b1-9c48-629e9e56b60e}, !- Name
  {e4624e9e-ae74-4b7f-a78e-7e060576f6fb}, !- Source Object
  11,                                     !- Outlet Port
  {f58bfe49-46dc-4ce6-bb4d-05f2fdf2cb69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0648b1e-a63e-43bd-87e4-a6a47b732411}, !- Handle
  Port List 399,                          !- Name
  {e4624e9e-ae74-4b7f-a78e-7e060576f6fb}; !- HVAC Component

OS:PortList,
  {4c8a2d69-7634-4203-958e-97bb6c543c8e}, !- Handle
  Port List 400,                          !- Name
  {e4624e9e-ae74-4b7f-a78e-7e060576f6fb}; !- HVAC Component

OS:Sizing:Zone,
  {19e682e3-8f37-4d80-8086-fd6c49263485}, !- Handle
  {e4624e9e-ae74-4b7f-a78e-7e060576f6fb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6fff7864-9c5a-4900-a127-93e21f1cf5a0}, !- Handle
  Zone HVAC Equipment List 200,           !- Name
  {e4624e9e-ae74-4b7f-a78e-7e060576f6fb}; !- Thermal Zone

OS:ThermalZone,
  {183fa450-6e4f-4646-bd36-0174881dc14e}, !- Handle
  Thermal Zone 201,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b69fe458-a683-4376-a165-6f3f218cd621}, !- Zone Air Inlet Port List
  {da14f7ae-1a2d-47b4-877b-4b2ca6b2542a}, !- Zone Air Exhaust Port List
  {a63bfcd2-279e-43c1-b345-5fbca2de2cec}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ece77c57-f506-474d-b43b-d29f9fc4b4f6}, !- Handle
  Node 201,                               !- Name
  {a63bfcd2-279e-43c1-b345-5fbca2de2cec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a63bfcd2-279e-43c1-b345-5fbca2de2cec}, !- Handle
  {da5c148b-c3e1-419a-990f-be5234ea5e29}, !- Name
  {183fa450-6e4f-4646-bd36-0174881dc14e}, !- Source Object
  11,                                     !- Outlet Port
  {ece77c57-f506-474d-b43b-d29f9fc4b4f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b69fe458-a683-4376-a165-6f3f218cd621}, !- Handle
  Port List 401,                          !- Name
  {183fa450-6e4f-4646-bd36-0174881dc14e}; !- HVAC Component

OS:PortList,
  {da14f7ae-1a2d-47b4-877b-4b2ca6b2542a}, !- Handle
  Port List 402,                          !- Name
  {183fa450-6e4f-4646-bd36-0174881dc14e}; !- HVAC Component

OS:Sizing:Zone,
  {935ae7b2-6b4b-4c01-9304-e65f89aa993f}, !- Handle
  {183fa450-6e4f-4646-bd36-0174881dc14e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {35701b29-f845-4429-8c36-a76c64f18a3d}, !- Handle
  Zone HVAC Equipment List 201,           !- Name
  {183fa450-6e4f-4646-bd36-0174881dc14e}; !- Thermal Zone

OS:ThermalZone,
  {4243fa13-fff1-4297-b846-682f61dfd6ea}, !- Handle
  Thermal Zone 202,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57ede600-454a-4ade-98ce-34401ecfb53d}, !- Zone Air Inlet Port List
  {de5d02fa-5284-4b1c-b492-cf38a7698f20}, !- Zone Air Exhaust Port List
  {4c57a800-ec0b-4c91-9a24-003251b1ba68}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b1f9d84-c3b2-4f1b-9e4e-81dd8ec905b4}, !- Handle
  Node 202,                               !- Name
  {4c57a800-ec0b-4c91-9a24-003251b1ba68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c57a800-ec0b-4c91-9a24-003251b1ba68}, !- Handle
  {e01c8731-0892-4e99-8217-5fbf6af05b57}, !- Name
  {4243fa13-fff1-4297-b846-682f61dfd6ea}, !- Source Object
  11,                                     !- Outlet Port
  {9b1f9d84-c3b2-4f1b-9e4e-81dd8ec905b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57ede600-454a-4ade-98ce-34401ecfb53d}, !- Handle
  Port List 403,                          !- Name
  {4243fa13-fff1-4297-b846-682f61dfd6ea}; !- HVAC Component

OS:PortList,
  {de5d02fa-5284-4b1c-b492-cf38a7698f20}, !- Handle
  Port List 404,                          !- Name
  {4243fa13-fff1-4297-b846-682f61dfd6ea}; !- HVAC Component

OS:Sizing:Zone,
  {54c3d86a-d22e-4531-961c-4539900c3229}, !- Handle
  {4243fa13-fff1-4297-b846-682f61dfd6ea}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7b44b9b6-6474-455d-8c2b-a6f480411059}, !- Handle
  Zone HVAC Equipment List 202,           !- Name
  {4243fa13-fff1-4297-b846-682f61dfd6ea}; !- Thermal Zone

OS:ThermalZone,
  {f871e531-c9d3-4ff2-a49a-6f4fcd0b12c0}, !- Handle
  Thermal Zone 203,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94eb9b86-e33b-43c6-8276-ef9ba6af34ec}, !- Zone Air Inlet Port List
  {40bd0476-2c88-45ea-849e-6e3585a681df}, !- Zone Air Exhaust Port List
  {6aa15cd4-ee21-4b71-a9bc-7076eca7b196}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dda20381-9c15-4e6a-bd7f-317d08612ed7}, !- Handle
  Node 203,                               !- Name
  {6aa15cd4-ee21-4b71-a9bc-7076eca7b196}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6aa15cd4-ee21-4b71-a9bc-7076eca7b196}, !- Handle
  {4f9e88d5-2106-4ce9-8a08-574721ce337f}, !- Name
  {f871e531-c9d3-4ff2-a49a-6f4fcd0b12c0}, !- Source Object
  11,                                     !- Outlet Port
  {dda20381-9c15-4e6a-bd7f-317d08612ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94eb9b86-e33b-43c6-8276-ef9ba6af34ec}, !- Handle
  Port List 405,                          !- Name
  {f871e531-c9d3-4ff2-a49a-6f4fcd0b12c0}; !- HVAC Component

OS:PortList,
  {40bd0476-2c88-45ea-849e-6e3585a681df}, !- Handle
  Port List 406,                          !- Name
  {f871e531-c9d3-4ff2-a49a-6f4fcd0b12c0}; !- HVAC Component

OS:Sizing:Zone,
  {f61fd440-244f-46bc-88a9-f2107317242a}, !- Handle
  {f871e531-c9d3-4ff2-a49a-6f4fcd0b12c0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3d704734-31c8-47d2-b327-6738d79c5ad4}, !- Handle
  Zone HVAC Equipment List 203,           !- Name
  {f871e531-c9d3-4ff2-a49a-6f4fcd0b12c0}; !- Thermal Zone

OS:ThermalZone,
  {ae3b06ba-2b3e-40e4-9306-56cc5dea424c}, !- Handle
  Thermal Zone 204,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b47adfa6-7c2b-495c-857e-d928c9750f05}, !- Zone Air Inlet Port List
  {e359adf0-bb13-448a-a6e2-ff3e6c7872c2}, !- Zone Air Exhaust Port List
  {00d9e585-ad19-4d75-8b01-459e30324915}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9825f70-f437-409a-a950-75742a0fdd22}, !- Handle
  Node 204,                               !- Name
  {00d9e585-ad19-4d75-8b01-459e30324915}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00d9e585-ad19-4d75-8b01-459e30324915}, !- Handle
  {421cdf9e-7291-4537-bb12-0900f655f7ad}, !- Name
  {ae3b06ba-2b3e-40e4-9306-56cc5dea424c}, !- Source Object
  11,                                     !- Outlet Port
  {f9825f70-f437-409a-a950-75742a0fdd22}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b47adfa6-7c2b-495c-857e-d928c9750f05}, !- Handle
  Port List 407,                          !- Name
  {ae3b06ba-2b3e-40e4-9306-56cc5dea424c}; !- HVAC Component

OS:PortList,
  {e359adf0-bb13-448a-a6e2-ff3e6c7872c2}, !- Handle
  Port List 408,                          !- Name
  {ae3b06ba-2b3e-40e4-9306-56cc5dea424c}; !- HVAC Component

OS:Sizing:Zone,
  {f8d512b5-a55c-45d4-bb4f-bb922a5d6290}, !- Handle
  {ae3b06ba-2b3e-40e4-9306-56cc5dea424c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {447e1b78-a805-45b0-b2e5-9b905aef289d}, !- Handle
  Zone HVAC Equipment List 204,           !- Name
  {ae3b06ba-2b3e-40e4-9306-56cc5dea424c}; !- Thermal Zone

OS:ThermalZone,
  {a5b2972b-3174-4a67-bbae-8b0b6b292e15}, !- Handle
  Thermal Zone 205,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3b9b084-81ff-47d2-b96b-65671a15c090}, !- Zone Air Inlet Port List
  {f6c7be58-a86e-4854-b5c6-8f93b2a1368c}, !- Zone Air Exhaust Port List
  {a180b249-7b2c-42b0-922c-58b27341e645}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53450ca0-b65b-4353-8f2a-e0715e595a14}, !- Handle
  Node 205,                               !- Name
  {a180b249-7b2c-42b0-922c-58b27341e645}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a180b249-7b2c-42b0-922c-58b27341e645}, !- Handle
  {089a0f4f-bfd2-4efb-8393-87738f883d93}, !- Name
  {a5b2972b-3174-4a67-bbae-8b0b6b292e15}, !- Source Object
  11,                                     !- Outlet Port
  {53450ca0-b65b-4353-8f2a-e0715e595a14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3b9b084-81ff-47d2-b96b-65671a15c090}, !- Handle
  Port List 409,                          !- Name
  {a5b2972b-3174-4a67-bbae-8b0b6b292e15}; !- HVAC Component

OS:PortList,
  {f6c7be58-a86e-4854-b5c6-8f93b2a1368c}, !- Handle
  Port List 410,                          !- Name
  {a5b2972b-3174-4a67-bbae-8b0b6b292e15}; !- HVAC Component

OS:Sizing:Zone,
  {047391c4-4e63-4307-8235-736e867b0236}, !- Handle
  {a5b2972b-3174-4a67-bbae-8b0b6b292e15}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {664cd938-8e64-4569-b82d-6a27389fe8c5}, !- Handle
  Zone HVAC Equipment List 205,           !- Name
  {a5b2972b-3174-4a67-bbae-8b0b6b292e15}; !- Thermal Zone

OS:ThermalZone,
  {07ddcadf-94b4-4269-b0ff-ea9fb1049dd2}, !- Handle
  Thermal Zone 206,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd41cde4-cfbf-4055-9446-c3a854e31bd8}, !- Zone Air Inlet Port List
  {f7cd49e1-7b9c-4a5c-bf72-85225cea34b5}, !- Zone Air Exhaust Port List
  {b8c43898-77da-4fe5-8f8a-30fcfd89c62c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {634fc26b-c827-4ec2-b6ce-1f21e0ea9e11}, !- Handle
  Node 206,                               !- Name
  {b8c43898-77da-4fe5-8f8a-30fcfd89c62c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8c43898-77da-4fe5-8f8a-30fcfd89c62c}, !- Handle
  {1c715830-0e7b-4798-a8b3-2e6b77b9d0b1}, !- Name
  {07ddcadf-94b4-4269-b0ff-ea9fb1049dd2}, !- Source Object
  11,                                     !- Outlet Port
  {634fc26b-c827-4ec2-b6ce-1f21e0ea9e11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd41cde4-cfbf-4055-9446-c3a854e31bd8}, !- Handle
  Port List 411,                          !- Name
  {07ddcadf-94b4-4269-b0ff-ea9fb1049dd2}; !- HVAC Component

OS:PortList,
  {f7cd49e1-7b9c-4a5c-bf72-85225cea34b5}, !- Handle
  Port List 412,                          !- Name
  {07ddcadf-94b4-4269-b0ff-ea9fb1049dd2}; !- HVAC Component

OS:Sizing:Zone,
  {8324da59-5fa2-428d-a7b8-51a897db8acd}, !- Handle
  {07ddcadf-94b4-4269-b0ff-ea9fb1049dd2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {582a3f15-b556-40c0-8657-74dcad334b56}, !- Handle
  Zone HVAC Equipment List 206,           !- Name
  {07ddcadf-94b4-4269-b0ff-ea9fb1049dd2}; !- Thermal Zone

OS:ThermalZone,
  {f1b30245-8d2d-4515-a99b-b14a3f02455f}, !- Handle
  Thermal Zone 207,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7dc84f53-ce0e-41cf-b88a-e4b0746f3f72}, !- Zone Air Inlet Port List
  {22228f4d-38e6-4ab4-9b59-47bb99b72111}, !- Zone Air Exhaust Port List
  {f9d80723-484a-4aa8-80fa-f522a59a82f3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef4738ed-bea5-4a3a-b8ee-796c74136905}, !- Handle
  Node 207,                               !- Name
  {f9d80723-484a-4aa8-80fa-f522a59a82f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9d80723-484a-4aa8-80fa-f522a59a82f3}, !- Handle
  {0bd010cb-a9ed-4d0c-9bff-81b5dab4c7d9}, !- Name
  {f1b30245-8d2d-4515-a99b-b14a3f02455f}, !- Source Object
  11,                                     !- Outlet Port
  {ef4738ed-bea5-4a3a-b8ee-796c74136905}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7dc84f53-ce0e-41cf-b88a-e4b0746f3f72}, !- Handle
  Port List 413,                          !- Name
  {f1b30245-8d2d-4515-a99b-b14a3f02455f}; !- HVAC Component

OS:PortList,
  {22228f4d-38e6-4ab4-9b59-47bb99b72111}, !- Handle
  Port List 414,                          !- Name
  {f1b30245-8d2d-4515-a99b-b14a3f02455f}; !- HVAC Component

OS:Sizing:Zone,
  {22ca06dc-bdd9-404e-ace8-917de117d9b9}, !- Handle
  {f1b30245-8d2d-4515-a99b-b14a3f02455f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e5a87bc6-13dd-46a3-bac8-d5ae9c2f4a10}, !- Handle
  Zone HVAC Equipment List 207,           !- Name
  {f1b30245-8d2d-4515-a99b-b14a3f02455f}; !- Thermal Zone

OS:ThermalZone,
  {a9f736c4-62d8-4257-a9cb-d5184635598d}, !- Handle
  Thermal Zone 208,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f78344a-83ba-4edb-80f0-96c94d369f7f}, !- Zone Air Inlet Port List
  {35c460c9-c8ef-4c38-b541-07d714ee13e2}, !- Zone Air Exhaust Port List
  {10e92361-e3a7-4d80-a530-73b701675b8e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc591d7a-7e36-423d-90b6-7746c9bf56a2}, !- Handle
  Node 208,                               !- Name
  {10e92361-e3a7-4d80-a530-73b701675b8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10e92361-e3a7-4d80-a530-73b701675b8e}, !- Handle
  {50ccdc24-4f64-436c-a178-c874913f3a30}, !- Name
  {a9f736c4-62d8-4257-a9cb-d5184635598d}, !- Source Object
  11,                                     !- Outlet Port
  {bc591d7a-7e36-423d-90b6-7746c9bf56a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f78344a-83ba-4edb-80f0-96c94d369f7f}, !- Handle
  Port List 415,                          !- Name
  {a9f736c4-62d8-4257-a9cb-d5184635598d}; !- HVAC Component

OS:PortList,
  {35c460c9-c8ef-4c38-b541-07d714ee13e2}, !- Handle
  Port List 416,                          !- Name
  {a9f736c4-62d8-4257-a9cb-d5184635598d}; !- HVAC Component

OS:Sizing:Zone,
  {56006ded-80db-433e-9db6-2cfc3a82cf22}, !- Handle
  {a9f736c4-62d8-4257-a9cb-d5184635598d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {56e11dec-5139-40b1-a87f-8c491a86c532}, !- Handle
  Zone HVAC Equipment List 208,           !- Name
  {a9f736c4-62d8-4257-a9cb-d5184635598d}; !- Thermal Zone

OS:ThermalZone,
  {9e63943f-070b-48b2-970f-27fba4a19ae1}, !- Handle
  Thermal Zone 209,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {211f6021-1834-4bea-868c-5f45f6516afe}, !- Zone Air Inlet Port List
  {c329fbb7-5652-4b7f-8166-f16fcc1d2d88}, !- Zone Air Exhaust Port List
  {807abc82-0d05-4843-a4ca-34a93c5d0ca6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {447f71c9-1948-4156-965c-cc1419a86b8e}, !- Handle
  Node 209,                               !- Name
  {807abc82-0d05-4843-a4ca-34a93c5d0ca6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {807abc82-0d05-4843-a4ca-34a93c5d0ca6}, !- Handle
  {ded7b5ac-879c-4b85-99b7-cc9c330b11fe}, !- Name
  {9e63943f-070b-48b2-970f-27fba4a19ae1}, !- Source Object
  11,                                     !- Outlet Port
  {447f71c9-1948-4156-965c-cc1419a86b8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {211f6021-1834-4bea-868c-5f45f6516afe}, !- Handle
  Port List 417,                          !- Name
  {9e63943f-070b-48b2-970f-27fba4a19ae1}; !- HVAC Component

OS:PortList,
  {c329fbb7-5652-4b7f-8166-f16fcc1d2d88}, !- Handle
  Port List 418,                          !- Name
  {9e63943f-070b-48b2-970f-27fba4a19ae1}; !- HVAC Component

OS:Sizing:Zone,
  {9ecd78aa-ab27-4723-b8f7-7f43085c2e7e}, !- Handle
  {9e63943f-070b-48b2-970f-27fba4a19ae1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {abfcc47c-b122-4f67-b28c-adedf365762e}, !- Handle
  Zone HVAC Equipment List 209,           !- Name
  {9e63943f-070b-48b2-970f-27fba4a19ae1}; !- Thermal Zone

OS:ThermalZone,
  {a6252cde-2fbb-494f-a9a5-aff19bca3a79}, !- Handle
  Thermal Zone 210,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {306cfbf8-ec13-449f-b774-d08e274f3ff4}, !- Zone Air Inlet Port List
  {7ec9299e-147b-4a9c-b69a-978160cfd256}, !- Zone Air Exhaust Port List
  {4f7787f8-c4fd-473b-a15d-4e5c1312f1d7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f43578a5-7f93-4893-804c-37059165c2a2}, !- Handle
  Node 210,                               !- Name
  {4f7787f8-c4fd-473b-a15d-4e5c1312f1d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f7787f8-c4fd-473b-a15d-4e5c1312f1d7}, !- Handle
  {ed96328d-2f33-433f-99b0-63854764aa50}, !- Name
  {a6252cde-2fbb-494f-a9a5-aff19bca3a79}, !- Source Object
  11,                                     !- Outlet Port
  {f43578a5-7f93-4893-804c-37059165c2a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {306cfbf8-ec13-449f-b774-d08e274f3ff4}, !- Handle
  Port List 419,                          !- Name
  {a6252cde-2fbb-494f-a9a5-aff19bca3a79}; !- HVAC Component

OS:PortList,
  {7ec9299e-147b-4a9c-b69a-978160cfd256}, !- Handle
  Port List 420,                          !- Name
  {a6252cde-2fbb-494f-a9a5-aff19bca3a79}; !- HVAC Component

OS:Sizing:Zone,
  {13cf1ee2-9b73-4255-b2c8-56ac528fed3e}, !- Handle
  {a6252cde-2fbb-494f-a9a5-aff19bca3a79}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {16108db4-3f99-44bc-bbca-7b50ae724b92}, !- Handle
  Zone HVAC Equipment List 210,           !- Name
  {a6252cde-2fbb-494f-a9a5-aff19bca3a79}; !- Thermal Zone

OS:ThermalZone,
  {80a7fa9a-720c-4fcf-aede-b7f496f4e4b2}, !- Handle
  Thermal Zone 211,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4325ea0e-031a-4e15-8979-4612fa2e4b94}, !- Zone Air Inlet Port List
  {31ffa53b-16b4-404b-a13f-2046c1829ba8}, !- Zone Air Exhaust Port List
  {9cc43bc7-2dae-4b09-9ff3-b26a726097df}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a2e7600-a99b-4d85-8413-1ec09743ce53}, !- Handle
  Node 211,                               !- Name
  {9cc43bc7-2dae-4b09-9ff3-b26a726097df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9cc43bc7-2dae-4b09-9ff3-b26a726097df}, !- Handle
  {d534cc87-4a39-4054-98cc-6456dddc2a02}, !- Name
  {80a7fa9a-720c-4fcf-aede-b7f496f4e4b2}, !- Source Object
  11,                                     !- Outlet Port
  {9a2e7600-a99b-4d85-8413-1ec09743ce53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4325ea0e-031a-4e15-8979-4612fa2e4b94}, !- Handle
  Port List 421,                          !- Name
  {80a7fa9a-720c-4fcf-aede-b7f496f4e4b2}; !- HVAC Component

OS:PortList,
  {31ffa53b-16b4-404b-a13f-2046c1829ba8}, !- Handle
  Port List 422,                          !- Name
  {80a7fa9a-720c-4fcf-aede-b7f496f4e4b2}; !- HVAC Component

OS:Sizing:Zone,
  {1c0c5eb1-bc59-4558-ba9b-d61de0805ec9}, !- Handle
  {80a7fa9a-720c-4fcf-aede-b7f496f4e4b2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d9799b6d-44a8-4ce7-be48-6ecf54393184}, !- Handle
  Zone HVAC Equipment List 211,           !- Name
  {80a7fa9a-720c-4fcf-aede-b7f496f4e4b2}; !- Thermal Zone

OS:ThermalZone,
  {3f59f8fb-b0de-40d3-acd5-eda1b67c1cd4}, !- Handle
  Thermal Zone 212,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0031dd6b-869a-42ff-a3c3-fb097803e175}, !- Zone Air Inlet Port List
  {b8f3abc0-16a1-4927-9391-69ae2b2b5652}, !- Zone Air Exhaust Port List
  {e09f74c2-b0e4-4e8b-8266-f03dada42e2b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e6274cd-b712-4450-abc7-74c1ef12b143}, !- Handle
  Node 212,                               !- Name
  {e09f74c2-b0e4-4e8b-8266-f03dada42e2b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e09f74c2-b0e4-4e8b-8266-f03dada42e2b}, !- Handle
  {18a9c790-7d5b-4e5e-8298-1eea37c7b967}, !- Name
  {3f59f8fb-b0de-40d3-acd5-eda1b67c1cd4}, !- Source Object
  11,                                     !- Outlet Port
  {1e6274cd-b712-4450-abc7-74c1ef12b143}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0031dd6b-869a-42ff-a3c3-fb097803e175}, !- Handle
  Port List 423,                          !- Name
  {3f59f8fb-b0de-40d3-acd5-eda1b67c1cd4}; !- HVAC Component

OS:PortList,
  {b8f3abc0-16a1-4927-9391-69ae2b2b5652}, !- Handle
  Port List 424,                          !- Name
  {3f59f8fb-b0de-40d3-acd5-eda1b67c1cd4}; !- HVAC Component

OS:Sizing:Zone,
  {444b1ce3-42b4-4821-a7ca-70a849fa1099}, !- Handle
  {3f59f8fb-b0de-40d3-acd5-eda1b67c1cd4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a33c8c03-44b5-4037-bd1d-3c04b5935ef2}, !- Handle
  Zone HVAC Equipment List 212,           !- Name
  {3f59f8fb-b0de-40d3-acd5-eda1b67c1cd4}; !- Thermal Zone

OS:ThermalZone,
  {cbc5d829-2d0d-4dfd-9b31-5a05a2559367}, !- Handle
  Thermal Zone 213,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61fb413e-5ed0-46b9-81b3-520a45efe939}, !- Zone Air Inlet Port List
  {420f1811-310c-457b-990b-e6880ff2502d}, !- Zone Air Exhaust Port List
  {cb402975-a1e6-45bc-ac69-cd4d8e2c6268}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb93daf2-cd1d-470f-b760-bb53587313f8}, !- Handle
  Node 213,                               !- Name
  {cb402975-a1e6-45bc-ac69-cd4d8e2c6268}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb402975-a1e6-45bc-ac69-cd4d8e2c6268}, !- Handle
  {c95ff994-e4e6-43eb-aaa4-db75a404ac2a}, !- Name
  {cbc5d829-2d0d-4dfd-9b31-5a05a2559367}, !- Source Object
  11,                                     !- Outlet Port
  {bb93daf2-cd1d-470f-b760-bb53587313f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61fb413e-5ed0-46b9-81b3-520a45efe939}, !- Handle
  Port List 425,                          !- Name
  {cbc5d829-2d0d-4dfd-9b31-5a05a2559367}; !- HVAC Component

OS:PortList,
  {420f1811-310c-457b-990b-e6880ff2502d}, !- Handle
  Port List 426,                          !- Name
  {cbc5d829-2d0d-4dfd-9b31-5a05a2559367}; !- HVAC Component

OS:Sizing:Zone,
  {eebc5ee1-cca2-44e5-9077-ec9e807dcc91}, !- Handle
  {cbc5d829-2d0d-4dfd-9b31-5a05a2559367}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d39207a4-f0cb-4ba0-b33f-41bea6341cc2}, !- Handle
  Zone HVAC Equipment List 213,           !- Name
  {cbc5d829-2d0d-4dfd-9b31-5a05a2559367}; !- Thermal Zone

OS:ThermalZone,
  {2b6a72ed-fcb7-4ab5-9dfa-53df31e1e02e}, !- Handle
  Thermal Zone 214,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b470db7-44ec-4977-abe8-06304cdf8012}, !- Zone Air Inlet Port List
  {cdbe5932-2768-43dd-9b64-00d7ecb7a106}, !- Zone Air Exhaust Port List
  {4ba7bcd4-6866-4c73-b5f6-af8e53ca82a8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5242c46e-c845-47af-aac3-6171c0699c06}, !- Handle
  Node 214,                               !- Name
  {4ba7bcd4-6866-4c73-b5f6-af8e53ca82a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ba7bcd4-6866-4c73-b5f6-af8e53ca82a8}, !- Handle
  {9085bc35-25dc-4777-8652-79081b5e18ab}, !- Name
  {2b6a72ed-fcb7-4ab5-9dfa-53df31e1e02e}, !- Source Object
  11,                                     !- Outlet Port
  {5242c46e-c845-47af-aac3-6171c0699c06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b470db7-44ec-4977-abe8-06304cdf8012}, !- Handle
  Port List 427,                          !- Name
  {2b6a72ed-fcb7-4ab5-9dfa-53df31e1e02e}; !- HVAC Component

OS:PortList,
  {cdbe5932-2768-43dd-9b64-00d7ecb7a106}, !- Handle
  Port List 428,                          !- Name
  {2b6a72ed-fcb7-4ab5-9dfa-53df31e1e02e}; !- HVAC Component

OS:Sizing:Zone,
  {80758129-a21c-45b7-a717-305613fa4037}, !- Handle
  {2b6a72ed-fcb7-4ab5-9dfa-53df31e1e02e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {84b94b02-b1e5-4d36-9f22-86f02ad4ee0e}, !- Handle
  Zone HVAC Equipment List 214,           !- Name
  {2b6a72ed-fcb7-4ab5-9dfa-53df31e1e02e}; !- Thermal Zone

OS:ThermalZone,
  {bcb6627e-52d0-444e-a2e9-02a7b5637730}, !- Handle
  Thermal Zone 215,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b284214-45d3-4b9e-a239-90eeaaeb796d}, !- Zone Air Inlet Port List
  {ae305f6f-cba7-4d42-9647-c622c143076e}, !- Zone Air Exhaust Port List
  {2e3572ab-65e0-4c59-9da0-e8417ae96624}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd014433-4a99-4a6e-8927-eeb23551ffd7}, !- Handle
  Node 215,                               !- Name
  {2e3572ab-65e0-4c59-9da0-e8417ae96624}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e3572ab-65e0-4c59-9da0-e8417ae96624}, !- Handle
  {5a15f673-a4ac-45d6-a670-c936aa01ae95}, !- Name
  {bcb6627e-52d0-444e-a2e9-02a7b5637730}, !- Source Object
  11,                                     !- Outlet Port
  {cd014433-4a99-4a6e-8927-eeb23551ffd7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b284214-45d3-4b9e-a239-90eeaaeb796d}, !- Handle
  Port List 429,                          !- Name
  {bcb6627e-52d0-444e-a2e9-02a7b5637730}; !- HVAC Component

OS:PortList,
  {ae305f6f-cba7-4d42-9647-c622c143076e}, !- Handle
  Port List 430,                          !- Name
  {bcb6627e-52d0-444e-a2e9-02a7b5637730}; !- HVAC Component

OS:Sizing:Zone,
  {184d9b9c-bcd7-430b-a294-be839195201e}, !- Handle
  {bcb6627e-52d0-444e-a2e9-02a7b5637730}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {30f5769b-dcde-4364-a3e4-d6dd404e5858}, !- Handle
  Zone HVAC Equipment List 215,           !- Name
  {bcb6627e-52d0-444e-a2e9-02a7b5637730}; !- Thermal Zone

OS:ThermalZone,
  {46780977-a08c-4c04-afae-46fb25071b8a}, !- Handle
  Thermal Zone 216,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68656ee5-d408-4f8d-9dd9-8b4edc33bf73}, !- Zone Air Inlet Port List
  {c1987f70-e098-4e26-8c24-e21b9c84f46c}, !- Zone Air Exhaust Port List
  {7206d4a4-f11e-49cd-8031-4ff77c1f1e08}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40c07fbb-8f9e-4856-9d3a-3a3c8c0e91a1}, !- Handle
  Node 216,                               !- Name
  {7206d4a4-f11e-49cd-8031-4ff77c1f1e08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7206d4a4-f11e-49cd-8031-4ff77c1f1e08}, !- Handle
  {093e4e97-35f6-4c12-b8d7-3d129f20a56f}, !- Name
  {46780977-a08c-4c04-afae-46fb25071b8a}, !- Source Object
  11,                                     !- Outlet Port
  {40c07fbb-8f9e-4856-9d3a-3a3c8c0e91a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68656ee5-d408-4f8d-9dd9-8b4edc33bf73}, !- Handle
  Port List 431,                          !- Name
  {46780977-a08c-4c04-afae-46fb25071b8a}; !- HVAC Component

OS:PortList,
  {c1987f70-e098-4e26-8c24-e21b9c84f46c}, !- Handle
  Port List 432,                          !- Name
  {46780977-a08c-4c04-afae-46fb25071b8a}; !- HVAC Component

OS:Sizing:Zone,
  {dc6215a0-002b-41fd-bf71-7badf22d0fb4}, !- Handle
  {46780977-a08c-4c04-afae-46fb25071b8a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4b8b9398-7ab7-4960-8671-75ef6e10de63}, !- Handle
  Zone HVAC Equipment List 216,           !- Name
  {46780977-a08c-4c04-afae-46fb25071b8a}; !- Thermal Zone

OS:ThermalZone,
  {ee03a07e-caa9-465d-9a94-3e7fcfb040d6}, !- Handle
  Thermal Zone 217,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea27aed6-3448-410c-a93e-4d36f1912a61}, !- Zone Air Inlet Port List
  {919be35c-daa3-4f34-910d-a4f53b006b87}, !- Zone Air Exhaust Port List
  {43ead974-3872-463b-9cc3-e05292dbc172}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62f457f6-3747-4b53-843b-c9ae04ba7b87}, !- Handle
  Node 217,                               !- Name
  {43ead974-3872-463b-9cc3-e05292dbc172}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43ead974-3872-463b-9cc3-e05292dbc172}, !- Handle
  {90bc1bcd-113d-4689-b464-b493e3b6b2c1}, !- Name
  {ee03a07e-caa9-465d-9a94-3e7fcfb040d6}, !- Source Object
  11,                                     !- Outlet Port
  {62f457f6-3747-4b53-843b-c9ae04ba7b87}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea27aed6-3448-410c-a93e-4d36f1912a61}, !- Handle
  Port List 433,                          !- Name
  {ee03a07e-caa9-465d-9a94-3e7fcfb040d6}; !- HVAC Component

OS:PortList,
  {919be35c-daa3-4f34-910d-a4f53b006b87}, !- Handle
  Port List 434,                          !- Name
  {ee03a07e-caa9-465d-9a94-3e7fcfb040d6}; !- HVAC Component

OS:Sizing:Zone,
  {93444295-d6dc-4dc5-9496-6e598a5c377a}, !- Handle
  {ee03a07e-caa9-465d-9a94-3e7fcfb040d6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a3acbf0a-e90d-4e70-99bb-bb0a080fb091}, !- Handle
  Zone HVAC Equipment List 217,           !- Name
  {ee03a07e-caa9-465d-9a94-3e7fcfb040d6}; !- Thermal Zone

OS:ThermalZone,
  {d4a8c230-a585-485c-8d2b-1fa4528f7c36}, !- Handle
  Thermal Zone 218,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3135d13-4a27-4d99-a6bc-ea71fa84d2b9}, !- Zone Air Inlet Port List
  {df1e3e12-6151-4b46-9be3-98bfb56f3123}, !- Zone Air Exhaust Port List
  {4425daa0-677f-4973-9428-03f35c4c1adf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40087c7f-9022-4ad4-b8f7-0e620067abfa}, !- Handle
  Node 218,                               !- Name
  {4425daa0-677f-4973-9428-03f35c4c1adf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4425daa0-677f-4973-9428-03f35c4c1adf}, !- Handle
  {01c63529-6ec1-41b8-b560-f04502e21675}, !- Name
  {d4a8c230-a585-485c-8d2b-1fa4528f7c36}, !- Source Object
  11,                                     !- Outlet Port
  {40087c7f-9022-4ad4-b8f7-0e620067abfa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3135d13-4a27-4d99-a6bc-ea71fa84d2b9}, !- Handle
  Port List 435,                          !- Name
  {d4a8c230-a585-485c-8d2b-1fa4528f7c36}; !- HVAC Component

OS:PortList,
  {df1e3e12-6151-4b46-9be3-98bfb56f3123}, !- Handle
  Port List 436,                          !- Name
  {d4a8c230-a585-485c-8d2b-1fa4528f7c36}; !- HVAC Component

OS:Sizing:Zone,
  {8f356a54-030e-49e1-b0e3-989e39da6e48}, !- Handle
  {d4a8c230-a585-485c-8d2b-1fa4528f7c36}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3422b9fb-4041-420c-a6c7-4616697e575f}, !- Handle
  Zone HVAC Equipment List 218,           !- Name
  {d4a8c230-a585-485c-8d2b-1fa4528f7c36}; !- Thermal Zone

OS:ThermalZone,
  {92928a68-31d1-473f-b948-e11f50af38f9}, !- Handle
  Thermal Zone 219,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2589492a-b715-4e75-b6ad-80eb0af8e1a4}, !- Zone Air Inlet Port List
  {c5467cf2-8e14-4485-8cc6-c519d241448a}, !- Zone Air Exhaust Port List
  {f801a8b9-df03-4660-a5d1-405485afbc99}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57bbe179-382b-472e-9433-9c294ed2aae5}, !- Handle
  Node 219,                               !- Name
  {f801a8b9-df03-4660-a5d1-405485afbc99}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f801a8b9-df03-4660-a5d1-405485afbc99}, !- Handle
  {60834a54-865f-4fca-9e9d-25ff3bc72274}, !- Name
  {92928a68-31d1-473f-b948-e11f50af38f9}, !- Source Object
  11,                                     !- Outlet Port
  {57bbe179-382b-472e-9433-9c294ed2aae5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2589492a-b715-4e75-b6ad-80eb0af8e1a4}, !- Handle
  Port List 437,                          !- Name
  {92928a68-31d1-473f-b948-e11f50af38f9}; !- HVAC Component

OS:PortList,
  {c5467cf2-8e14-4485-8cc6-c519d241448a}, !- Handle
  Port List 438,                          !- Name
  {92928a68-31d1-473f-b948-e11f50af38f9}; !- HVAC Component

OS:Sizing:Zone,
  {c859ff68-4a40-4796-8fe1-688bfc00cb96}, !- Handle
  {92928a68-31d1-473f-b948-e11f50af38f9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {40b9d647-08ba-42e6-8b11-02c960a5f14c}, !- Handle
  Zone HVAC Equipment List 219,           !- Name
  {92928a68-31d1-473f-b948-e11f50af38f9}; !- Thermal Zone

OS:ThermalZone,
  {51320d28-3599-41e5-9e81-f4b3883095a3}, !- Handle
  Thermal Zone 220,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35410c07-9726-49f3-84ad-ccddff0ce842}, !- Zone Air Inlet Port List
  {7602fe10-3ac5-4f2f-b897-7cf4921cddbe}, !- Zone Air Exhaust Port List
  {d49e2e8f-c420-4710-8e0a-d21b97111be4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d1031ae-19ba-422c-ac45-988ccf97dc06}, !- Handle
  Node 220,                               !- Name
  {d49e2e8f-c420-4710-8e0a-d21b97111be4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d49e2e8f-c420-4710-8e0a-d21b97111be4}, !- Handle
  {7e742944-589f-4024-a0cb-612ca24f9333}, !- Name
  {51320d28-3599-41e5-9e81-f4b3883095a3}, !- Source Object
  11,                                     !- Outlet Port
  {5d1031ae-19ba-422c-ac45-988ccf97dc06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35410c07-9726-49f3-84ad-ccddff0ce842}, !- Handle
  Port List 439,                          !- Name
  {51320d28-3599-41e5-9e81-f4b3883095a3}; !- HVAC Component

OS:PortList,
  {7602fe10-3ac5-4f2f-b897-7cf4921cddbe}, !- Handle
  Port List 440,                          !- Name
  {51320d28-3599-41e5-9e81-f4b3883095a3}; !- HVAC Component

OS:Sizing:Zone,
  {e29954c8-844c-468b-8574-cbbd66b9082f}, !- Handle
  {51320d28-3599-41e5-9e81-f4b3883095a3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e8502170-162f-4700-a71e-b3de6c63eb00}, !- Handle
  Zone HVAC Equipment List 220,           !- Name
  {51320d28-3599-41e5-9e81-f4b3883095a3}; !- Thermal Zone

OS:ThermalZone,
  {74a8df42-0084-4cea-8643-1efebea1d55a}, !- Handle
  Thermal Zone 221,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55632760-8906-47d8-90f5-7581b48752c8}, !- Zone Air Inlet Port List
  {c42e71f1-56d6-47c9-acf4-3abe445a71d9}, !- Zone Air Exhaust Port List
  {1c717314-e8d8-4f28-bc82-a35ec3086434}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c23174cb-e584-417d-889e-541af667435b}, !- Handle
  Node 221,                               !- Name
  {1c717314-e8d8-4f28-bc82-a35ec3086434}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c717314-e8d8-4f28-bc82-a35ec3086434}, !- Handle
  {b3996b4f-5dff-47b1-bf32-e44ea6590806}, !- Name
  {74a8df42-0084-4cea-8643-1efebea1d55a}, !- Source Object
  11,                                     !- Outlet Port
  {c23174cb-e584-417d-889e-541af667435b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55632760-8906-47d8-90f5-7581b48752c8}, !- Handle
  Port List 441,                          !- Name
  {74a8df42-0084-4cea-8643-1efebea1d55a}; !- HVAC Component

OS:PortList,
  {c42e71f1-56d6-47c9-acf4-3abe445a71d9}, !- Handle
  Port List 442,                          !- Name
  {74a8df42-0084-4cea-8643-1efebea1d55a}; !- HVAC Component

OS:Sizing:Zone,
  {30dfb9d0-f683-4b17-bf95-a7dfccbba504}, !- Handle
  {74a8df42-0084-4cea-8643-1efebea1d55a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6188dcd8-7e17-41b4-84d9-2399216be87e}, !- Handle
  Zone HVAC Equipment List 221,           !- Name
  {74a8df42-0084-4cea-8643-1efebea1d55a}; !- Thermal Zone

OS:ThermalZone,
  {021c5158-e2be-4f4d-bbb6-024bc6f5f0fc}, !- Handle
  Thermal Zone 222,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93be23be-dfcd-480f-ab00-fe35b66bf755}, !- Zone Air Inlet Port List
  {5034cfde-101e-492e-993a-3ccd31d95b55}, !- Zone Air Exhaust Port List
  {df2e1d3e-87e1-44c9-a482-11ed7f9ede6e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {596a21fb-765e-4db3-9fd8-6f98ce1522fa}, !- Handle
  Node 222,                               !- Name
  {df2e1d3e-87e1-44c9-a482-11ed7f9ede6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df2e1d3e-87e1-44c9-a482-11ed7f9ede6e}, !- Handle
  {9fa0d98d-2056-4b2c-8a14-f68b080857f9}, !- Name
  {021c5158-e2be-4f4d-bbb6-024bc6f5f0fc}, !- Source Object
  11,                                     !- Outlet Port
  {596a21fb-765e-4db3-9fd8-6f98ce1522fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93be23be-dfcd-480f-ab00-fe35b66bf755}, !- Handle
  Port List 443,                          !- Name
  {021c5158-e2be-4f4d-bbb6-024bc6f5f0fc}; !- HVAC Component

OS:PortList,
  {5034cfde-101e-492e-993a-3ccd31d95b55}, !- Handle
  Port List 444,                          !- Name
  {021c5158-e2be-4f4d-bbb6-024bc6f5f0fc}; !- HVAC Component

OS:Sizing:Zone,
  {53cc0c96-2f09-4486-aaa2-89d9ac500c05}, !- Handle
  {021c5158-e2be-4f4d-bbb6-024bc6f5f0fc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e3f8f97b-9099-452c-947b-cf623838b357}, !- Handle
  Zone HVAC Equipment List 222,           !- Name
  {021c5158-e2be-4f4d-bbb6-024bc6f5f0fc}; !- Thermal Zone

OS:ThermalZone,
  {fc9d26bf-9b88-423e-bbdd-1804166e4935}, !- Handle
  Thermal Zone 223,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {533bb3cf-de3a-4990-929b-8a57c94d6fe6}, !- Zone Air Inlet Port List
  {ff2b0f17-98c7-46be-99f3-d3a734c75582}, !- Zone Air Exhaust Port List
  {2b8a92a4-9506-4b2d-9c75-6538793b26b9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c3b93a6-13f4-413b-aeba-13234dd38417}, !- Handle
  Node 223,                               !- Name
  {2b8a92a4-9506-4b2d-9c75-6538793b26b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b8a92a4-9506-4b2d-9c75-6538793b26b9}, !- Handle
  {8e99a2dd-13e5-48dd-89d2-ded3ff498017}, !- Name
  {fc9d26bf-9b88-423e-bbdd-1804166e4935}, !- Source Object
  11,                                     !- Outlet Port
  {1c3b93a6-13f4-413b-aeba-13234dd38417}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {533bb3cf-de3a-4990-929b-8a57c94d6fe6}, !- Handle
  Port List 445,                          !- Name
  {fc9d26bf-9b88-423e-bbdd-1804166e4935}; !- HVAC Component

OS:PortList,
  {ff2b0f17-98c7-46be-99f3-d3a734c75582}, !- Handle
  Port List 446,                          !- Name
  {fc9d26bf-9b88-423e-bbdd-1804166e4935}; !- HVAC Component

OS:Sizing:Zone,
  {64eb2a88-f9fc-4007-9fa2-d21b2223b7a0}, !- Handle
  {fc9d26bf-9b88-423e-bbdd-1804166e4935}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {65bcb85c-1da9-4351-a602-e33764588153}, !- Handle
  Zone HVAC Equipment List 223,           !- Name
  {fc9d26bf-9b88-423e-bbdd-1804166e4935}; !- Thermal Zone

OS:ThermalZone,
  {aeb89abd-8d96-4362-aee0-37b5395f7925}, !- Handle
  Thermal Zone 224,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff85f16d-2b2b-4cda-bd4e-e94b3a08fd12}, !- Zone Air Inlet Port List
  {4c353c0f-b439-49c1-b08e-3526f1e56e3e}, !- Zone Air Exhaust Port List
  {1c76d60a-e66f-4376-bdf4-7c0d0760c4e9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3756413c-c12b-4e10-8eb2-493eeff25624}, !- Handle
  Node 224,                               !- Name
  {1c76d60a-e66f-4376-bdf4-7c0d0760c4e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c76d60a-e66f-4376-bdf4-7c0d0760c4e9}, !- Handle
  {d6fa2d08-c434-4e85-ab5f-72746592749a}, !- Name
  {aeb89abd-8d96-4362-aee0-37b5395f7925}, !- Source Object
  11,                                     !- Outlet Port
  {3756413c-c12b-4e10-8eb2-493eeff25624}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff85f16d-2b2b-4cda-bd4e-e94b3a08fd12}, !- Handle
  Port List 447,                          !- Name
  {aeb89abd-8d96-4362-aee0-37b5395f7925}; !- HVAC Component

OS:PortList,
  {4c353c0f-b439-49c1-b08e-3526f1e56e3e}, !- Handle
  Port List 448,                          !- Name
  {aeb89abd-8d96-4362-aee0-37b5395f7925}; !- HVAC Component

OS:Sizing:Zone,
  {7ea4d500-04f1-4eb9-b9c3-2122b8037caa}, !- Handle
  {aeb89abd-8d96-4362-aee0-37b5395f7925}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {797df93b-c7fa-45e9-b8df-5050cffc6281}, !- Handle
  Zone HVAC Equipment List 224,           !- Name
  {aeb89abd-8d96-4362-aee0-37b5395f7925}; !- Thermal Zone

OS:ThermalZone,
  {20a24ac7-c245-4ef0-b324-20d7d41ac1b5}, !- Handle
  Thermal Zone 225,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9559406d-5399-4c64-bc4f-d516445e9958}, !- Zone Air Inlet Port List
  {d0e273ed-67b5-4271-a170-8ceee0f686da}, !- Zone Air Exhaust Port List
  {62c94618-f10c-4210-86e2-84da2d69ef1b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ca3badd-64a7-41b0-8683-a0cbe02f0500}, !- Handle
  Node 225,                               !- Name
  {62c94618-f10c-4210-86e2-84da2d69ef1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62c94618-f10c-4210-86e2-84da2d69ef1b}, !- Handle
  {28465507-b550-4886-a19b-6918385a2814}, !- Name
  {20a24ac7-c245-4ef0-b324-20d7d41ac1b5}, !- Source Object
  11,                                     !- Outlet Port
  {0ca3badd-64a7-41b0-8683-a0cbe02f0500}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9559406d-5399-4c64-bc4f-d516445e9958}, !- Handle
  Port List 449,                          !- Name
  {20a24ac7-c245-4ef0-b324-20d7d41ac1b5}; !- HVAC Component

OS:PortList,
  {d0e273ed-67b5-4271-a170-8ceee0f686da}, !- Handle
  Port List 450,                          !- Name
  {20a24ac7-c245-4ef0-b324-20d7d41ac1b5}; !- HVAC Component

OS:Sizing:Zone,
  {ade11b56-7c65-4d9b-ae20-97e85a78f8e5}, !- Handle
  {20a24ac7-c245-4ef0-b324-20d7d41ac1b5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
