  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9bf51c69-2044-48cd-a082-c19d91b479d8}, !- Handle
  Zone HVAC Equipment List 225,           !- Name
  {20a24ac7-c245-4ef0-b324-20d7d41ac1b5}; !- Thermal Zone

OS:ThermalZone,
  {d9774205-6a0c-4d73-b461-70d12a799dff}, !- Handle
  Thermal Zone 226,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38d3439b-b830-482b-9932-d08160d2b2bf}, !- Zone Air Inlet Port List
  {b4376f83-9e90-470d-b5f3-c1edf1c24883}, !- Zone Air Exhaust Port List
  {82fddd0f-65ea-4686-a55f-5d7b500f31ba}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7c631c0-f3c4-4df3-b6dc-728be1e052fe}, !- Handle
  Node 226,                               !- Name
  {82fddd0f-65ea-4686-a55f-5d7b500f31ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82fddd0f-65ea-4686-a55f-5d7b500f31ba}, !- Handle
  {0e1d3bc8-def5-46cb-8899-76d71e9c7a4b}, !- Name
  {d9774205-6a0c-4d73-b461-70d12a799dff}, !- Source Object
  11,                                     !- Outlet Port
  {d7c631c0-f3c4-4df3-b6dc-728be1e052fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38d3439b-b830-482b-9932-d08160d2b2bf}, !- Handle
  Port List 451,                          !- Name
  {d9774205-6a0c-4d73-b461-70d12a799dff}; !- HVAC Component

OS:PortList,
  {b4376f83-9e90-470d-b5f3-c1edf1c24883}, !- Handle
  Port List 452,                          !- Name
  {d9774205-6a0c-4d73-b461-70d12a799dff}; !- HVAC Component

OS:Sizing:Zone,
  {fa918d1c-4f1a-47c9-882f-e02c9bb37bdb}, !- Handle
  {d9774205-6a0c-4d73-b461-70d12a799dff}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {165f2d84-e751-4b27-aab9-1791fd19d3f1}, !- Handle
  Zone HVAC Equipment List 226,           !- Name
  {d9774205-6a0c-4d73-b461-70d12a799dff}; !- Thermal Zone

OS:ThermalZone,
  {650cc13e-3878-4949-bd86-eecdb9332945}, !- Handle
  Thermal Zone 227,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74c99b22-1492-4869-b962-3239d07161b8}, !- Zone Air Inlet Port List
  {e64c8f6e-da41-424e-93a6-4b75930d7eb1}, !- Zone Air Exhaust Port List
  {7bca736c-53d2-4bcf-a957-7f821876ba07}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c1a210d-697c-4fd0-adc3-3d1cdbd28957}, !- Handle
  Node 227,                               !- Name
  {7bca736c-53d2-4bcf-a957-7f821876ba07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bca736c-53d2-4bcf-a957-7f821876ba07}, !- Handle
  {7e8c2fcc-1a88-4b49-8cff-cd280d5aeee0}, !- Name
  {650cc13e-3878-4949-bd86-eecdb9332945}, !- Source Object
  11,                                     !- Outlet Port
  {2c1a210d-697c-4fd0-adc3-3d1cdbd28957}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74c99b22-1492-4869-b962-3239d07161b8}, !- Handle
  Port List 453,                          !- Name
  {650cc13e-3878-4949-bd86-eecdb9332945}; !- HVAC Component

OS:PortList,
  {e64c8f6e-da41-424e-93a6-4b75930d7eb1}, !- Handle
  Port List 454,                          !- Name
  {650cc13e-3878-4949-bd86-eecdb9332945}; !- HVAC Component

OS:Sizing:Zone,
  {eb2b7515-9743-4b3d-8f66-22c96d0b55e5}, !- Handle
  {650cc13e-3878-4949-bd86-eecdb9332945}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5883757f-0fb1-4ae0-9294-766284704948}, !- Handle
  Zone HVAC Equipment List 227,           !- Name
  {650cc13e-3878-4949-bd86-eecdb9332945}; !- Thermal Zone

OS:ThermalZone,
  {066e9735-4b81-4d48-97b2-ee8b23fd6794}, !- Handle
  Thermal Zone 228,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b99429c7-3f6f-4e45-99e7-da873526c165}, !- Zone Air Inlet Port List
  {2b50d979-88e6-402d-832f-c8ceda48c53a}, !- Zone Air Exhaust Port List
  {ba4e3e7d-15a3-4ade-a907-15331a668fed}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d75376e-7421-4cbb-9f35-d73e74473932}, !- Handle
  Node 228,                               !- Name
  {ba4e3e7d-15a3-4ade-a907-15331a668fed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba4e3e7d-15a3-4ade-a907-15331a668fed}, !- Handle
  {eeec338b-1b0b-4e82-8a75-117bc264448e}, !- Name
  {066e9735-4b81-4d48-97b2-ee8b23fd6794}, !- Source Object
  11,                                     !- Outlet Port
  {1d75376e-7421-4cbb-9f35-d73e74473932}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b99429c7-3f6f-4e45-99e7-da873526c165}, !- Handle
  Port List 455,                          !- Name
  {066e9735-4b81-4d48-97b2-ee8b23fd6794}; !- HVAC Component

OS:PortList,
  {2b50d979-88e6-402d-832f-c8ceda48c53a}, !- Handle
  Port List 456,                          !- Name
  {066e9735-4b81-4d48-97b2-ee8b23fd6794}; !- HVAC Component

OS:Sizing:Zone,
  {2d6e75e8-c2c7-44e3-905c-250797eb7150}, !- Handle
  {066e9735-4b81-4d48-97b2-ee8b23fd6794}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {654f745d-4d37-4f40-a5c9-7e39ef4c5635}, !- Handle
  Zone HVAC Equipment List 228,           !- Name
  {066e9735-4b81-4d48-97b2-ee8b23fd6794}; !- Thermal Zone

OS:ThermalZone,
  {8221bbad-7a58-44b0-9526-fe40e512f32f}, !- Handle
  Thermal Zone 229,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7d5db33-523f-4486-8c7c-d9e70f6932cf}, !- Zone Air Inlet Port List
  {f3603ec6-0200-472e-aecb-4bd06d4217ad}, !- Zone Air Exhaust Port List
  {1bd92775-a0d1-44ff-8a33-6dba5444730f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e0da294-b174-47d5-980d-a0d1fc1eaed3}, !- Handle
  Node 229,                               !- Name
  {1bd92775-a0d1-44ff-8a33-6dba5444730f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bd92775-a0d1-44ff-8a33-6dba5444730f}, !- Handle
  {002cc33e-7dc4-4867-aa69-971cb1661131}, !- Name
  {8221bbad-7a58-44b0-9526-fe40e512f32f}, !- Source Object
  11,                                     !- Outlet Port
  {4e0da294-b174-47d5-980d-a0d1fc1eaed3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7d5db33-523f-4486-8c7c-d9e70f6932cf}, !- Handle
  Port List 457,                          !- Name
  {8221bbad-7a58-44b0-9526-fe40e512f32f}; !- HVAC Component

OS:PortList,
  {f3603ec6-0200-472e-aecb-4bd06d4217ad}, !- Handle
  Port List 458,                          !- Name
  {8221bbad-7a58-44b0-9526-fe40e512f32f}; !- HVAC Component

OS:Sizing:Zone,
  {0acdd503-7143-4353-a9b4-3a2e40cd4aff}, !- Handle
  {8221bbad-7a58-44b0-9526-fe40e512f32f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9a047dde-7971-43eb-a9b9-b5f1295302a3}, !- Handle
  Zone HVAC Equipment List 229,           !- Name
  {8221bbad-7a58-44b0-9526-fe40e512f32f}; !- Thermal Zone

OS:ThermalZone,
  {b35477c6-1467-4e19-9073-4211e8ec0408}, !- Handle
  Thermal Zone 230,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50ce5f05-964f-4f1b-9aab-cc2f276c0665}, !- Zone Air Inlet Port List
  {4c9ef902-23ac-4c74-a251-01cd895d03e8}, !- Zone Air Exhaust Port List
  {0c4d0c9a-a1a3-49f5-91db-74576e8c1ac2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c127f34e-d4e6-4b70-a4fd-862ef33c4cec}, !- Handle
  Node 230,                               !- Name
  {0c4d0c9a-a1a3-49f5-91db-74576e8c1ac2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c4d0c9a-a1a3-49f5-91db-74576e8c1ac2}, !- Handle
  {1decce75-76e3-4470-8eb7-49d4846ac1d8}, !- Name
  {b35477c6-1467-4e19-9073-4211e8ec0408}, !- Source Object
  11,                                     !- Outlet Port
  {c127f34e-d4e6-4b70-a4fd-862ef33c4cec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50ce5f05-964f-4f1b-9aab-cc2f276c0665}, !- Handle
  Port List 459,                          !- Name
  {b35477c6-1467-4e19-9073-4211e8ec0408}; !- HVAC Component

OS:PortList,
  {4c9ef902-23ac-4c74-a251-01cd895d03e8}, !- Handle
  Port List 460,                          !- Name
  {b35477c6-1467-4e19-9073-4211e8ec0408}; !- HVAC Component

OS:Sizing:Zone,
  {cac97b3e-9ddd-497b-a99e-9b58143369cd}, !- Handle
  {b35477c6-1467-4e19-9073-4211e8ec0408}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6d2dedfd-e80d-477b-9228-f60002a18487}, !- Handle
  Zone HVAC Equipment List 230,           !- Name
  {b35477c6-1467-4e19-9073-4211e8ec0408}; !- Thermal Zone

OS:ThermalZone,
  {5b930893-7941-47a0-9818-519f4598e0cf}, !- Handle
  Thermal Zone 231,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3e2c23c-e2cc-478c-bcda-22f45f1164bc}, !- Zone Air Inlet Port List
  {a9b0c11e-d2a9-482b-a094-308cbef73898}, !- Zone Air Exhaust Port List
  {a5a2abd7-32a6-4548-b6c7-079d36601b5c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {962f2673-4829-42ed-b00f-3b610d52ef43}, !- Handle
  Node 231,                               !- Name
  {a5a2abd7-32a6-4548-b6c7-079d36601b5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5a2abd7-32a6-4548-b6c7-079d36601b5c}, !- Handle
  {dd83a5ce-27a6-4dda-8d17-ee313af1cc0b}, !- Name
  {5b930893-7941-47a0-9818-519f4598e0cf}, !- Source Object
  11,                                     !- Outlet Port
  {962f2673-4829-42ed-b00f-3b610d52ef43}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3e2c23c-e2cc-478c-bcda-22f45f1164bc}, !- Handle
  Port List 461,                          !- Name
  {5b930893-7941-47a0-9818-519f4598e0cf}; !- HVAC Component

OS:PortList,
  {a9b0c11e-d2a9-482b-a094-308cbef73898}, !- Handle
  Port List 462,                          !- Name
  {5b930893-7941-47a0-9818-519f4598e0cf}; !- HVAC Component

OS:Sizing:Zone,
  {eb609e42-1bbd-4519-a517-4e2663023ea9}, !- Handle
  {5b930893-7941-47a0-9818-519f4598e0cf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {691e26f8-8350-4847-99ba-95fc242afac4}, !- Handle
  Zone HVAC Equipment List 231,           !- Name
  {5b930893-7941-47a0-9818-519f4598e0cf}; !- Thermal Zone

OS:ThermalZone,
  {f61f17a3-32b1-4dfa-a08e-f3dbd8dd0720}, !- Handle
  Thermal Zone 232,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b02149aa-e01a-4373-939e-c981cac9bf0d}, !- Zone Air Inlet Port List
  {ffa7814f-cdb1-4df0-a64f-af4290fde3b0}, !- Zone Air Exhaust Port List
  {82b8f8ee-6539-4f37-8cd5-008e5a0018e8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f00526c-5826-404f-95b2-7591aad6073b}, !- Handle
  Node 232,                               !- Name
  {82b8f8ee-6539-4f37-8cd5-008e5a0018e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82b8f8ee-6539-4f37-8cd5-008e5a0018e8}, !- Handle
  {714028d4-8dd2-4b86-8370-51df3a2cf243}, !- Name
  {f61f17a3-32b1-4dfa-a08e-f3dbd8dd0720}, !- Source Object
  11,                                     !- Outlet Port
  {3f00526c-5826-404f-95b2-7591aad6073b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b02149aa-e01a-4373-939e-c981cac9bf0d}, !- Handle
  Port List 463,                          !- Name
  {f61f17a3-32b1-4dfa-a08e-f3dbd8dd0720}; !- HVAC Component

OS:PortList,
  {ffa7814f-cdb1-4df0-a64f-af4290fde3b0}, !- Handle
  Port List 464,                          !- Name
  {f61f17a3-32b1-4dfa-a08e-f3dbd8dd0720}; !- HVAC Component

OS:Sizing:Zone,
  {bec9c76d-7520-4e5d-bd81-ca46fc4bb8b2}, !- Handle
  {f61f17a3-32b1-4dfa-a08e-f3dbd8dd0720}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b5109bab-0fd3-4cc0-8e86-09412700c307}, !- Handle
  Zone HVAC Equipment List 232,           !- Name
  {f61f17a3-32b1-4dfa-a08e-f3dbd8dd0720}; !- Thermal Zone

OS:ThermalZone,
  {bf6aa468-fc4a-4f0d-96c3-f05fc5ffe31f}, !- Handle
  Thermal Zone 233,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d4bd5b0-da5a-4f05-a202-af33a233030c}, !- Zone Air Inlet Port List
  {fb13842f-eef1-4f21-85af-71a82d26ba2a}, !- Zone Air Exhaust Port List
  {88bf76dc-2fa9-4d8c-ae23-e2de51806c23}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1df3f47-146e-4d43-8c14-430bbacc0028}, !- Handle
  Node 233,                               !- Name
  {88bf76dc-2fa9-4d8c-ae23-e2de51806c23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88bf76dc-2fa9-4d8c-ae23-e2de51806c23}, !- Handle
  {0dca0b8e-f098-4040-a914-d8829c9a999d}, !- Name
  {bf6aa468-fc4a-4f0d-96c3-f05fc5ffe31f}, !- Source Object
  11,                                     !- Outlet Port
  {a1df3f47-146e-4d43-8c14-430bbacc0028}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d4bd5b0-da5a-4f05-a202-af33a233030c}, !- Handle
  Port List 465,                          !- Name
  {bf6aa468-fc4a-4f0d-96c3-f05fc5ffe31f}; !- HVAC Component

OS:PortList,
  {fb13842f-eef1-4f21-85af-71a82d26ba2a}, !- Handle
  Port List 466,                          !- Name
  {bf6aa468-fc4a-4f0d-96c3-f05fc5ffe31f}; !- HVAC Component

OS:Sizing:Zone,
  {30513cfd-9634-4491-9c5f-4db45ea92735}, !- Handle
  {bf6aa468-fc4a-4f0d-96c3-f05fc5ffe31f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cc177b21-28b4-4852-b4fc-a759466fe19c}, !- Handle
  Zone HVAC Equipment List 233,           !- Name
  {bf6aa468-fc4a-4f0d-96c3-f05fc5ffe31f}; !- Thermal Zone

OS:ThermalZone,
  {b76ed826-d292-4bc5-aa38-cd95228aeeb5}, !- Handle
  Thermal Zone 234,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {840a057a-20eb-4303-9384-84a0452776cb}, !- Zone Air Inlet Port List
  {e195e5b4-af7a-4241-95a4-52a586d233b9}, !- Zone Air Exhaust Port List
  {bab3b48f-adcc-4476-a8b0-30fd0b90f9a3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af7df489-fdde-444e-856a-e2ae0fa7364e}, !- Handle
  Node 234,                               !- Name
  {bab3b48f-adcc-4476-a8b0-30fd0b90f9a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bab3b48f-adcc-4476-a8b0-30fd0b90f9a3}, !- Handle
  {695d6de3-4ebd-4894-b635-d4dd08cb2dc5}, !- Name
  {b76ed826-d292-4bc5-aa38-cd95228aeeb5}, !- Source Object
  11,                                     !- Outlet Port
  {af7df489-fdde-444e-856a-e2ae0fa7364e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {840a057a-20eb-4303-9384-84a0452776cb}, !- Handle
  Port List 467,                          !- Name
  {b76ed826-d292-4bc5-aa38-cd95228aeeb5}; !- HVAC Component

OS:PortList,
  {e195e5b4-af7a-4241-95a4-52a586d233b9}, !- Handle
  Port List 468,                          !- Name
  {b76ed826-d292-4bc5-aa38-cd95228aeeb5}; !- HVAC Component

OS:Sizing:Zone,
  {75859161-a700-4e71-9857-982e3db888f0}, !- Handle
  {b76ed826-d292-4bc5-aa38-cd95228aeeb5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0b1fd2f9-5077-4a8c-8949-0f289d6d1b71}, !- Handle
  Zone HVAC Equipment List 234,           !- Name
  {b76ed826-d292-4bc5-aa38-cd95228aeeb5}; !- Thermal Zone

OS:ThermalZone,
  {bfd20e8e-1deb-4a3e-b7f6-7107c65f9972}, !- Handle
  Thermal Zone 235,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14981888-5dff-4ec7-861b-b5bbb8a83352}, !- Zone Air Inlet Port List
  {257cc134-a801-4e23-8bf1-ef8ec48ea51e}, !- Zone Air Exhaust Port List
  {1fe47e97-4ca6-422b-935c-f822ada57378}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56e1b1b9-486b-41f0-9f44-8f9450725393}, !- Handle
  Node 235,                               !- Name
  {1fe47e97-4ca6-422b-935c-f822ada57378}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1fe47e97-4ca6-422b-935c-f822ada57378}, !- Handle
  {53660d5d-a5ee-499d-a70a-62e1acd5fe58}, !- Name
  {bfd20e8e-1deb-4a3e-b7f6-7107c65f9972}, !- Source Object
  11,                                     !- Outlet Port
  {56e1b1b9-486b-41f0-9f44-8f9450725393}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14981888-5dff-4ec7-861b-b5bbb8a83352}, !- Handle
  Port List 469,                          !- Name
  {bfd20e8e-1deb-4a3e-b7f6-7107c65f9972}; !- HVAC Component

OS:PortList,
  {257cc134-a801-4e23-8bf1-ef8ec48ea51e}, !- Handle
  Port List 470,                          !- Name
  {bfd20e8e-1deb-4a3e-b7f6-7107c65f9972}; !- HVAC Component

OS:Sizing:Zone,
  {e7cfca9d-9b15-437e-a46f-18433a2c0892}, !- Handle
  {bfd20e8e-1deb-4a3e-b7f6-7107c65f9972}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {44f17517-123e-4741-874e-6ac495969410}, !- Handle
  Zone HVAC Equipment List 235,           !- Name
  {bfd20e8e-1deb-4a3e-b7f6-7107c65f9972}; !- Thermal Zone

OS:ThermalZone,
  {6ab14d6c-f24e-45d2-8ed7-c81d9e045d79}, !- Handle
  Thermal Zone 236,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2398e8ac-4880-4d66-97f9-dfae80a9be86}, !- Zone Air Inlet Port List
  {4ac2939f-28ee-46c8-99e5-c786fb194e69}, !- Zone Air Exhaust Port List
  {e613043e-2209-4772-a180-49fd69d45382}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87b71dac-0441-455b-ad47-bbc6991f14e2}, !- Handle
  Node 236,                               !- Name
  {e613043e-2209-4772-a180-49fd69d45382}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e613043e-2209-4772-a180-49fd69d45382}, !- Handle
  {006f5c95-dd81-44dd-bd54-5e43b1afda5d}, !- Name
  {6ab14d6c-f24e-45d2-8ed7-c81d9e045d79}, !- Source Object
  11,                                     !- Outlet Port
  {87b71dac-0441-455b-ad47-bbc6991f14e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2398e8ac-4880-4d66-97f9-dfae80a9be86}, !- Handle
  Port List 471,                          !- Name
  {6ab14d6c-f24e-45d2-8ed7-c81d9e045d79}; !- HVAC Component

OS:PortList,
  {4ac2939f-28ee-46c8-99e5-c786fb194e69}, !- Handle
  Port List 472,                          !- Name
  {6ab14d6c-f24e-45d2-8ed7-c81d9e045d79}; !- HVAC Component

OS:Sizing:Zone,
  {adf554ba-c163-4454-81b8-f5ba5ee1c10f}, !- Handle
  {6ab14d6c-f24e-45d2-8ed7-c81d9e045d79}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8a91c9b0-39ce-499e-bbb0-312a67e8dbf9}, !- Handle
  Zone HVAC Equipment List 236,           !- Name
  {6ab14d6c-f24e-45d2-8ed7-c81d9e045d79}; !- Thermal Zone

OS:Space,
  {4d4a009b-8302-4d72-a64b-aececf5cf8c7}, !- Handle
  Roof 200,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -210,                                   !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {612d60cb-75d4-4f65-bcd9-3b104bbd1155}; !- Thermal Zone Name

OS:Surface,
  {669e1a12-5143-4fa6-ad53-336e182ec3b6}, !- Handle
  Surface 1861,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d4a009b-8302-4d72-a64b-aececf5cf8c7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {250defea-1e76-4122-8258-fd5536b8ae0a}, !- Handle
  Surface 1862,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4a009b-8302-4d72-a64b-aececf5cf8c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c3d8d7a-e0c6-4f55-8488-59714ce59973}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a559e4a-3a57-4369-af6c-c22497b4e8cf}, !- Handle
  Surface 1863,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4a009b-8302-4d72-a64b-aececf5cf8c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a65dc23f-0869-4eb2-b280-545304394bf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {939b9900-e727-4e68-bd7f-be3dabd1dd74}, !- Handle
  Surface 1864,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4a009b-8302-4d72-a64b-aececf5cf8c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5da1dfb5-399b-467c-b861-b4f715457d94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b30dee6f-09a6-45f2-b635-76b9ea65cde1}, !- Handle
  Surface 1865,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4a009b-8302-4d72-a64b-aececf5cf8c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cc48064-2104-48a2-a602-c939b4b9f01d}, !- Handle
  Surface 1866,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d4a009b-8302-4d72-a64b-aececf5cf8c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {57c2458d-bfa5-4fb9-b6a7-96c9d6d12983}, !- Handle
  Roof 201,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c9b0293c-1d9a-4aaf-9b41-6b1560c7c7ca}; !- Thermal Zone Name

OS:Surface,
  {094a27ea-cd14-4278-b73d-1720d773d3a9}, !- Handle
  Surface 1867,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {57c2458d-bfa5-4fb9-b6a7-96c9d6d12983}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1139a17c-e08c-48d5-8140-d835e02f40a0}, !- Handle
  Surface 1868,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57c2458d-bfa5-4fb9-b6a7-96c9d6d12983}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97dca953-0f93-4ddb-ae09-d5193257ca2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ec4c0d8-5ffb-4535-89d1-80c0c7d04097}, !- Handle
  Surface 1869,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57c2458d-bfa5-4fb9-b6a7-96c9d6d12983}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0492dfa8-d6f1-470f-9fab-a98095333d87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bbbff0e-01c0-45cd-b9e3-67a59a68707e}, !- Handle
  Surface 1870,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57c2458d-bfa5-4fb9-b6a7-96c9d6d12983}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99f7a3f2-e418-4d45-9193-57a33c6bffa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a65dc23f-0869-4eb2-b280-545304394bf2}, !- Handle
  Surface 1871,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57c2458d-bfa5-4fb9-b6a7-96c9d6d12983}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a559e4a-3a57-4369-af6c-c22497b4e8cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c6128c8-bad2-41c3-a35e-39cd1b1e8c83}, !- Handle
  Surface 1872,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57c2458d-bfa5-4fb9-b6a7-96c9d6d12983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4074399d-8716-4fbc-85bf-79fc3674601f}, !- Handle
  Roof 202,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3fc0095a-1f2a-4ad1-9698-6daf95d0966a}; !- Thermal Zone Name

OS:Surface,
  {56bb9b7b-62fd-41a0-b6f2-3cb4bcaf81af}, !- Handle
  Surface 1873,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4074399d-8716-4fbc-85bf-79fc3674601f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a80368d7-54c4-4929-a46c-8646106d4905}, !- Handle
  Surface 1874,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4074399d-8716-4fbc-85bf-79fc3674601f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45324124-1e9f-4bc0-be00-64e416be7936}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7a36e29-858f-4654-bcc8-76bdb0f503bc}, !- Handle
  Surface 1875,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4074399d-8716-4fbc-85bf-79fc3674601f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c495970-b46d-48f3-8794-bc40de2883ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d81c745e-c8b5-40ad-944c-b2095e6aa8af}, !- Handle
  Surface 1876,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4074399d-8716-4fbc-85bf-79fc3674601f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db7f67f-529b-415a-b6a6-9b55b032b148}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0492dfa8-d6f1-470f-9fab-a98095333d87}, !- Handle
  Surface 1877,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4074399d-8716-4fbc-85bf-79fc3674601f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ec4c0d8-5ffb-4535-89d1-80c0c7d04097}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1623f33-e7ce-49f5-82a8-47952a887066}, !- Handle
  Surface 1878,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4074399d-8716-4fbc-85bf-79fc3674601f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {40e7376b-c691-4295-818b-a8022451b9e4}, !- Handle
  Roof 203,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f412e986-cade-48b0-a7cc-9f3ded517f49}; !- Thermal Zone Name

OS:Surface,
  {2d15d2c9-6ec3-4142-bb53-1a1e22b4e944}, !- Handle
  Surface 1879,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40e7376b-c691-4295-818b-a8022451b9e4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53a02126-cda8-4f6b-b2e0-e789f96ef435}, !- Handle
  Surface 1880,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40e7376b-c691-4295-818b-a8022451b9e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e8a1d96-9aa8-4424-8b3d-1b60c0cb1d92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46f6a798-e0a4-457a-874c-042d525cbbca}, !- Handle
  Surface 1881,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40e7376b-c691-4295-818b-a8022451b9e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71e80f62-e28d-4f97-a024-a655e314eb7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a077f9fb-21ae-48bf-8c53-a5e377c7444d}, !- Handle
  Surface 1882,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40e7376b-c691-4295-818b-a8022451b9e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c7734b1-713a-4720-afd9-19fd98aa8248}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c495970-b46d-48f3-8794-bc40de2883ff}, !- Handle
  Surface 1883,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40e7376b-c691-4295-818b-a8022451b9e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7a36e29-858f-4654-bcc8-76bdb0f503bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cac1f79-7cc6-468b-80e3-eba8875a713c}, !- Handle
  Surface 1884,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40e7376b-c691-4295-818b-a8022451b9e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {94090c98-c793-4dbd-9fe6-bcd903fd63d3}, !- Handle
  Roof 204,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0181af2b-3720-42a2-9bd8-dee6f59100a1}; !- Thermal Zone Name

OS:Surface,
  {1ec88386-404b-4831-a883-7198cc6d8074}, !- Handle
  Surface 1885,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94090c98-c793-4dbd-9fe6-bcd903fd63d3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25bb5762-b6c8-4a86-aaa0-a360e254a557}, !- Handle
  Surface 1886,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94090c98-c793-4dbd-9fe6-bcd903fd63d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f74d9d88-bd3c-4457-a227-8194692ac5af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d444852-a380-4b25-b0df-3af92427770d}, !- Handle
  Surface 1887,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94090c98-c793-4dbd-9fe6-bcd903fd63d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b13dda4-77f8-4f03-a171-ad120b4a1bb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6478db04-9f1d-4d0f-8226-b6b5b06bca1f}, !- Handle
  Surface 1888,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94090c98-c793-4dbd-9fe6-bcd903fd63d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14065784-7b2f-4c41-a48f-976f2d621ebd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71e80f62-e28d-4f97-a024-a655e314eb7f}, !- Handle
  Surface 1889,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94090c98-c793-4dbd-9fe6-bcd903fd63d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46f6a798-e0a4-457a-874c-042d525cbbca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65b7a619-b536-497b-bdd1-2ff3c57f2eb6}, !- Handle
  Surface 1890,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {94090c98-c793-4dbd-9fe6-bcd903fd63d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c2e4e3c9-512e-4f30-b896-4eace9ff16d3}, !- Handle
  Roof 205,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7674ae94-76e0-4d8b-bcb9-45d6396c29e4}; !- Thermal Zone Name

OS:Surface,
  {afcc608c-9cb5-41e6-a718-2d4034cb1cc5}, !- Handle
  Surface 1891,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c2e4e3c9-512e-4f30-b896-4eace9ff16d3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {127111ae-5294-43d9-8037-2f64613e7204}, !- Handle
  Surface 1892,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2e4e3c9-512e-4f30-b896-4eace9ff16d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f218f4ee-4458-4f6e-bb73-afd70675d487}, !- Handle
  Surface 1893,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2e4e3c9-512e-4f30-b896-4eace9ff16d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4153fe73-5b40-4d6b-9ae2-b5e3f4f282e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ff978dd-90d7-4cab-a209-6b51d8b63f4a}, !- Handle
  Surface 1894,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2e4e3c9-512e-4f30-b896-4eace9ff16d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb2520c8-4913-4ae4-9eb2-20549417961c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b13dda4-77f8-4f03-a171-ad120b4a1bb6}, !- Handle
  Surface 1895,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2e4e3c9-512e-4f30-b896-4eace9ff16d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d444852-a380-4b25-b0df-3af92427770d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a61e70a-957a-4851-a378-a32a2e95f292}, !- Handle
  Surface 1896,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2e4e3c9-512e-4f30-b896-4eace9ff16d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fab47dce-d557-4da8-9e98-a7b8bb7f9b62}, !- Handle
  Roof 206,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a1041826-c920-4fd1-a8e5-3c2dfbdb09d1}; !- Thermal Zone Name

OS:Surface,
  {5d7712b5-bf27-4bad-8e6d-dd6fd2d3e07e}, !- Handle
  Surface 1897,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fab47dce-d557-4da8-9e98-a7b8bb7f9b62}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de4ef10f-71dd-44fb-a5f6-ed92a26d30f2}, !- Handle
  Surface 1898,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fab47dce-d557-4da8-9e98-a7b8bb7f9b62}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cf60745-a9e2-4f24-8fcc-cbf78bf23192}, !- Handle
  Surface 1899,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fab47dce-d557-4da8-9e98-a7b8bb7f9b62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6430ae2-49f5-474d-a80c-3b5618447458}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9c6620c-ec28-41cc-8ca7-4a225009d7e7}, !- Handle
  Surface 1900,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fab47dce-d557-4da8-9e98-a7b8bb7f9b62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6edbcefb-bf98-4055-9e3f-76ebecdf7a10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4153fe73-5b40-4d6b-9ae2-b5e3f4f282e3}, !- Handle
  Surface 1901,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fab47dce-d557-4da8-9e98-a7b8bb7f9b62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f218f4ee-4458-4f6e-bb73-afd70675d487}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6141ede0-051a-4516-a78e-991bfbce2889}, !- Handle
  Surface 1902,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fab47dce-d557-4da8-9e98-a7b8bb7f9b62}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {100bb934-0eac-4a9c-9391-fafe0eb0c6ae}, !- Handle
  Roof 207,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {47ff8b15-0703-4a97-a3f1-589efa830381}; !- Thermal Zone Name

OS:Surface,
  {6f1ec3ef-b61f-4b68-a145-517a832a65b8}, !- Handle
  Surface 1903,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {100bb934-0eac-4a9c-9391-fafe0eb0c6ae}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee391536-66d4-4767-ba97-435b14abe7a0}, !- Handle
  Surface 1904,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {100bb934-0eac-4a9c-9391-fafe0eb0c6ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69a564ee-49c9-4a95-a581-0bee2406cab5}, !- Handle
  Surface 1905,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {100bb934-0eac-4a9c-9391-fafe0eb0c6ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ccd6b56-48d3-437f-b902-3ce8892bd6f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eec728e8-386f-4afb-9899-81dc5039d8b4}, !- Handle
  Surface 1906,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {100bb934-0eac-4a9c-9391-fafe0eb0c6ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4b2c142-26b8-4808-90f0-6cd6ced6203c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6430ae2-49f5-474d-a80c-3b5618447458}, !- Handle
  Surface 1907,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {100bb934-0eac-4a9c-9391-fafe0eb0c6ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cf60745-a9e2-4f24-8fcc-cbf78bf23192}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d74b1f9a-d59b-408f-bde9-466c6ea544bf}, !- Handle
  Surface 1908,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {100bb934-0eac-4a9c-9391-fafe0eb0c6ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {41a430bf-dca8-42b1-ace3-b32139e8520d}, !- Handle
  Roof 208,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4c346aee-514d-4311-9ee0-c7cff19ff5db}; !- Thermal Zone Name

OS:Surface,
  {0ff56e44-33b0-4da0-a3d1-5cad121215ec}, !- Handle
  Surface 1909,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41a430bf-dca8-42b1-ace3-b32139e8520d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1d4b2fa-de72-4343-a019-dcb4a49dbac7}, !- Handle
  Surface 1910,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41a430bf-dca8-42b1-ace3-b32139e8520d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e349b2b-16a5-41e2-a2b6-c18a13002d03}, !- Handle
  Surface 1911,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41a430bf-dca8-42b1-ace3-b32139e8520d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b3d6cbf-0fea-480c-b0a3-de13a3e3a751}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d485b1a0-96e0-4835-8f24-fd8027d3787e}, !- Handle
  Surface 1912,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41a430bf-dca8-42b1-ace3-b32139e8520d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fae90cb-107f-4cfb-849b-b5e03564cd47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ccd6b56-48d3-437f-b902-3ce8892bd6f8}, !- Handle
  Surface 1913,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41a430bf-dca8-42b1-ace3-b32139e8520d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69a564ee-49c9-4a95-a581-0bee2406cab5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d78b9a8-5557-40aa-afc5-5aa3056d1d3d}, !- Handle
  Surface 1914,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41a430bf-dca8-42b1-ace3-b32139e8520d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {57551d68-e83b-4f63-993c-3b0022109d04}, !- Handle
  Roof 209,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {324ae657-41fc-4b49-978c-7220985b3b63}; !- Thermal Zone Name

OS:Surface,
  {4601f1fc-6168-4d68-9d06-e28b1788c003}, !- Handle
  Surface 1915,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {57551d68-e83b-4f63-993c-3b0022109d04}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67d2ffc1-f814-44f9-96f0-d40e780a0988}, !- Handle
  Surface 1916,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57551d68-e83b-4f63-993c-3b0022109d04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34a26372-c511-4bcf-b923-2b7f744880f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30a9e9e7-49fe-4566-9d60-83fe9af14472}, !- Handle
  Surface 1917,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57551d68-e83b-4f63-993c-3b0022109d04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41c5941f-97f8-4f47-970b-6e7b9ebe9264}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9318609e-1cd9-4789-9e68-32010ecd7ed6}, !- Handle
  Surface 1918,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57551d68-e83b-4f63-993c-3b0022109d04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {373445ed-483f-4633-bb65-902696e4f40a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b3d6cbf-0fea-480c-b0a3-de13a3e3a751}, !- Handle
  Surface 1919,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57551d68-e83b-4f63-993c-3b0022109d04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e349b2b-16a5-41e2-a2b6-c18a13002d03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6489df26-2712-49c0-a9d6-701737ccb838}, !- Handle
  Surface 1920,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57551d68-e83b-4f63-993c-3b0022109d04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3aa6c07c-1287-4d9d-bd2b-94116d780e28}, !- Handle
  Roof 210,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {71ea45b9-843e-4742-807d-ac8ca2dbfc66}; !- Thermal Zone Name

OS:Surface,
  {211831f2-40e7-4e9b-962c-876ea591a396}, !- Handle
  Surface 1921,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3aa6c07c-1287-4d9d-bd2b-94116d780e28}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f41a3b5-2736-496b-b8d1-702bcb8275d7}, !- Handle
  Surface 1922,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3aa6c07c-1287-4d9d-bd2b-94116d780e28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {402fc4b5-e105-4b92-9da6-b6ddad723fa5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38ec48ad-65df-47da-8655-131bf1bcdb23}, !- Handle
  Surface 1923,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3aa6c07c-1287-4d9d-bd2b-94116d780e28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5ee9f4a-8e66-40c5-a9f1-a8d6778dcb5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68046685-360b-4e61-a661-248c3523108c}, !- Handle
  Surface 1924,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3aa6c07c-1287-4d9d-bd2b-94116d780e28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {604d00e9-d4a8-490c-9b5c-1070f698b54b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41c5941f-97f8-4f47-970b-6e7b9ebe9264}, !- Handle
  Surface 1925,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3aa6c07c-1287-4d9d-bd2b-94116d780e28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30a9e9e7-49fe-4566-9d60-83fe9af14472}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bf47943-14b1-4b1a-a298-3bc447c901f5}, !- Handle
  Surface 1926,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3aa6c07c-1287-4d9d-bd2b-94116d780e28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1f9d68be-cfae-4859-959d-23f4fb1bd511}, !- Handle
  Roof 211,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f61d5458-2464-49ea-b2e3-e2acb6e6ce39}; !- Thermal Zone Name

OS:Surface,
  {3004ba48-b0a9-42b9-ae1e-f1e943f6b79f}, !- Handle
  Surface 1927,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f9d68be-cfae-4859-959d-23f4fb1bd511}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efe65c78-1f9b-40cf-951c-d9293242cc64}, !- Handle
  Surface 1928,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f9d68be-cfae-4859-959d-23f4fb1bd511}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {986dbd36-0b25-4b30-9803-6e72162d1242}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d64f253c-a284-4a20-aa11-083845ea75ff}, !- Handle
  Surface 1929,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f9d68be-cfae-4859-959d-23f4fb1bd511}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {106d50fb-fbb1-4d2b-add6-82de27d3e490}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afb531da-f986-4888-b975-6863252b2a8b}, !- Handle
  Surface 1930,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f9d68be-cfae-4859-959d-23f4fb1bd511}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b4125b5-196b-49d2-9f65-d5100d5eb89c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5ee9f4a-8e66-40c5-a9f1-a8d6778dcb5d}, !- Handle
  Surface 1931,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f9d68be-cfae-4859-959d-23f4fb1bd511}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38ec48ad-65df-47da-8655-131bf1bcdb23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {358620fa-a6e6-4771-be9e-6b351fe3d3c3}, !- Handle
  Surface 1932,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f9d68be-cfae-4859-959d-23f4fb1bd511}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e906e53d-fc05-409d-bc48-472059646363}, !- Handle
  Roof 212,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {23eaddc2-8ebe-41e6-ab9e-5ae06401ef34}; !- Thermal Zone Name

OS:Surface,
  {86edeb0b-622b-45e9-94dd-4830d350e47d}, !- Handle
  Surface 1933,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e906e53d-fc05-409d-bc48-472059646363}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a023e6db-8b34-4493-8a31-265d78924c7e}, !- Handle
  Surface 1934,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e906e53d-fc05-409d-bc48-472059646363}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cb0e00b-5490-4a51-bda3-71fc1a51a108}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8381c1d6-0884-438d-9303-bcdda7154da6}, !- Handle
  Surface 1935,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e906e53d-fc05-409d-bc48-472059646363}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a24b0ac-3021-4d7f-a451-d251806573ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caa42b43-1762-435f-a84f-3651dbef0f98}, !- Handle
  Surface 1936,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e906e53d-fc05-409d-bc48-472059646363}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f1e0274-0704-4b31-bd8e-c20939d586e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {106d50fb-fbb1-4d2b-add6-82de27d3e490}, !- Handle
  Surface 1937,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e906e53d-fc05-409d-bc48-472059646363}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d64f253c-a284-4a20-aa11-083845ea75ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {413c0fc1-36ef-48f0-afed-0bf95897c476}, !- Handle
  Surface 1938,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e906e53d-fc05-409d-bc48-472059646363}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {783a2405-0636-4e96-8894-d574d85d6baf}, !- Handle
  Roof 213,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  180,                                    !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {382c73c2-74d6-4012-93b5-b8db304fc584}; !- Thermal Zone Name

OS:Surface,
  {029be241-fb1a-4d51-968c-637d257344ca}, !- Handle
  Surface 1939,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {783a2405-0636-4e96-8894-d574d85d6baf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {104a8133-42d7-48a7-a7a5-9a874e28be1a}, !- Handle
  Surface 1940,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783a2405-0636-4e96-8894-d574d85d6baf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f9ab47a-5b01-404a-bd20-b261eb2176dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64a761ae-32d1-4567-9e09-758cf10bedc9}, !- Handle
  Surface 1941,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783a2405-0636-4e96-8894-d574d85d6baf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1778687b-9e64-40ca-9c71-64a13a96391c}, !- Handle
  Surface 1942,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783a2405-0636-4e96-8894-d574d85d6baf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {836a9138-9d5f-460f-8ff5-4d515392b92f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a24b0ac-3021-4d7f-a451-d251806573ca}, !- Handle
  Surface 1943,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783a2405-0636-4e96-8894-d574d85d6baf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8381c1d6-0884-438d-9303-bcdda7154da6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbd53a6b-8463-4806-b7de-f25eeba53323}, !- Handle
  Surface 1944,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {783a2405-0636-4e96-8894-d574d85d6baf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5351d8ac-0718-45e8-929b-0f33059e9b9c}, !- Handle
  Roof 214,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -210,                                   !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e8080593-5781-428d-b40b-7bf2582025bc}; !- Thermal Zone Name

OS:Surface,
  {21b7d000-2c6f-4501-b126-9809700fde6a}, !- Handle
  Surface 1945,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5351d8ac-0718-45e8-929b-0f33059e9b9c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5da1dfb5-399b-467c-b861-b4f715457d94}, !- Handle
  Surface 1946,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5351d8ac-0718-45e8-929b-0f33059e9b9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {939b9900-e727-4e68-bd7f-be3dabd1dd74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8317f2c6-d1f6-48d9-8b42-06541c2f99ff}, !- Handle
  Surface 1947,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5351d8ac-0718-45e8-929b-0f33059e9b9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46a61553-8ca8-4f91-968a-8129d7260f7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ff5aff5-62f6-4f2e-960d-971763832d59}, !- Handle
  Surface 1948,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5351d8ac-0718-45e8-929b-0f33059e9b9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27b2b9ec-9033-43bf-8014-a7e69d891ef6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {841a659d-c2b1-43ee-9b76-c4f89a88a213}, !- Handle
  Surface 1949,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5351d8ac-0718-45e8-929b-0f33059e9b9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38ed2bad-3281-402f-89d6-96fd4c12bdf3}, !- Handle
  Surface 1950,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5351d8ac-0718-45e8-929b-0f33059e9b9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fcc06dc5-1a84-4683-bf23-f6c0229ca095}, !- Handle
  Roof 215,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f562fb59-c31f-4bb6-b960-da614352b5e4}; !- Thermal Zone Name

OS:Surface,
  {4025cf05-491e-49e7-bb48-1ca4cab2be0d}, !- Handle
  Surface 1951,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fcc06dc5-1a84-4683-bf23-f6c0229ca095}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99f7a3f2-e418-4d45-9193-57a33c6bffa7}, !- Handle
  Surface 1952,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fcc06dc5-1a84-4683-bf23-f6c0229ca095}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bbbff0e-01c0-45cd-b9e3-67a59a68707e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f628522-b7ba-431b-af6f-69f3d11d28ee}, !- Handle
  Surface 1953,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fcc06dc5-1a84-4683-bf23-f6c0229ca095}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f542ea81-ec06-4da0-b2d4-e535bfb9146f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c22f93e-5b7c-493d-97d9-201d3bae2224}, !- Handle
  Surface 1954,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fcc06dc5-1a84-4683-bf23-f6c0229ca095}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7afbb341-5153-4b5c-83fa-319910e5c302}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46a61553-8ca8-4f91-968a-8129d7260f7a}, !- Handle
  Surface 1955,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fcc06dc5-1a84-4683-bf23-f6c0229ca095}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8317f2c6-d1f6-48d9-8b42-06541c2f99ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37891ed4-cea3-4226-9f10-da5d8faac2e8}, !- Handle
  Surface 1956,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fcc06dc5-1a84-4683-bf23-f6c0229ca095}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2615e886-21a3-42ab-9823-21b8d81ea41e}, !- Handle
  Roof 216,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a04c6c6b-5d43-4ce2-a88f-a001a4faf492}; !- Thermal Zone Name

OS:Surface,
  {6ef504ae-d4df-41eb-afb0-01d7ae4c225e}, !- Handle
  Surface 1957,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2615e886-21a3-42ab-9823-21b8d81ea41e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db7f67f-529b-415a-b6a6-9b55b032b148}, !- Handle
  Surface 1958,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2615e886-21a3-42ab-9823-21b8d81ea41e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d81c745e-c8b5-40ad-944c-b2095e6aa8af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b596542-76b1-4614-bf20-5b7af012e14a}, !- Handle
  Surface 1959,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2615e886-21a3-42ab-9823-21b8d81ea41e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bca66fef-5362-490d-ab8c-f29a33194c21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58e5c7a9-21e9-40e6-b608-4d7e7f6da5c0}, !- Handle
  Surface 1960,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2615e886-21a3-42ab-9823-21b8d81ea41e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef8a336d-9fda-4def-bc4c-8c063670c058}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f542ea81-ec06-4da0-b2d4-e535bfb9146f}, !- Handle
  Surface 1961,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2615e886-21a3-42ab-9823-21b8d81ea41e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f628522-b7ba-431b-af6f-69f3d11d28ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {872b8d33-2d07-4f29-bef6-f7a8e1027db1}, !- Handle
  Surface 1962,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2615e886-21a3-42ab-9823-21b8d81ea41e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f997dae6-7ecb-4bdf-b2ac-686facae35fe}, !- Handle
  Roof 217,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {11e96729-95c0-43f1-b4cf-8ee1514ae677}; !- Thermal Zone Name

OS:Surface,
  {f7e36a81-4485-494d-ac27-c71008939fd5}, !- Handle
  Surface 1963,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f997dae6-7ecb-4bdf-b2ac-686facae35fe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c7734b1-713a-4720-afd9-19fd98aa8248}, !- Handle
  Surface 1964,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f997dae6-7ecb-4bdf-b2ac-686facae35fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a077f9fb-21ae-48bf-8c53-a5e377c7444d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d2e3dc5-c0ee-4fa7-89f0-cca7479f1803}, !- Handle
  Surface 1965,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f997dae6-7ecb-4bdf-b2ac-686facae35fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc9ca4fe-291f-40e6-b535-2aea1d7b2434}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f07a29b9-1162-40b1-8285-925e8354bf80}, !- Handle
  Surface 1966,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f997dae6-7ecb-4bdf-b2ac-686facae35fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2204e8e4-8a8a-4598-ba3d-a5ccb6e1c541}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bca66fef-5362-490d-ab8c-f29a33194c21}, !- Handle
  Surface 1967,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f997dae6-7ecb-4bdf-b2ac-686facae35fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b596542-76b1-4614-bf20-5b7af012e14a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cd5760a-eb1f-46ea-81d7-7b50c543a25e}, !- Handle
  Surface 1968,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f997dae6-7ecb-4bdf-b2ac-686facae35fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {91f58366-4bc5-43cb-bb6e-fed18f5e7a69}, !- Handle
  Roof 218,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a420b6bd-e138-4a69-9ab4-aeec37b1aeba}; !- Thermal Zone Name

OS:Surface,
  {5e691fbe-15a1-4212-94e3-7a1e04eefa6b}, !- Handle
  Surface 1969,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91f58366-4bc5-43cb-bb6e-fed18f5e7a69}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14065784-7b2f-4c41-a48f-976f2d621ebd}, !- Handle
  Surface 1970,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91f58366-4bc5-43cb-bb6e-fed18f5e7a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6478db04-9f1d-4d0f-8226-b6b5b06bca1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76547a5a-6d1a-4e63-8593-c907fe7eb583}, !- Handle
  Surface 1971,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91f58366-4bc5-43cb-bb6e-fed18f5e7a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a7b4280-a150-4a8b-bac3-4f46dc9bba48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86dacb42-1b96-4747-ae5c-72aab3237895}, !- Handle
  Surface 1972,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91f58366-4bc5-43cb-bb6e-fed18f5e7a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1090470c-cc4e-45d4-a21a-96049859078c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc9ca4fe-291f-40e6-b535-2aea1d7b2434}, !- Handle
  Surface 1973,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91f58366-4bc5-43cb-bb6e-fed18f5e7a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d2e3dc5-c0ee-4fa7-89f0-cca7479f1803}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d683325-1e0e-4dd7-8170-03c363afa2c7}, !- Handle
  Surface 1974,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91f58366-4bc5-43cb-bb6e-fed18f5e7a69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {292cb658-56e7-42c4-90b5-223e7c11c7b4}, !- Handle
  Roof 219,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f53f3d71-4992-45d7-a633-688031d0fbe9}; !- Thermal Zone Name

OS:Surface,
  {12abb167-2a91-4a85-ad12-a3f9f8f9b24e}, !- Handle
  Surface 1975,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {292cb658-56e7-42c4-90b5-223e7c11c7b4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb2520c8-4913-4ae4-9eb2-20549417961c}, !- Handle
  Surface 1976,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {292cb658-56e7-42c4-90b5-223e7c11c7b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ff978dd-90d7-4cab-a209-6b51d8b63f4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afee8c1e-f07a-48c4-a7dd-fac422356b62}, !- Handle
  Surface 1977,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {292cb658-56e7-42c4-90b5-223e7c11c7b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {676640c0-a8c6-42fe-bb26-fe9addda0b88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36d4cc42-5120-4495-883f-07c3a437df94}, !- Handle
  Surface 1978,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {292cb658-56e7-42c4-90b5-223e7c11c7b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c5d7919-841b-4140-b0c3-638424046298}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a7b4280-a150-4a8b-bac3-4f46dc9bba48}, !- Handle
  Surface 1979,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {292cb658-56e7-42c4-90b5-223e7c11c7b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76547a5a-6d1a-4e63-8593-c907fe7eb583}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7904b7b5-ce91-4225-a35d-97357c801950}, !- Handle
  Surface 1980,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {292cb658-56e7-42c4-90b5-223e7c11c7b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9b59b436-c357-49f4-a91b-9dfebe721ba0}, !- Handle
  Roof 220,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {07ce38e6-31dd-47dc-8bc9-8a01ee85eb63}; !- Thermal Zone Name

OS:Surface,
  {cd0485c6-977b-45ec-9a44-86331d28eae7}, !- Handle
  Surface 1981,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9b59b436-c357-49f4-a91b-9dfebe721ba0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6edbcefb-bf98-4055-9e3f-76ebecdf7a10}, !- Handle
  Surface 1982,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b59b436-c357-49f4-a91b-9dfebe721ba0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9c6620c-ec28-41cc-8ca7-4a225009d7e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b889b6e0-17ee-4f49-84ef-1daceaf77699}, !- Handle
  Surface 1983,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b59b436-c357-49f4-a91b-9dfebe721ba0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73063c57-a104-4c83-977a-845b9cc835e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7a6751a-928b-4b54-a614-32f6deb124ba}, !- Handle
  Surface 1984,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b59b436-c357-49f4-a91b-9dfebe721ba0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b8363a4-9b63-4212-9d92-b0892dc2c69e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {676640c0-a8c6-42fe-bb26-fe9addda0b88}, !- Handle
  Surface 1985,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b59b436-c357-49f4-a91b-9dfebe721ba0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afee8c1e-f07a-48c4-a7dd-fac422356b62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dab1a28-6c84-426e-93a2-9232e962f036}, !- Handle
  Surface 1986,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b59b436-c357-49f4-a91b-9dfebe721ba0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {959d30ab-13df-4777-9ccf-a3ff20453dba}, !- Handle
  Roof 221,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a562aad9-51a8-4565-86a5-334d3eb9cbee}; !- Thermal Zone Name

OS:Surface,
  {a5dc405b-92aa-4d1c-9f2b-653dd1e1bba5}, !- Handle
  Surface 1987,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {959d30ab-13df-4777-9ccf-a3ff20453dba}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4b2c142-26b8-4808-90f0-6cd6ced6203c}, !- Handle
  Surface 1988,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {959d30ab-13df-4777-9ccf-a3ff20453dba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eec728e8-386f-4afb-9899-81dc5039d8b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eac388ba-5f6e-490a-b5c6-c9fd721b6001}, !- Handle
  Surface 1989,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {959d30ab-13df-4777-9ccf-a3ff20453dba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d80cb132-42f8-446f-94d1-94ba7320e5e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b33c0906-5135-4af2-af9c-e3a18badb07d}, !- Handle
  Surface 1990,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {959d30ab-13df-4777-9ccf-a3ff20453dba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c89746d-e382-443c-9513-a6220f05de72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73063c57-a104-4c83-977a-845b9cc835e4}, !- Handle
  Surface 1991,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {959d30ab-13df-4777-9ccf-a3ff20453dba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b889b6e0-17ee-4f49-84ef-1daceaf77699}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47d371b3-f6da-4210-ac52-befbdb5247cf}, !- Handle
  Surface 1992,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {959d30ab-13df-4777-9ccf-a3ff20453dba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2b823847-788b-4bc0-88a6-c1256b9951d6}, !- Handle
  Roof 222,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {547e25c2-5da9-4e09-a060-aaeb1da70943}; !- Thermal Zone Name

OS:Surface,
  {29502f40-af4a-4bc0-afc8-ce9be193390d}, !- Handle
  Surface 1993,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b823847-788b-4bc0-88a6-c1256b9951d6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fae90cb-107f-4cfb-849b-b5e03564cd47}, !- Handle
  Surface 1994,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b823847-788b-4bc0-88a6-c1256b9951d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d485b1a0-96e0-4835-8f24-fd8027d3787e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02be44b2-6799-437b-a595-401f1d842fa8}, !- Handle
  Surface 1995,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b823847-788b-4bc0-88a6-c1256b9951d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2f50e01-f76b-49c4-a49e-e53ebec38f31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8298e8f-b795-489e-8e74-eb4326cdcba8}, !- Handle
  Surface 1996,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b823847-788b-4bc0-88a6-c1256b9951d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ea163dd-d0d6-499f-a112-66feb5ec70a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d80cb132-42f8-446f-94d1-94ba7320e5e4}, !- Handle
  Surface 1997,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b823847-788b-4bc0-88a6-c1256b9951d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eac388ba-5f6e-490a-b5c6-c9fd721b6001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2581c718-d29c-4620-8723-e420768b1713}, !- Handle
  Surface 1998,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b823847-788b-4bc0-88a6-c1256b9951d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6ed70f98-22a5-4513-8b21-a651d95914c7}, !- Handle
  Roof 223,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {dbffc0a5-81f5-47e4-bf48-d9d27b3588c0}; !- Thermal Zone Name

OS:Surface,
  {2bf02c54-962e-46d3-8dc2-2167f2569744}, !- Handle
  Surface 1999,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6ed70f98-22a5-4513-8b21-a651d95914c7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {373445ed-483f-4633-bb65-902696e4f40a}, !- Handle
  Surface 2000,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ed70f98-22a5-4513-8b21-a651d95914c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9318609e-1cd9-4789-9e68-32010ecd7ed6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ccaf26c-c37d-400f-b1c8-f8c4d5de7a05}, !- Handle
  Surface 2001,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ed70f98-22a5-4513-8b21-a651d95914c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6e5f294-0380-4590-9c0b-9f021d89b42d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {841991e5-6935-41ae-952c-c85b22f69c6f}, !- Handle
  Surface 2002,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ed70f98-22a5-4513-8b21-a651d95914c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6bfb1cb-9997-4275-8ca8-1476ac962b39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2f50e01-f76b-49c4-a49e-e53ebec38f31}, !- Handle
  Surface 2003,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ed70f98-22a5-4513-8b21-a651d95914c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02be44b2-6799-437b-a595-401f1d842fa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c93daf7-0809-4031-876d-f74933339433}, !- Handle
  Surface 2004,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6ed70f98-22a5-4513-8b21-a651d95914c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dc4d2030-be96-43f7-9421-f8df63692718}, !- Handle
  Roof 224,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a56aa9f0-8b6e-4652-bc36-843446c5843a}; !- Thermal Zone Name

OS:Surface,
  {6c27dc0e-9446-4ca5-9f3f-aab8f8560aba}, !- Handle
  Surface 2005,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dc4d2030-be96-43f7-9421-f8df63692718}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {604d00e9-d4a8-490c-9b5c-1070f698b54b}, !- Handle
  Surface 2006,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc4d2030-be96-43f7-9421-f8df63692718}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68046685-360b-4e61-a661-248c3523108c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f7ada89-7334-4e45-9463-cc6dcd16bdd4}, !- Handle
  Surface 2007,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc4d2030-be96-43f7-9421-f8df63692718}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {644d4f1d-b6e2-42a3-8da4-04e00a09b9e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d67c3b67-b104-46db-b248-beaf6a1bd9cf}, !- Handle
  Surface 2008,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc4d2030-be96-43f7-9421-f8df63692718}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9cc414a-eec7-47d3-8965-948a3eecae3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6e5f294-0380-4590-9c0b-9f021d89b42d}, !- Handle
  Surface 2009,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc4d2030-be96-43f7-9421-f8df63692718}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ccaf26c-c37d-400f-b1c8-f8c4d5de7a05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e9b02d5-f1f3-4a1a-a2d3-eccb9ca1ac54}, !- Handle
  Surface 2010,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc4d2030-be96-43f7-9421-f8df63692718}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {32022d8e-6a7a-45ad-85c4-f3f8596639d4}, !- Handle
  Roof 225,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {616f03a3-16f1-4447-914b-7ef19daa21bd}; !- Thermal Zone Name

OS:Surface,
  {e235a3c2-c4e7-4555-a037-873718aa593b}, !- Handle
  Surface 2011,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32022d8e-6a7a-45ad-85c4-f3f8596639d4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b4125b5-196b-49d2-9f65-d5100d5eb89c}, !- Handle
  Surface 2012,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32022d8e-6a7a-45ad-85c4-f3f8596639d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afb531da-f986-4888-b975-6863252b2a8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53af7f40-eda4-483d-b88d-e112c2be4a06}, !- Handle
  Surface 2013,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32022d8e-6a7a-45ad-85c4-f3f8596639d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d73ee52-de0d-4180-a2b9-ed31853892c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40b97c80-dab8-4697-8cdb-b53dacb4c9c0}, !- Handle
  Surface 2014,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32022d8e-6a7a-45ad-85c4-f3f8596639d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c10344d0-4dec-431e-bf68-2b4db7ec393a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {644d4f1d-b6e2-42a3-8da4-04e00a09b9e9}, !- Handle
  Surface 2015,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32022d8e-6a7a-45ad-85c4-f3f8596639d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f7ada89-7334-4e45-9463-cc6dcd16bdd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c0dadec-246b-4899-bdf0-6964466ee30f}, !- Handle
  Surface 2016,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32022d8e-6a7a-45ad-85c4-f3f8596639d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9ff8bce3-f947-4816-91ca-06411abf67e4}, !- Handle
  Roof 226,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b069ef92-b352-49a7-a67f-89c9234e38dc}; !- Thermal Zone Name

OS:Surface,
  {b3aeb130-4470-43ea-9159-46e1894c1993}, !- Handle
  Surface 2017,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ff8bce3-f947-4816-91ca-06411abf67e4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f1e0274-0704-4b31-bd8e-c20939d586e6}, !- Handle
  Surface 2018,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ff8bce3-f947-4816-91ca-06411abf67e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caa42b43-1762-435f-a84f-3651dbef0f98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b36a5cd4-e9db-4ae8-8c98-af06c679b42e}, !- Handle
  Surface 2019,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ff8bce3-f947-4816-91ca-06411abf67e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8df36c87-f381-4d73-a4da-d20b7a3fbe63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9a7b237-256f-4d10-9c7b-d92de70bbb7a}, !- Handle
  Surface 2020,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ff8bce3-f947-4816-91ca-06411abf67e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29523a97-d84c-4364-8dfc-9e54b2e9fd97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d73ee52-de0d-4180-a2b9-ed31853892c5}, !- Handle
  Surface 2021,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ff8bce3-f947-4816-91ca-06411abf67e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53af7f40-eda4-483d-b88d-e112c2be4a06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20b98dda-962f-478f-b481-af8f7c2daae3}, !- Handle
  Surface 2022,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ff8bce3-f947-4816-91ca-06411abf67e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {77991c92-2644-4d19-bb39-80a92632dec5}, !- Handle
  Roof 227,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  180,                                    !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {85191539-333f-4451-b288-72b03a1d71e3}; !- Thermal Zone Name

OS:Surface,
  {dd70de17-7997-438a-b529-1789406d080b}, !- Handle
  Surface 2023,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77991c92-2644-4d19-bb39-80a92632dec5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {836a9138-9d5f-460f-8ff5-4d515392b92f}, !- Handle
  Surface 2024,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77991c92-2644-4d19-bb39-80a92632dec5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1778687b-9e64-40ca-9c71-64a13a96391c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ec0c563-616b-469e-8213-0719aecec5a2}, !- Handle
  Surface 2025,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77991c92-2644-4d19-bb39-80a92632dec5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcabfa38-8dd1-412b-97c2-473371c5e2f9}, !- Handle
  Surface 2026,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77991c92-2644-4d19-bb39-80a92632dec5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51f63f2c-7094-4184-a3de-d6dfbb332035}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8df36c87-f381-4d73-a4da-d20b7a3fbe63}, !- Handle
  Surface 2027,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77991c92-2644-4d19-bb39-80a92632dec5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b36a5cd4-e9db-4ae8-8c98-af06c679b42e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c829239d-6f74-40d9-ae49-c17f20aa0826}, !- Handle
  Surface 2028,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77991c92-2644-4d19-bb39-80a92632dec5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9ff7a5d7-3761-48f8-a7ea-73a6a1f7869c}, !- Handle
  Roof 228,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -210,                                   !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {eb17a352-63de-446f-88f0-f2a54503ccaf}; !- Thermal Zone Name

OS:Surface,
  {d6fd6ea9-e950-47a1-890d-7d6fbe7f65c6}, !- Handle
  Surface 2029,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ff7a5d7-3761-48f8-a7ea-73a6a1f7869c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27b2b9ec-9033-43bf-8014-a7e69d891ef6}, !- Handle
  Surface 2030,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ff7a5d7-3761-48f8-a7ea-73a6a1f7869c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ff5aff5-62f6-4f2e-960d-971763832d59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9630c77-5144-4a5e-9ac2-39763a2fc623}, !- Handle
  Surface 2031,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ff7a5d7-3761-48f8-a7ea-73a6a1f7869c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8abf1052-26b0-4657-b968-3a25537722b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fd90c4e-d719-4135-ae77-954a14e1ca6d}, !- Handle
  Surface 2032,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ff7a5d7-3761-48f8-a7ea-73a6a1f7869c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f04785e-d92b-4f3d-a734-58a259fd8bae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e05c4209-842a-40a8-9c86-4fd783c24580}, !- Handle
  Surface 2033,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ff7a5d7-3761-48f8-a7ea-73a6a1f7869c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d51d07fc-383c-416a-bd7d-1c6f798f7fc6}, !- Handle
  Surface 2034,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ff7a5d7-3761-48f8-a7ea-73a6a1f7869c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {78bce9ad-59d4-45ff-a596-99a4a2ccd912}, !- Handle
  Roof 229,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {440a4796-2a3c-4876-bde7-bd0ec6533fc9}; !- Thermal Zone Name

OS:Surface,
  {91f8828d-a43e-45fe-9323-076854525583}, !- Handle
  Surface 2035,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78bce9ad-59d4-45ff-a596-99a4a2ccd912}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7afbb341-5153-4b5c-83fa-319910e5c302}, !- Handle
  Surface 2036,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78bce9ad-59d4-45ff-a596-99a4a2ccd912}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c22f93e-5b7c-493d-97d9-201d3bae2224}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c987e5c-2688-4de2-98d1-88d9b51ab60e}, !- Handle
  Surface 2037,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78bce9ad-59d4-45ff-a596-99a4a2ccd912}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fad6e62-c05a-49e7-966e-9a697bde2161}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7c70bd0-0c41-4c6f-9264-4fcd87bf07e7}, !- Handle
  Surface 2038,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78bce9ad-59d4-45ff-a596-99a4a2ccd912}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f932e82c-e178-4685-9158-a4d1957a5944}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8abf1052-26b0-4657-b968-3a25537722b9}, !- Handle
  Surface 2039,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78bce9ad-59d4-45ff-a596-99a4a2ccd912}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9630c77-5144-4a5e-9ac2-39763a2fc623}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cf2d9cb-2338-4807-9084-b4bcfccc71c2}, !- Handle
  Surface 2040,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78bce9ad-59d4-45ff-a596-99a4a2ccd912}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c4403274-a7f5-44cf-bc5e-22b0748a7a93}, !- Handle
  Roof 230,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a473c948-a4bc-4682-ac9c-f6ac04431efe}; !- Thermal Zone Name

OS:Surface,
  {be69102f-c661-45fa-9f28-5fbaeeafd5ab}, !- Handle
  Surface 2041,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c4403274-a7f5-44cf-bc5e-22b0748a7a93}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef8a336d-9fda-4def-bc4c-8c063670c058}, !- Handle
  Surface 2042,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4403274-a7f5-44cf-bc5e-22b0748a7a93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58e5c7a9-21e9-40e6-b608-4d7e7f6da5c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec388a70-9847-41fa-abae-ae53e60b9b60}, !- Handle
  Surface 2043,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4403274-a7f5-44cf-bc5e-22b0748a7a93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3415415-4d6f-4bf8-90e0-45e0add51e8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b57fa7c8-2aff-4c0f-a1ac-21a628814a79}, !- Handle
  Surface 2044,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4403274-a7f5-44cf-bc5e-22b0748a7a93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10a2429f-49cd-4fa2-8740-071614e35b86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fad6e62-c05a-49e7-966e-9a697bde2161}, !- Handle
  Surface 2045,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4403274-a7f5-44cf-bc5e-22b0748a7a93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c987e5c-2688-4de2-98d1-88d9b51ab60e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e3c685b-5033-45e8-8b33-c7500f7c4ced}, !- Handle
  Surface 2046,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c4403274-a7f5-44cf-bc5e-22b0748a7a93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3fe8125c-71b0-4ccf-ba61-4996dc074579}, !- Handle
  Roof 231,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {27e5de96-70c4-4a16-bff1-f1e5f1e80ca5}; !- Thermal Zone Name

OS:Surface,
  {dc09a690-ea92-4bc0-be8b-d7374eec419d}, !- Handle
  Surface 2047,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3fe8125c-71b0-4ccf-ba61-4996dc074579}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2204e8e4-8a8a-4598-ba3d-a5ccb6e1c541}, !- Handle
  Surface 2048,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fe8125c-71b0-4ccf-ba61-4996dc074579}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f07a29b9-1162-40b1-8285-925e8354bf80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4fc591e-ff3e-4a11-966c-f04976187d50}, !- Handle
  Surface 2049,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fe8125c-71b0-4ccf-ba61-4996dc074579}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a34f6b7a-093c-4d65-b483-cecefe892df3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5433b35-3b21-471a-be8b-99716efe2a40}, !- Handle
  Surface 2050,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fe8125c-71b0-4ccf-ba61-4996dc074579}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27ddaf03-637d-495f-b1de-09a71cfb8223}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3415415-4d6f-4bf8-90e0-45e0add51e8b}, !- Handle
  Surface 2051,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fe8125c-71b0-4ccf-ba61-4996dc074579}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec388a70-9847-41fa-abae-ae53e60b9b60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f45fe124-066c-4452-b25e-8e4221aec277}, !- Handle
  Surface 2052,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3fe8125c-71b0-4ccf-ba61-4996dc074579}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8d6b1727-7957-40cf-92d3-52d59736260c}, !- Handle
  Roof 232,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3d69a1e5-ffbd-42ec-9b77-49732dc13ced}; !- Thermal Zone Name

OS:Surface,
  {d2503ce7-684a-430a-892c-cc4158df793d}, !- Handle
  Surface 2053,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d6b1727-7957-40cf-92d3-52d59736260c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1090470c-cc4e-45d4-a21a-96049859078c}, !- Handle
  Surface 2054,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d6b1727-7957-40cf-92d3-52d59736260c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86dacb42-1b96-4747-ae5c-72aab3237895}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {785cba8a-ff90-4e23-bfcc-d32e3861d271}, !- Handle
  Surface 2055,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d6b1727-7957-40cf-92d3-52d59736260c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaaccb58-38f8-4f0d-a2a6-6c5445fdd0d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2eb4ec3e-3a58-4716-83fb-343d38a17c01}, !- Handle
  Surface 2056,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d6b1727-7957-40cf-92d3-52d59736260c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80a117e7-0832-4e11-99bc-38142cf0c82d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a34f6b7a-093c-4d65-b483-cecefe892df3}, !- Handle
  Surface 2057,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d6b1727-7957-40cf-92d3-52d59736260c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4fc591e-ff3e-4a11-966c-f04976187d50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61476c98-a295-483d-bbc3-f0a2628d6d7b}, !- Handle
  Surface 2058,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d6b1727-7957-40cf-92d3-52d59736260c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2f9d7912-3960-44bc-9ec0-d43ab152d663}, !- Handle
  Roof 233,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ce97af9d-e460-479e-b4b6-13372fca1d1a}; !- Thermal Zone Name

OS:Surface,
  {0fb88948-af0a-4d34-976e-25fe81f8a6c6}, !- Handle
  Surface 2059,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2f9d7912-3960-44bc-9ec0-d43ab152d663}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c5d7919-841b-4140-b0c3-638424046298}, !- Handle
  Surface 2060,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f9d7912-3960-44bc-9ec0-d43ab152d663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36d4cc42-5120-4495-883f-07c3a437df94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fdf92c7-bf4d-41e3-9ac5-66b40a0938b3}, !- Handle
  Surface 2061,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f9d7912-3960-44bc-9ec0-d43ab152d663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d67ef30e-80f7-45e4-9479-fff1063e1257}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {968ea38d-20fc-4dbc-a073-802e580c0a26}, !- Handle
  Surface 2062,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f9d7912-3960-44bc-9ec0-d43ab152d663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ad8f939-0e9c-4bd2-b488-31ac051c6d22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaaccb58-38f8-4f0d-a2a6-6c5445fdd0d6}, !- Handle
  Surface 2063,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f9d7912-3960-44bc-9ec0-d43ab152d663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {785cba8a-ff90-4e23-bfcc-d32e3861d271}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9693db1-0486-41c0-856d-e1549db4b89b}, !- Handle
  Surface 2064,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2f9d7912-3960-44bc-9ec0-d43ab152d663}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {13a0787a-87f0-475e-addd-99460607216c}, !- Handle
  Roof 234,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {424c4d7a-b1ff-45f1-b3a9-c652defcd44f}; !- Thermal Zone Name

OS:Surface,
  {c728950e-ee3f-4cac-819d-6f5d70fe1de3}, !- Handle
  Surface 2065,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {13a0787a-87f0-475e-addd-99460607216c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b8363a4-9b63-4212-9d92-b0892dc2c69e}, !- Handle
  Surface 2066,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13a0787a-87f0-475e-addd-99460607216c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7a6751a-928b-4b54-a614-32f6deb124ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5f7568b-8b47-499d-9f10-1e5c2a7998a5}, !- Handle
  Surface 2067,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13a0787a-87f0-475e-addd-99460607216c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ba2a765-4921-4e49-b91d-9d4b48c84af4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11db0b22-0ede-499c-b9ab-37a8a07ec7a8}, !- Handle
  Surface 2068,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13a0787a-87f0-475e-addd-99460607216c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7af5e623-cfa9-4806-8be6-bb38eb0a799c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d67ef30e-80f7-45e4-9479-fff1063e1257}, !- Handle
  Surface 2069,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13a0787a-87f0-475e-addd-99460607216c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fdf92c7-bf4d-41e3-9ac5-66b40a0938b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e5c1444-82b4-4bae-9e35-17e8f0b252a3}, !- Handle
  Surface 2070,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {13a0787a-87f0-475e-addd-99460607216c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3e35c86f-8c76-46b6-9e8f-8bb54648bd21}, !- Handle
  Roof 235,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d8d43d8c-21e5-4820-a66e-e78150000d47}; !- Thermal Zone Name

OS:Surface,
  {b5fb62de-9477-42b7-a096-6171b1ec6d92}, !- Handle
  Surface 2071,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3e35c86f-8c76-46b6-9e8f-8bb54648bd21}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c89746d-e382-443c-9513-a6220f05de72}, !- Handle
  Surface 2072,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e35c86f-8c76-46b6-9e8f-8bb54648bd21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b33c0906-5135-4af2-af9c-e3a18badb07d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b63777a0-46ac-48cc-b996-71a1f8416f0d}, !- Handle
  Surface 2073,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e35c86f-8c76-46b6-9e8f-8bb54648bd21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ad9d31c-0085-4792-afa7-7f30eece4e88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfd0b587-c412-4c19-b986-b3ea5a469efb}, !- Handle
  Surface 2074,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e35c86f-8c76-46b6-9e8f-8bb54648bd21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1955797-6366-4bbd-bc5d-a734cfb2f105}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ba2a765-4921-4e49-b91d-9d4b48c84af4}, !- Handle
  Surface 2075,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e35c86f-8c76-46b6-9e8f-8bb54648bd21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5f7568b-8b47-499d-9f10-1e5c2a7998a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5604bca-2f7c-41f8-a95b-ccaa0efb79bc}, !- Handle
  Surface 2076,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3e35c86f-8c76-46b6-9e8f-8bb54648bd21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {40a06ab2-bbd4-4166-af2d-bcabda3374a7}, !- Handle
  Roof 236,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {56b38ba5-f00c-4e53-8ea0-38f3a94e3543}; !- Thermal Zone Name

OS:Surface,
  {aee18a8b-20ed-4d46-a51e-5605250acb4d}, !- Handle
  Surface 2077,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40a06ab2-bbd4-4166-af2d-bcabda3374a7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ea163dd-d0d6-499f-a112-66feb5ec70a5}, !- Handle
  Surface 2078,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40a06ab2-bbd4-4166-af2d-bcabda3374a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8298e8f-b795-489e-8e74-eb4326cdcba8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10701157-c8ce-4849-91c8-b1e80222acf3}, !- Handle
  Surface 2079,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40a06ab2-bbd4-4166-af2d-bcabda3374a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e5c323c-7aba-4a25-84d3-e36e30360ae1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f187b6bd-7dc4-4986-ae94-5e573ea01d78}, !- Handle
  Surface 2080,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40a06ab2-bbd4-4166-af2d-bcabda3374a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d5f0f7a-891d-48f0-923b-11002e089445}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ad9d31c-0085-4792-afa7-7f30eece4e88}, !- Handle
  Surface 2081,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40a06ab2-bbd4-4166-af2d-bcabda3374a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b63777a0-46ac-48cc-b996-71a1f8416f0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c48a5d8-f294-4b72-9d9b-b3e9a03f610c}, !- Handle
  Surface 2082,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40a06ab2-bbd4-4166-af2d-bcabda3374a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {025dbc72-b36d-4b38-9a1d-cc33c8e57a53}, !- Handle
  Roof 237,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cf3acd49-2235-43f4-b498-a084f2558fc6}; !- Thermal Zone Name

OS:Surface,
  {ee9d367c-f954-4ba9-aa68-31c47950b0b5}, !- Handle
  Surface 2083,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {025dbc72-b36d-4b38-9a1d-cc33c8e57a53}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6bfb1cb-9997-4275-8ca8-1476ac962b39}, !- Handle
  Surface 2084,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {025dbc72-b36d-4b38-9a1d-cc33c8e57a53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {841991e5-6935-41ae-952c-c85b22f69c6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8671fb0a-0b7e-4b6a-8dd3-b473adeb2968}, !- Handle
  Surface 2085,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {025dbc72-b36d-4b38-9a1d-cc33c8e57a53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00a31ade-a989-4ecc-bf87-c8ffc11c705b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43890932-e8ed-4f16-b457-5a044ef20615}, !- Handle
  Surface 2086,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {025dbc72-b36d-4b38-9a1d-cc33c8e57a53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60464dc5-2109-4293-b8f7-25aff2862d22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e5c323c-7aba-4a25-84d3-e36e30360ae1}, !- Handle
  Surface 2087,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {025dbc72-b36d-4b38-9a1d-cc33c8e57a53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10701157-c8ce-4849-91c8-b1e80222acf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e907b50e-0184-4a77-9a12-38d8d38b1942}, !- Handle
  Surface 2088,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {025dbc72-b36d-4b38-9a1d-cc33c8e57a53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b781dff7-4998-4cf0-9cbe-51573dd41ec9}, !- Handle
  Roof 238,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {17c30120-3129-43a9-af4b-fba8c19cf121}; !- Thermal Zone Name

OS:Surface,
  {49027325-b889-4c0b-940a-4fbea0dc11a9}, !- Handle
  Surface 2089,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b781dff7-4998-4cf0-9cbe-51573dd41ec9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9cc414a-eec7-47d3-8965-948a3eecae3a}, !- Handle
  Surface 2090,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b781dff7-4998-4cf0-9cbe-51573dd41ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d67c3b67-b104-46db-b248-beaf6a1bd9cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b42d976-a0e1-49cc-aca6-0060ad82c7b6}, !- Handle
  Surface 2091,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b781dff7-4998-4cf0-9cbe-51573dd41ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dca5d549-4052-49b2-adf6-7c5e9f794120}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a63f073d-1183-464a-96a1-7f58ba9874b3}, !- Handle
  Surface 2092,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b781dff7-4998-4cf0-9cbe-51573dd41ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56583987-b8ca-4d6a-b511-8624db10ea42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00a31ade-a989-4ecc-bf87-c8ffc11c705b}, !- Handle
  Surface 2093,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b781dff7-4998-4cf0-9cbe-51573dd41ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8671fb0a-0b7e-4b6a-8dd3-b473adeb2968}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f4b3879-4dac-4fe2-864a-e999618c7545}, !- Handle
  Surface 2094,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b781dff7-4998-4cf0-9cbe-51573dd41ec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {26dbdc78-b46d-4010-9994-a7f6ddd09565}, !- Handle
  Roof 239,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0a185364-3689-47e5-a2f2-ac7aa6c41af1}; !- Thermal Zone Name

OS:Surface,
  {e1b277dd-4066-49c2-a2b4-1428271bc508}, !- Handle
  Surface 2095,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {26dbdc78-b46d-4010-9994-a7f6ddd09565}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c10344d0-4dec-431e-bf68-2b4db7ec393a}, !- Handle
  Surface 2096,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26dbdc78-b46d-4010-9994-a7f6ddd09565}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40b97c80-dab8-4697-8cdb-b53dacb4c9c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07d68417-38f2-46cf-b773-8723f2e7fc43}, !- Handle
  Surface 2097,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26dbdc78-b46d-4010-9994-a7f6ddd09565}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ba86378-22d7-4989-85b3-2e75447570ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4df23764-338a-47b7-85ab-f15ede095b90}, !- Handle
  Surface 2098,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26dbdc78-b46d-4010-9994-a7f6ddd09565}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff6708ed-6b8a-47e9-88ed-ecd02773a452}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dca5d549-4052-49b2-adf6-7c5e9f794120}, !- Handle
  Surface 2099,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26dbdc78-b46d-4010-9994-a7f6ddd09565}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b42d976-a0e1-49cc-aca6-0060ad82c7b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66ce06f9-14d4-4d22-9bc2-296bd0e6ca05}, !- Handle
  Surface 2100,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {26dbdc78-b46d-4010-9994-a7f6ddd09565}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c4a66bec-84d7-4e75-92e3-2407562d9ad8}, !- Handle
  Roof 240,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7112d384-ed6f-4af9-a2d0-88ea0e03e610}; !- Thermal Zone Name

OS:Surface,
  {8959215f-38a3-4394-af24-76a22e75bf3b}, !- Handle
  Surface 2101,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c4a66bec-84d7-4e75-92e3-2407562d9ad8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29523a97-d84c-4364-8dfc-9e54b2e9fd97}, !- Handle
  Surface 2102,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4a66bec-84d7-4e75-92e3-2407562d9ad8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9a7b237-256f-4d10-9c7b-d92de70bbb7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dda90dd-533a-4515-b5ab-ccfa33c52126}, !- Handle
  Surface 2103,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4a66bec-84d7-4e75-92e3-2407562d9ad8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68ce55d8-eaf3-445d-b374-9c73d438f5b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b0703f4-bbc2-4cd6-81e5-5c73899c0698}, !- Handle
  Surface 2104,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4a66bec-84d7-4e75-92e3-2407562d9ad8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb19bb61-d6c7-4b39-aa7a-0cdb59eee345}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ba86378-22d7-4989-85b3-2e75447570ad}, !- Handle
  Surface 2105,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4a66bec-84d7-4e75-92e3-2407562d9ad8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07d68417-38f2-46cf-b773-8723f2e7fc43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ca93215-d5ad-4ea1-96e6-7f8db656394b}, !- Handle
  Surface 2106,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c4a66bec-84d7-4e75-92e3-2407562d9ad8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e9cb620f-ff7e-42dd-8c19-1b741de22ee8}, !- Handle
  Roof 241,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  180,                                    !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b5d5e71c-bf8d-4a95-ac31-45e4388378ec}; !- Thermal Zone Name

OS:Surface,
  {a4c474eb-b7bd-4fbf-aec4-b581c703ed86}, !- Handle
  Surface 2107,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e9cb620f-ff7e-42dd-8c19-1b741de22ee8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51f63f2c-7094-4184-a3de-d6dfbb332035}, !- Handle
  Surface 2108,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9cb620f-ff7e-42dd-8c19-1b741de22ee8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcabfa38-8dd1-412b-97c2-473371c5e2f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfce9269-c157-45ae-aa3a-c205fb8923c9}, !- Handle
  Surface 2109,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9cb620f-ff7e-42dd-8c19-1b741de22ee8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24fe6094-a1fb-42af-bb62-32d3e279bff1}, !- Handle
  Surface 2110,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9cb620f-ff7e-42dd-8c19-1b741de22ee8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd7e253b-419c-4831-8bdf-5a6eff337353}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68ce55d8-eaf3-445d-b374-9c73d438f5b8}, !- Handle
  Surface 2111,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9cb620f-ff7e-42dd-8c19-1b741de22ee8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dda90dd-533a-4515-b5ab-ccfa33c52126}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5df222c4-8bce-4f9e-80a5-ca2557f7783d}, !- Handle
  Surface 2112,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9cb620f-ff7e-42dd-8c19-1b741de22ee8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ee27a450-f12c-4913-9304-ed82862be733}, !- Handle
  Roof 242,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -210,                                   !- X Origin {m}
  -150,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {33a9d346-e436-4235-8e32-531df3923795}; !- Thermal Zone Name

OS:Surface,
  {3722b805-230b-4668-b563-c2beecb61472}, !- Handle
  Surface 2113,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ee27a450-f12c-4913-9304-ed82862be733}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f04785e-d92b-4f3d-a734-58a259fd8bae}, !- Handle
  Surface 2114,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee27a450-f12c-4913-9304-ed82862be733}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fd90c4e-d719-4135-ae77-954a14e1ca6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3c9aac4-578c-426f-b935-632fb0fc7a05}, !- Handle
  Surface 2115,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee27a450-f12c-4913-9304-ed82862be733}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {539295ef-bc49-45ba-b0e0-783ab0962daa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e7ab84b-3303-4abd-b1df-8caf34e1a50e}, !- Handle
  Surface 2116,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee27a450-f12c-4913-9304-ed82862be733}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aa4cb8b-0885-4cc5-8527-93dcaf88c2b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae240a3f-29c1-4583-bc33-9af33165f680}, !- Handle
  Surface 2117,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee27a450-f12c-4913-9304-ed82862be733}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ca7d812-1bae-450c-82de-141b05bfd02f}, !- Handle
  Surface 2118,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ee27a450-f12c-4913-9304-ed82862be733}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {388d5f5f-8def-436f-8eb6-10e9b8be2282}, !- Handle
  Roof 243,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  -150,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {16c69e1f-eabd-4e72-a745-ce9867596fa8}; !- Thermal Zone Name

OS:Surface,
  {54dd75a3-eef0-4297-ab07-a4d00598c0c2}, !- Handle
  Surface 2119,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {388d5f5f-8def-436f-8eb6-10e9b8be2282}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f932e82c-e178-4685-9158-a4d1957a5944}, !- Handle
  Surface 2120,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388d5f5f-8def-436f-8eb6-10e9b8be2282}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7c70bd0-0c41-4c6f-9264-4fcd87bf07e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6df7d56-f53f-4d56-83fa-04d726dd711c}, !- Handle
  Surface 2121,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388d5f5f-8def-436f-8eb6-10e9b8be2282}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03ea0dcd-659c-41be-81d1-e90074679dba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb222c9e-75e5-433c-aa4f-eb7fb579a13f}, !- Handle
  Surface 2122,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388d5f5f-8def-436f-8eb6-10e9b8be2282}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7873ddb-4e6c-4599-aec6-0eed7dfcd200}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {539295ef-bc49-45ba-b0e0-783ab0962daa}, !- Handle
  Surface 2123,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388d5f5f-8def-436f-8eb6-10e9b8be2282}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3c9aac4-578c-426f-b935-632fb0fc7a05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f03687b0-e526-4765-bcf5-02d34dd4fd22}, !- Handle
  Surface 2124,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {388d5f5f-8def-436f-8eb6-10e9b8be2282}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4278a9e9-9cac-4296-a4dc-1dd9263dd9d8}, !- Handle
  Roof 244,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  -150,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {55f1d31b-96e4-42eb-8ead-4862c4f30d36}; !- Thermal Zone Name

OS:Surface,
  {583e0284-2cd0-41b3-90df-d55f8df1ad8d}, !- Handle
  Surface 2125,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4278a9e9-9cac-4296-a4dc-1dd9263dd9d8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a2429f-49cd-4fa2-8740-071614e35b86}, !- Handle
  Surface 2126,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4278a9e9-9cac-4296-a4dc-1dd9263dd9d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b57fa7c8-2aff-4c0f-a1ac-21a628814a79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52a20e8d-8bf9-42bd-bd5d-464bc180dbd4}, !- Handle
  Surface 2127,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4278a9e9-9cac-4296-a4dc-1dd9263dd9d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75702bff-4778-4d74-b5ff-294a999dd5bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16ec2670-573d-401c-b37c-df73f73adb22}, !- Handle
  Surface 2128,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4278a9e9-9cac-4296-a4dc-1dd9263dd9d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bd3f0aa-4e48-4614-9214-055ba111328b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03ea0dcd-659c-41be-81d1-e90074679dba}, !- Handle
  Surface 2129,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4278a9e9-9cac-4296-a4dc-1dd9263dd9d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6df7d56-f53f-4d56-83fa-04d726dd711c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcaf1891-2808-4620-8853-42fd544ff748}, !- Handle
  Surface 2130,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4278a9e9-9cac-4296-a4dc-1dd9263dd9d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ea08ec31-f6e5-47f6-90cb-0425e61a3a7c}, !- Handle
  Roof 245,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  -150,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b978c75b-6b62-45a2-b8ef-f4d40e41af6a}; !- Thermal Zone Name

OS:Surface,
  {5392d764-6c76-4e28-9f9f-2a2e1284b031}, !- Handle
  Surface 2131,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ea08ec31-f6e5-47f6-90cb-0425e61a3a7c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27ddaf03-637d-495f-b1de-09a71cfb8223}, !- Handle
  Surface 2132,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea08ec31-f6e5-47f6-90cb-0425e61a3a7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5433b35-3b21-471a-be8b-99716efe2a40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bca2cca-f00a-4bb8-a602-869045a08ac4}, !- Handle
  Surface 2133,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea08ec31-f6e5-47f6-90cb-0425e61a3a7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0525a46-048f-4ad4-9999-5d5011ccec2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3344ae20-de2d-4a92-9e2e-14066f35065e}, !- Handle
  Surface 2134,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea08ec31-f6e5-47f6-90cb-0425e61a3a7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e806d14-5c4a-430a-a37c-812050951c2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75702bff-4778-4d74-b5ff-294a999dd5bc}, !- Handle
  Surface 2135,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea08ec31-f6e5-47f6-90cb-0425e61a3a7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52a20e8d-8bf9-42bd-bd5d-464bc180dbd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6fb20b6-0de8-4abb-91a7-744c05d456fd}, !- Handle
  Surface 2136,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ea08ec31-f6e5-47f6-90cb-0425e61a3a7c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9b862726-5905-46af-bf5d-0720d84faa6a}, !- Handle
  Roof 246,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  -150,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {84ee336f-a1b9-4af4-82b5-ed329f52787c}; !- Thermal Zone Name

OS:Surface,
  {0dfb1c44-f619-4ba2-8927-334a7e4f4219}, !- Handle
  Surface 2137,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9b862726-5905-46af-bf5d-0720d84faa6a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80a117e7-0832-4e11-99bc-38142cf0c82d}, !- Handle
  Surface 2138,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b862726-5905-46af-bf5d-0720d84faa6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2eb4ec3e-3a58-4716-83fb-343d38a17c01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b413253-d313-463e-b86a-2d944d98c2d4}, !- Handle
  Surface 2139,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b862726-5905-46af-bf5d-0720d84faa6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1f26a9c-7c57-44d3-a053-38bc1ebefc0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41c04691-3fff-4dfd-a700-97c7635aa3dd}, !- Handle
  Surface 2140,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b862726-5905-46af-bf5d-0720d84faa6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8b0ba88-ef7f-49a1-86d2-1721e4820942}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0525a46-048f-4ad4-9999-5d5011ccec2a}, !- Handle
  Surface 2141,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b862726-5905-46af-bf5d-0720d84faa6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bca2cca-f00a-4bb8-a602-869045a08ac4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e295454-f3ad-4e8b-8aaa-bb2a60826a5b}, !- Handle
  Surface 2142,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b862726-5905-46af-bf5d-0720d84faa6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b9507086-1153-4f5a-a1e1-8276983fa3cb}, !- Handle
  Roof 247,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -150,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2fbf792c-800b-4fec-9326-06af06af397a}; !- Thermal Zone Name

OS:Surface,
  {7aa31669-b38b-44cd-982c-a1b2a3754b3f}, !- Handle
  Surface 2143,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b9507086-1153-4f5a-a1e1-8276983fa3cb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ad8f939-0e9c-4bd2-b488-31ac051c6d22}, !- Handle
  Surface 2144,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9507086-1153-4f5a-a1e1-8276983fa3cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {968ea38d-20fc-4dbc-a073-802e580c0a26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e80bf4d-bf8e-4cd7-af06-0ea16c128eda}, !- Handle
  Surface 2145,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9507086-1153-4f5a-a1e1-8276983fa3cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95901fcb-54ff-40b0-83a6-d1ab98c3a846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bea55cea-0a87-45b6-9e60-308aac9d055c}, !- Handle
  Surface 2146,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9507086-1153-4f5a-a1e1-8276983fa3cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34f1d653-1cfe-4e5d-af49-9bd778a96b8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1f26a9c-7c57-44d3-a053-38bc1ebefc0a}, !- Handle
  Surface 2147,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9507086-1153-4f5a-a1e1-8276983fa3cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b413253-d313-463e-b86a-2d944d98c2d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3538832-8267-4864-8436-5ecb3efae0b6}, !- Handle
  Surface 2148,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b9507086-1153-4f5a-a1e1-8276983fa3cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cf22f20b-312e-453b-8c4c-85b871919d42}, !- Handle
  Roof 248,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  -150,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {54f9aca2-99e8-4290-885a-3c3cb51383aa}; !- Thermal Zone Name

OS:Surface,
  {20de5895-faa1-4426-b688-219717749686}, !- Handle
  Surface 2149,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cf22f20b-312e-453b-8c4c-85b871919d42}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7af5e623-cfa9-4806-8be6-bb38eb0a799c}, !- Handle
  Surface 2150,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf22f20b-312e-453b-8c4c-85b871919d42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11db0b22-0ede-499c-b9ab-37a8a07ec7a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f0b1e71-099c-4921-80ff-61cee60914b8}, !- Handle
  Surface 2151,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf22f20b-312e-453b-8c4c-85b871919d42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {254faef0-d482-488a-a2b5-68d4c35cd09f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a672bed-4b99-4a84-b567-8676e025050d}, !- Handle
  Surface 2152,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf22f20b-312e-453b-8c4c-85b871919d42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48229d6f-3046-4715-9a1e-670aa9c50b6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95901fcb-54ff-40b0-83a6-d1ab98c3a846}, !- Handle
  Surface 2153,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf22f20b-312e-453b-8c4c-85b871919d42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e80bf4d-bf8e-4cd7-af06-0ea16c128eda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39c68a6d-e048-417e-b25c-1b0ea9bd85f2}, !- Handle
  Surface 2154,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cf22f20b-312e-453b-8c4c-85b871919d42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {af015e1b-33a7-4e36-97b0-939c5d4a2d40}, !- Handle
  Roof 249,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -150,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {53831e50-79f4-4550-9bc3-91a36ac751ff}; !- Thermal Zone Name

OS:Surface,
  {e9b5a4cd-aeb7-473d-a99a-529b3525b14a}, !- Handle
  Surface 2155,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af015e1b-33a7-4e36-97b0-939c5d4a2d40}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1955797-6366-4bbd-bc5d-a734cfb2f105}, !- Handle
  Surface 2156,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af015e1b-33a7-4e36-97b0-939c5d4a2d40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfd0b587-c412-4c19-b986-b3ea5a469efb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcf51074-cf0b-483b-9de4-cf1ed99ea964}, !- Handle
  Surface 2157,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af015e1b-33a7-4e36-97b0-939c5d4a2d40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2da74ace-4f5f-473a-8baf-8896d66eddff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10d508af-9db3-4fe8-8ce8-2fea2f92ca6c}, !- Handle
  Surface 2158,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af015e1b-33a7-4e36-97b0-939c5d4a2d40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39c5a91e-3a4d-48db-b82c-35a8f36e4fa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {254faef0-d482-488a-a2b5-68d4c35cd09f}, !- Handle
  Surface 2159,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af015e1b-33a7-4e36-97b0-939c5d4a2d40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f0b1e71-099c-4921-80ff-61cee60914b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {025ae657-32e6-4d79-9946-f791be51e2c3}, !- Handle
  Surface 2160,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af015e1b-33a7-4e36-97b0-939c5d4a2d40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8e5acc10-f0a5-41c8-ba3a-0c257308621c}, !- Handle
  Roof 250,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  -150,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4e86fa2e-1585-48bd-bda4-2159335f0d6d}; !- Thermal Zone Name

OS:Surface,
  {19654a1a-8780-475e-bc21-a06f522c92f4}, !- Handle
  Surface 2161,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e5acc10-f0a5-41c8-ba3a-0c257308621c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d5f0f7a-891d-48f0-923b-11002e089445}, !- Handle
  Surface 2162,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e5acc10-f0a5-41c8-ba3a-0c257308621c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f187b6bd-7dc4-4986-ae94-5e573ea01d78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f30005ee-7d31-43b1-b812-c82a513a44b5}, !- Handle
  Surface 2163,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e5acc10-f0a5-41c8-ba3a-0c257308621c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f422cd43-778d-4a9d-887c-1e7c9796717f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad3ff302-97a4-4f45-ba48-f338ea9c9c28}, !- Handle
  Surface 2164,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e5acc10-f0a5-41c8-ba3a-0c257308621c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7eface54-6d97-4229-ade7-4d1e35c0d3c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2da74ace-4f5f-473a-8baf-8896d66eddff}, !- Handle
  Surface 2165,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e5acc10-f0a5-41c8-ba3a-0c257308621c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcf51074-cf0b-483b-9de4-cf1ed99ea964}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbd03031-e76d-416a-bfad-da7a5c5756f7}, !- Handle
  Surface 2166,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e5acc10-f0a5-41c8-ba3a-0c257308621c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d996131c-a7cc-4c63-b092-36662c2c2ae5}, !- Handle
  Roof 251,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  -150,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d21eb4c3-1c17-4fd3-a7e1-581c349fc4a7}; !- Thermal Zone Name

OS:Surface,
  {314920c2-387f-4bf6-bdaa-55e95fef8ab4}, !- Handle
  Surface 2167,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d996131c-a7cc-4c63-b092-36662c2c2ae5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60464dc5-2109-4293-b8f7-25aff2862d22}, !- Handle
  Surface 2168,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d996131c-a7cc-4c63-b092-36662c2c2ae5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43890932-e8ed-4f16-b457-5a044ef20615}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22051e9d-2050-4a06-8c56-ed08c36d4f79}, !- Handle
  Surface 2169,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d996131c-a7cc-4c63-b092-36662c2c2ae5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6913bac-c452-47be-8dcd-6da902f25234}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f2483c1-a52d-4009-8957-5ff11fe293ec}, !- Handle
  Surface 2170,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d996131c-a7cc-4c63-b092-36662c2c2ae5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77cfbb4b-4f68-4c99-92fa-12eb8c37214f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f422cd43-778d-4a9d-887c-1e7c9796717f}, !- Handle
  Surface 2171,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d996131c-a7cc-4c63-b092-36662c2c2ae5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f30005ee-7d31-43b1-b812-c82a513a44b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51d6ac10-3468-45f4-98fe-92746b4bba2b}, !- Handle
  Surface 2172,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d996131c-a7cc-4c63-b092-36662c2c2ae5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9159be61-38c4-42bb-8f48-b9615a40de76}, !- Handle
  Roof 252,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  -150,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {149e47b3-7d58-455b-9baa-46f1bfc3dd6f}; !- Thermal Zone Name

OS:Surface,
  {868e33f0-350a-4bd0-8143-918e8b8e40f1}, !- Handle
  Surface 2173,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9159be61-38c4-42bb-8f48-b9615a40de76}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56583987-b8ca-4d6a-b511-8624db10ea42}, !- Handle
  Surface 2174,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9159be61-38c4-42bb-8f48-b9615a40de76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a63f073d-1183-464a-96a1-7f58ba9874b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53f45d62-c90f-4fa5-8a4b-f756834443f6}, !- Handle
  Surface 2175,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9159be61-38c4-42bb-8f48-b9615a40de76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c0b506f-b027-4f4a-a6e9-919f8a6f3eb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e9c7b60-df5c-49a8-ac92-1d04e08681ea}, !- Handle
  Surface 2176,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9159be61-38c4-42bb-8f48-b9615a40de76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d464c76-080e-4515-9062-2d29559ff1d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6913bac-c452-47be-8dcd-6da902f25234}, !- Handle
  Surface 2177,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9159be61-38c4-42bb-8f48-b9615a40de76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22051e9d-2050-4a06-8c56-ed08c36d4f79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42b263a9-c625-4bab-ac52-ad7ca22e4646}, !- Handle
  Surface 2178,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9159be61-38c4-42bb-8f48-b9615a40de76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fab89650-719d-44e4-873c-a6f50d94838c}, !- Handle
  Roof 253,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  -150,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0fe10c8a-5089-42db-af9a-06fbfe2d7cd4}; !- Thermal Zone Name

OS:Surface,
  {5d0efb60-9971-434a-b08a-cfcc76c66c0d}, !- Handle
  Surface 2179,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fab89650-719d-44e4-873c-a6f50d94838c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff6708ed-6b8a-47e9-88ed-ecd02773a452}, !- Handle
  Surface 2180,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fab89650-719d-44e4-873c-a6f50d94838c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4df23764-338a-47b7-85ab-f15ede095b90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d27df48-de6b-423c-a6ac-5c721ad4a098}, !- Handle
  Surface 2181,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fab89650-719d-44e4-873c-a6f50d94838c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb326179-794a-4f57-a7c2-167ab10afcf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef6ff7a9-5fb4-4ba9-9ad3-e0583f63ec81}, !- Handle
  Surface 2182,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fab89650-719d-44e4-873c-a6f50d94838c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50896a6f-f643-422a-b13b-e14493e7d202}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c0b506f-b027-4f4a-a6e9-919f8a6f3eb5}, !- Handle
  Surface 2183,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fab89650-719d-44e4-873c-a6f50d94838c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53f45d62-c90f-4fa5-8a4b-f756834443f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad8cba12-469e-4a56-9411-345312ee44b5}, !- Handle
  Surface 2184,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fab89650-719d-44e4-873c-a6f50d94838c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {db0548dc-79c4-4267-9c17-42fba8583d25}, !- Handle
  Roof 254,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  -150,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3460807b-970b-4a3c-bf2b-b7fc442cce52}; !- Thermal Zone Name

OS:Surface,
  {7d122e68-b187-4ec2-91dc-80135d7d7fa7}, !- Handle
  Surface 2185,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {db0548dc-79c4-4267-9c17-42fba8583d25}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb19bb61-d6c7-4b39-aa7a-0cdb59eee345}, !- Handle
  Surface 2186,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db0548dc-79c4-4267-9c17-42fba8583d25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b0703f4-bbc2-4cd6-81e5-5c73899c0698}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {007f65e2-123a-46b6-9331-91e2984802f5}, !- Handle
  Surface 2187,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db0548dc-79c4-4267-9c17-42fba8583d25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d047038-7612-4c12-bde4-6a796e2b0481}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {672eff73-9a43-4d22-abeb-f6ba0adef2a7}, !- Handle
  Surface 2188,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db0548dc-79c4-4267-9c17-42fba8583d25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdd8f75e-fb14-463a-92ab-6baf80b3fc74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb326179-794a-4f57-a7c2-167ab10afcf9}, !- Handle
  Surface 2189,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db0548dc-79c4-4267-9c17-42fba8583d25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d27df48-de6b-423c-a6ac-5c721ad4a098}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e30037ae-4f9b-4089-9661-337e06e6ad53}, !- Handle
  Surface 2190,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {db0548dc-79c4-4267-9c17-42fba8583d25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f6119ed8-caac-4f9d-a58d-8184fc4072d9}, !- Handle
  Roof 255,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  180,                                    !- X Origin {m}
