  -150,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1e4563c1-5fce-4daf-8264-0ade50c10bd8}; !- Thermal Zone Name

OS:Surface,
  {0e27013f-9bf3-4820-bbc5-160098ed361b}, !- Handle
  Surface 2191,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f6119ed8-caac-4f9d-a58d-8184fc4072d9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd7e253b-419c-4831-8bdf-5a6eff337353}, !- Handle
  Surface 2192,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6119ed8-caac-4f9d-a58d-8184fc4072d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24fe6094-a1fb-42af-bb62-32d3e279bff1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33fde95c-c7e4-4d5b-856c-56ad2d5ba83e}, !- Handle
  Surface 2193,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6119ed8-caac-4f9d-a58d-8184fc4072d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dcd7fad-208b-48f1-a3ce-97409d57a902}, !- Handle
  Surface 2194,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6119ed8-caac-4f9d-a58d-8184fc4072d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afed5a79-067c-4a6c-863d-076c3311db43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d047038-7612-4c12-bde4-6a796e2b0481}, !- Handle
  Surface 2195,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6119ed8-caac-4f9d-a58d-8184fc4072d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {007f65e2-123a-46b6-9331-91e2984802f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0226c4cb-0ce6-4fdc-94cc-12dacf406dfe}, !- Handle
  Surface 2196,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f6119ed8-caac-4f9d-a58d-8184fc4072d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {988cdd87-5e62-4709-badb-660bd39c9551}, !- Handle
  Roof 256,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -210,                                   !- X Origin {m}
  -180,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {15db70c5-3072-48f3-8fcf-8b4cf2e1a3e1}; !- Thermal Zone Name

OS:Surface,
  {d3cdc56e-b240-4e5d-83eb-e420a7a5b6ef}, !- Handle
  Surface 2197,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {988cdd87-5e62-4709-badb-660bd39c9551}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aa4cb8b-0885-4cc5-8527-93dcaf88c2b4}, !- Handle
  Surface 2198,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {988cdd87-5e62-4709-badb-660bd39c9551}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e7ab84b-3303-4abd-b1df-8caf34e1a50e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23333f8a-0072-438d-ad84-997445cbb303}, !- Handle
  Surface 2199,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {988cdd87-5e62-4709-badb-660bd39c9551}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bccfda9-5266-4a5e-a92b-d4847b9670c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91f174ff-3d67-43bf-a1f4-2cfeb1e4d914}, !- Handle
  Surface 2200,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {988cdd87-5e62-4709-badb-660bd39c9551}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9870a2a7-97d9-4062-a1c2-b70430b8d2b6}, !- Handle
  Surface 2201,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {988cdd87-5e62-4709-badb-660bd39c9551}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e56e9e1d-cc55-46aa-88f9-7e472bf2a7f7}, !- Handle
  Surface 2202,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {988cdd87-5e62-4709-badb-660bd39c9551}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d2b5c8a9-989e-48ac-bf28-2fb3eb24af6e}, !- Handle
  Roof 257,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  -180,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4052901e-58f4-41be-9ef0-da12f1aaf02f}; !- Thermal Zone Name

OS:Surface,
  {94ac964b-fbb4-417e-8d27-5d5fe3efb6bf}, !- Handle
  Surface 2203,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d2b5c8a9-989e-48ac-bf28-2fb3eb24af6e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7873ddb-4e6c-4599-aec6-0eed7dfcd200}, !- Handle
  Surface 2204,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2b5c8a9-989e-48ac-bf28-2fb3eb24af6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb222c9e-75e5-433c-aa4f-eb7fb579a13f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {650d7663-ec99-4be0-b078-0764af3d1795}, !- Handle
  Surface 2205,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2b5c8a9-989e-48ac-bf28-2fb3eb24af6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3afe8ed7-8df3-4766-a6f3-11ebea0774ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e78c1a8-93bd-4475-a251-fdc663258fcc}, !- Handle
  Surface 2206,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2b5c8a9-989e-48ac-bf28-2fb3eb24af6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bccfda9-5266-4a5e-a92b-d4847b9670c3}, !- Handle
  Surface 2207,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2b5c8a9-989e-48ac-bf28-2fb3eb24af6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23333f8a-0072-438d-ad84-997445cbb303}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {904c07d0-2ea5-4c29-9795-21f009e81aee}, !- Handle
  Surface 2208,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d2b5c8a9-989e-48ac-bf28-2fb3eb24af6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {296399c0-3173-4280-9067-b75f94fbaa89}, !- Handle
  Roof 258,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  -180,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {24673d2e-6d08-4f9b-8ee3-3458ba65b442}; !- Thermal Zone Name

OS:Surface,
  {a8ef75ea-3359-48de-ba0d-2e769d645871}, !- Handle
  Surface 2209,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {296399c0-3173-4280-9067-b75f94fbaa89}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bd3f0aa-4e48-4614-9214-055ba111328b}, !- Handle
  Surface 2210,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {296399c0-3173-4280-9067-b75f94fbaa89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16ec2670-573d-401c-b37c-df73f73adb22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c266a3e7-85cd-44b0-bdc1-afe572bf820e}, !- Handle
  Surface 2211,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {296399c0-3173-4280-9067-b75f94fbaa89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b916c3cf-7305-43a4-89fa-67445693259b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98096768-aa98-451b-ab00-0a4d25cc6d8a}, !- Handle
  Surface 2212,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {296399c0-3173-4280-9067-b75f94fbaa89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3afe8ed7-8df3-4766-a6f3-11ebea0774ae}, !- Handle
  Surface 2213,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {296399c0-3173-4280-9067-b75f94fbaa89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {650d7663-ec99-4be0-b078-0764af3d1795}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {441e7976-8e0e-48b6-bb77-5a4a62b23eae}, !- Handle
  Surface 2214,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {296399c0-3173-4280-9067-b75f94fbaa89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4ee38f66-3eed-45f5-b19a-f2af839c9088}, !- Handle
  Roof 259,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  -180,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7eff4527-853d-486f-8e69-8a14388b621f}; !- Thermal Zone Name

OS:Surface,
  {6e0228fb-fc49-4003-bb1c-6c7c9f428a3b}, !- Handle
  Surface 2215,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ee38f66-3eed-45f5-b19a-f2af839c9088}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e806d14-5c4a-430a-a37c-812050951c2e}, !- Handle
  Surface 2216,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ee38f66-3eed-45f5-b19a-f2af839c9088}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3344ae20-de2d-4a92-9e2e-14066f35065e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20c5a87a-5504-4bdb-a5c6-a7247755a055}, !- Handle
  Surface 2217,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ee38f66-3eed-45f5-b19a-f2af839c9088}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94f0aae4-e83d-43a9-9268-dca791d21460}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ff123b1-fc81-4a59-be27-94f7c2e5d167}, !- Handle
  Surface 2218,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ee38f66-3eed-45f5-b19a-f2af839c9088}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b916c3cf-7305-43a4-89fa-67445693259b}, !- Handle
  Surface 2219,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ee38f66-3eed-45f5-b19a-f2af839c9088}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c266a3e7-85cd-44b0-bdc1-afe572bf820e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67d16a14-463d-4e6e-bb20-20e3b53f3210}, !- Handle
  Surface 2220,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ee38f66-3eed-45f5-b19a-f2af839c9088}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {67985154-804a-49e6-b30a-da0ce724698d}, !- Handle
  Roof 260,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  -180,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d7631631-b7bc-49fd-be0c-19866c46a416}; !- Thermal Zone Name

OS:Surface,
  {72a4cd84-86a2-4259-a4fa-b7244b54862a}, !- Handle
  Surface 2221,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67985154-804a-49e6-b30a-da0ce724698d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8b0ba88-ef7f-49a1-86d2-1721e4820942}, !- Handle
  Surface 2222,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67985154-804a-49e6-b30a-da0ce724698d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41c04691-3fff-4dfd-a700-97c7635aa3dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e3d9956-4c3e-4853-88da-a4dd68ce814a}, !- Handle
  Surface 2223,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67985154-804a-49e6-b30a-da0ce724698d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c9822a0-bcbb-40c0-9e10-452cfbcc23a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29bde0b4-628b-438f-aee7-c83877c4b2ef}, !- Handle
  Surface 2224,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67985154-804a-49e6-b30a-da0ce724698d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94f0aae4-e83d-43a9-9268-dca791d21460}, !- Handle
  Surface 2225,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67985154-804a-49e6-b30a-da0ce724698d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20c5a87a-5504-4bdb-a5c6-a7247755a055}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6de3d03e-d658-471d-9055-3b32f0aedba8}, !- Handle
  Surface 2226,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {67985154-804a-49e6-b30a-da0ce724698d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e2c24e27-eb09-45db-a1b2-2830666dffa8}, !- Handle
  Roof 261,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -180,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {007c0a88-2cac-464f-aaa6-763869a49029}; !- Thermal Zone Name

OS:Surface,
  {d94a474a-3d59-4296-b375-5229096c5730}, !- Handle
  Surface 2227,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e2c24e27-eb09-45db-a1b2-2830666dffa8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34f1d653-1cfe-4e5d-af49-9bd778a96b8e}, !- Handle
  Surface 2228,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2c24e27-eb09-45db-a1b2-2830666dffa8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bea55cea-0a87-45b6-9e60-308aac9d055c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db1bc1c8-0758-479a-b865-fed97b18502a}, !- Handle
  Surface 2229,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2c24e27-eb09-45db-a1b2-2830666dffa8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0a4481a-e50e-48de-be8d-a1c3a43a0b7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85647108-6b20-494b-b609-7b53f3cda659}, !- Handle
  Surface 2230,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2c24e27-eb09-45db-a1b2-2830666dffa8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c9822a0-bcbb-40c0-9e10-452cfbcc23a9}, !- Handle
  Surface 2231,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2c24e27-eb09-45db-a1b2-2830666dffa8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e3d9956-4c3e-4853-88da-a4dd68ce814a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea6667b0-4822-4071-aad7-47dc994c66ab}, !- Handle
  Surface 2232,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e2c24e27-eb09-45db-a1b2-2830666dffa8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d6ed8e41-6e3e-47c2-b795-e248c3c0e897}, !- Handle
  Roof 262,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  -180,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ea827068-ee4a-4738-822a-b9d4158af342}; !- Thermal Zone Name

OS:Surface,
  {bbbffe2d-d275-461a-b3f5-720605f811d9}, !- Handle
  Surface 2233,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6ed8e41-6e3e-47c2-b795-e248c3c0e897}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48229d6f-3046-4715-9a1e-670aa9c50b6e}, !- Handle
  Surface 2234,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6ed8e41-6e3e-47c2-b795-e248c3c0e897}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a672bed-4b99-4a84-b567-8676e025050d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6cb1d2f-dece-444b-9dc0-5eb3f9de11e7}, !- Handle
  Surface 2235,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6ed8e41-6e3e-47c2-b795-e248c3c0e897}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {733856e2-8990-4708-a3cb-d19da6ba8751}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14a6c04e-c983-42ca-9e47-572c9782d27c}, !- Handle
  Surface 2236,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6ed8e41-6e3e-47c2-b795-e248c3c0e897}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0a4481a-e50e-48de-be8d-a1c3a43a0b7d}, !- Handle
  Surface 2237,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6ed8e41-6e3e-47c2-b795-e248c3c0e897}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db1bc1c8-0758-479a-b865-fed97b18502a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d26ce40b-60c7-4569-8042-31bb4743d393}, !- Handle
  Surface 2238,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d6ed8e41-6e3e-47c2-b795-e248c3c0e897}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e5ce2171-f5cf-40e2-86c3-27ac6cdbf678}, !- Handle
  Roof 263,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -180,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d3e0ee81-7477-40f8-ba2a-5daa0116fdc7}; !- Thermal Zone Name

OS:Surface,
  {3a43bd06-8079-477c-a14f-92fe86391a22}, !- Handle
  Surface 2239,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e5ce2171-f5cf-40e2-86c3-27ac6cdbf678}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39c5a91e-3a4d-48db-b82c-35a8f36e4fa8}, !- Handle
  Surface 2240,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5ce2171-f5cf-40e2-86c3-27ac6cdbf678}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10d508af-9db3-4fe8-8ce8-2fea2f92ca6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbc8bfe7-1673-4f33-9849-657fcaeb4014}, !- Handle
  Surface 2241,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5ce2171-f5cf-40e2-86c3-27ac6cdbf678}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e0c3f19-85c9-4589-a8de-db6e5bdd4dd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bcb404a-a02d-4c5b-9d39-1bb85f9f445a}, !- Handle
  Surface 2242,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5ce2171-f5cf-40e2-86c3-27ac6cdbf678}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {733856e2-8990-4708-a3cb-d19da6ba8751}, !- Handle
  Surface 2243,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5ce2171-f5cf-40e2-86c3-27ac6cdbf678}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6cb1d2f-dece-444b-9dc0-5eb3f9de11e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ada38175-a6ac-4332-a28b-1d6cc0859f2c}, !- Handle
  Surface 2244,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e5ce2171-f5cf-40e2-86c3-27ac6cdbf678}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {471d41de-f7a2-40e5-be87-066030c4a41e}, !- Handle
  Roof 264,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  -180,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a519344d-6c1f-43a5-ba05-2f332409fb99}; !- Thermal Zone Name

OS:Surface,
  {31f9ae09-e8a9-4a44-bc5b-ae5a2260faef}, !- Handle
  Surface 2245,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {471d41de-f7a2-40e5-be87-066030c4a41e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7eface54-6d97-4229-ade7-4d1e35c0d3c8}, !- Handle
  Surface 2246,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471d41de-f7a2-40e5-be87-066030c4a41e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad3ff302-97a4-4f45-ba48-f338ea9c9c28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c990a9e6-0ec0-45fb-942c-7657b6bcd737}, !- Handle
  Surface 2247,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471d41de-f7a2-40e5-be87-066030c4a41e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad474b91-6c64-4093-8255-12a8b4a3d849}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9586823a-bce6-4606-a27c-6a60393dfa74}, !- Handle
  Surface 2248,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471d41de-f7a2-40e5-be87-066030c4a41e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e0c3f19-85c9-4589-a8de-db6e5bdd4dd3}, !- Handle
  Surface 2249,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471d41de-f7a2-40e5-be87-066030c4a41e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbc8bfe7-1673-4f33-9849-657fcaeb4014}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db59e666-704b-4190-8c8a-af0eecc0eb91}, !- Handle
  Surface 2250,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {471d41de-f7a2-40e5-be87-066030c4a41e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {143f804f-2130-4a6b-800f-321bc5e5c72a}, !- Handle
  Roof 265,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  -180,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9429afec-eaba-40a7-b33e-a362fcb3a9e7}; !- Thermal Zone Name

OS:Surface,
  {28665825-b419-4bc1-b641-ce12594f676d}, !- Handle
  Surface 2251,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {143f804f-2130-4a6b-800f-321bc5e5c72a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77cfbb4b-4f68-4c99-92fa-12eb8c37214f}, !- Handle
  Surface 2252,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {143f804f-2130-4a6b-800f-321bc5e5c72a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f2483c1-a52d-4009-8957-5ff11fe293ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80b2e98a-be9d-45b4-91eb-07b446dbd01e}, !- Handle
  Surface 2253,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {143f804f-2130-4a6b-800f-321bc5e5c72a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f969986f-3cce-4b99-81b7-62b775cf2da8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca0d4032-d2f3-47c7-bad2-9e89cdd40338}, !- Handle
  Surface 2254,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {143f804f-2130-4a6b-800f-321bc5e5c72a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad474b91-6c64-4093-8255-12a8b4a3d849}, !- Handle
  Surface 2255,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {143f804f-2130-4a6b-800f-321bc5e5c72a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c990a9e6-0ec0-45fb-942c-7657b6bcd737}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {845e80ac-73e9-4113-8a1f-ee62b7ea4730}, !- Handle
  Surface 2256,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {143f804f-2130-4a6b-800f-321bc5e5c72a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {326da8e3-b57b-4d71-82cb-015db836633b}, !- Handle
  Roof 266,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  -180,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4405f2bf-2b8c-496b-bd28-501b49edb0e1}; !- Thermal Zone Name

OS:Surface,
  {27b9a597-feb7-4b40-b0c3-039880b9cd6f}, !- Handle
  Surface 2257,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {326da8e3-b57b-4d71-82cb-015db836633b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d464c76-080e-4515-9062-2d29559ff1d6}, !- Handle
  Surface 2258,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {326da8e3-b57b-4d71-82cb-015db836633b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e9c7b60-df5c-49a8-ac92-1d04e08681ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6882b28-9bd2-4cc1-a2f3-623eb2236009}, !- Handle
  Surface 2259,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {326da8e3-b57b-4d71-82cb-015db836633b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17d18dbb-76f3-4546-b826-51b31b1577cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89250f43-19ef-48e5-adbc-f43558e2b398}, !- Handle
  Surface 2260,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {326da8e3-b57b-4d71-82cb-015db836633b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f969986f-3cce-4b99-81b7-62b775cf2da8}, !- Handle
  Surface 2261,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {326da8e3-b57b-4d71-82cb-015db836633b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80b2e98a-be9d-45b4-91eb-07b446dbd01e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17e41fd0-56da-48c0-956e-ac05029b7825}, !- Handle
  Surface 2262,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {326da8e3-b57b-4d71-82cb-015db836633b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {273e6a61-5bd3-461d-aef7-99c14c839b13}, !- Handle
  Roof 267,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  -180,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {180cc096-7d5f-490f-bf02-ca3345682cb5}; !- Thermal Zone Name

OS:Surface,
  {58e64f43-4946-4e1d-a4ff-261d151b7a6b}, !- Handle
  Surface 2263,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {273e6a61-5bd3-461d-aef7-99c14c839b13}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50896a6f-f643-422a-b13b-e14493e7d202}, !- Handle
  Surface 2264,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {273e6a61-5bd3-461d-aef7-99c14c839b13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef6ff7a9-5fb4-4ba9-9ad3-e0583f63ec81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2764aba-bf8c-4279-bd66-9238023f931a}, !- Handle
  Surface 2265,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {273e6a61-5bd3-461d-aef7-99c14c839b13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94230112-da23-41aa-aba4-be42ef82a7a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {521f0b2e-c11b-4f01-8be1-182b7da540b5}, !- Handle
  Surface 2266,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {273e6a61-5bd3-461d-aef7-99c14c839b13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17d18dbb-76f3-4546-b826-51b31b1577cf}, !- Handle
  Surface 2267,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {273e6a61-5bd3-461d-aef7-99c14c839b13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6882b28-9bd2-4cc1-a2f3-623eb2236009}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {600b836e-30a7-4505-85da-d47101ac9ed8}, !- Handle
  Surface 2268,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {273e6a61-5bd3-461d-aef7-99c14c839b13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0d3be3a0-9fbf-4c56-8adc-c91b161a1814}, !- Handle
  Roof 268,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  -180,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e8beab21-fdb1-49dc-a0d2-8c70eaf35026}; !- Thermal Zone Name

OS:Surface,
  {f6491f12-4ba6-4526-abad-b6d11c3e00c1}, !- Handle
  Surface 2269,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0d3be3a0-9fbf-4c56-8adc-c91b161a1814}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdd8f75e-fb14-463a-92ab-6baf80b3fc74}, !- Handle
  Surface 2270,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d3be3a0-9fbf-4c56-8adc-c91b161a1814}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {672eff73-9a43-4d22-abeb-f6ba0adef2a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0bda843-53a4-42aa-96ae-5ff3b2f04b5a}, !- Handle
  Surface 2271,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d3be3a0-9fbf-4c56-8adc-c91b161a1814}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2560f48b-0fca-4727-9144-74d1ab21885c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc4f379a-e911-41f3-9edd-575fc2a8c25f}, !- Handle
  Surface 2272,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d3be3a0-9fbf-4c56-8adc-c91b161a1814}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94230112-da23-41aa-aba4-be42ef82a7a5}, !- Handle
  Surface 2273,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d3be3a0-9fbf-4c56-8adc-c91b161a1814}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2764aba-bf8c-4279-bd66-9238023f931a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e811db3-6928-42c5-8af5-c1fdb28669a5}, !- Handle
  Surface 2274,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d3be3a0-9fbf-4c56-8adc-c91b161a1814}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {68497eff-4825-4279-8111-59725a783be0}, !- Handle
  Roof 269,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  180,                                    !- X Origin {m}
  -180,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {dea64382-1c28-42df-85a6-ef12b6a97ae9}; !- Thermal Zone Name

OS:Surface,
  {e28b39c4-fa95-4978-b33b-bb1b262951c2}, !- Handle
  Surface 2275,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {68497eff-4825-4279-8111-59725a783be0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afed5a79-067c-4a6c-863d-076c3311db43}, !- Handle
  Surface 2276,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68497eff-4825-4279-8111-59725a783be0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dcd7fad-208b-48f1-a3ce-97409d57a902}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39a56794-e131-4678-9071-b26abe00091a}, !- Handle
  Surface 2277,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68497eff-4825-4279-8111-59725a783be0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94f54fce-4d2a-4c42-ae9c-68aca241fcc6}, !- Handle
  Surface 2278,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68497eff-4825-4279-8111-59725a783be0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2560f48b-0fca-4727-9144-74d1ab21885c}, !- Handle
  Surface 2279,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68497eff-4825-4279-8111-59725a783be0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0bda843-53a4-42aa-96ae-5ff3b2f04b5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f52ce36-8c65-4b6c-a390-e2a7ac3b0aa6}, !- Handle
  Surface 2280,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {68497eff-4825-4279-8111-59725a783be0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -30, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cf3acd49-2235-43f4-b498-a084f2558fc6}, !- Handle
  Thermal Zone 237,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41010fea-6557-4005-a4ef-31a45cd79586}, !- Zone Air Inlet Port List
  {7bff7512-09f0-4314-86bc-d4cb1f304c85}, !- Zone Air Exhaust Port List
  {1cf6e33b-857f-45c4-a629-4c295ef2301e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d537c3b-b150-48fb-896e-466b6a3cda11}, !- Handle
  Node 237,                               !- Name
  {1cf6e33b-857f-45c4-a629-4c295ef2301e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cf6e33b-857f-45c4-a629-4c295ef2301e}, !- Handle
  {557412e7-b603-416a-877b-9596b46d1198}, !- Name
  {cf3acd49-2235-43f4-b498-a084f2558fc6}, !- Source Object
  11,                                     !- Outlet Port
  {4d537c3b-b150-48fb-896e-466b6a3cda11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41010fea-6557-4005-a4ef-31a45cd79586}, !- Handle
  Port List 473,                          !- Name
  {cf3acd49-2235-43f4-b498-a084f2558fc6}; !- HVAC Component

OS:PortList,
  {7bff7512-09f0-4314-86bc-d4cb1f304c85}, !- Handle
  Port List 474,                          !- Name
  {cf3acd49-2235-43f4-b498-a084f2558fc6}; !- HVAC Component

OS:Sizing:Zone,
  {8e4f064c-c827-4c15-8d75-aee11f787d0b}, !- Handle
  {cf3acd49-2235-43f4-b498-a084f2558fc6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {aa3d9104-6db1-4a58-86da-27ae16649321}, !- Handle
  Zone HVAC Equipment List 237,           !- Name
  {cf3acd49-2235-43f4-b498-a084f2558fc6}; !- Thermal Zone

OS:ThermalZone,
  {e8beab21-fdb1-49dc-a0d2-8c70eaf35026}, !- Handle
  Thermal Zone 238,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {966ac32b-80f2-43c5-99ac-c6efd520dda4}, !- Zone Air Inlet Port List
  {9b194f26-7d25-4828-8d91-476b32d22d84}, !- Zone Air Exhaust Port List
  {ff1a6740-6bb6-43e2-9cc9-a6c27d1dfabe}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aadd480b-3507-4ec1-80d2-d521fa5ed17a}, !- Handle
  Node 238,                               !- Name
  {ff1a6740-6bb6-43e2-9cc9-a6c27d1dfabe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff1a6740-6bb6-43e2-9cc9-a6c27d1dfabe}, !- Handle
  {1ff43823-d265-493f-86d1-88db044f2595}, !- Name
  {e8beab21-fdb1-49dc-a0d2-8c70eaf35026}, !- Source Object
  11,                                     !- Outlet Port
  {aadd480b-3507-4ec1-80d2-d521fa5ed17a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {966ac32b-80f2-43c5-99ac-c6efd520dda4}, !- Handle
  Port List 475,                          !- Name
  {e8beab21-fdb1-49dc-a0d2-8c70eaf35026}; !- HVAC Component

OS:PortList,
  {9b194f26-7d25-4828-8d91-476b32d22d84}, !- Handle
  Port List 476,                          !- Name
  {e8beab21-fdb1-49dc-a0d2-8c70eaf35026}; !- HVAC Component

OS:Sizing:Zone,
  {33220089-2466-4ec2-9541-d0b85ea3a545}, !- Handle
  {e8beab21-fdb1-49dc-a0d2-8c70eaf35026}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {783e0717-9c05-42fb-a376-e4605d5c942b}, !- Handle
  Zone HVAC Equipment List 238,           !- Name
  {e8beab21-fdb1-49dc-a0d2-8c70eaf35026}; !- Thermal Zone

OS:ThermalZone,
  {47ff8b15-0703-4a97-a3f1-589efa830381}, !- Handle
  Thermal Zone 239,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b955997-047a-46e2-84d1-ddc07d84001c}, !- Zone Air Inlet Port List
  {02a3f530-d694-43d6-9695-1a2a622af57d}, !- Zone Air Exhaust Port List
  {1b144205-abf3-4104-bfa4-b440a76cf5f4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5298e436-bf8d-44fd-9c61-738cbfcc8255}, !- Handle
  Node 239,                               !- Name
  {1b144205-abf3-4104-bfa4-b440a76cf5f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b144205-abf3-4104-bfa4-b440a76cf5f4}, !- Handle
  {b1393b28-bc56-41e8-8a72-fb1cf0f6c2d8}, !- Name
  {47ff8b15-0703-4a97-a3f1-589efa830381}, !- Source Object
  11,                                     !- Outlet Port
  {5298e436-bf8d-44fd-9c61-738cbfcc8255}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b955997-047a-46e2-84d1-ddc07d84001c}, !- Handle
  Port List 477,                          !- Name
  {47ff8b15-0703-4a97-a3f1-589efa830381}; !- HVAC Component

OS:PortList,
  {02a3f530-d694-43d6-9695-1a2a622af57d}, !- Handle
  Port List 478,                          !- Name
  {47ff8b15-0703-4a97-a3f1-589efa830381}; !- HVAC Component

OS:Sizing:Zone,
  {21a19164-fefb-4555-b1b6-deafe3409626}, !- Handle
  {47ff8b15-0703-4a97-a3f1-589efa830381}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cdcc1864-f4d3-4784-b3fc-c204b61fdf8d}, !- Handle
  Zone HVAC Equipment List 239,           !- Name
  {47ff8b15-0703-4a97-a3f1-589efa830381}; !- Thermal Zone

OS:ThermalZone,
  {424c4d7a-b1ff-45f1-b3a9-c652defcd44f}, !- Handle
  Thermal Zone 240,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7bb0284-eb42-4d27-b42a-2771b868a555}, !- Zone Air Inlet Port List
  {10da396f-ec1a-49d2-9811-744334718081}, !- Zone Air Exhaust Port List
  {f6ff958e-e6f4-4957-9a9e-22f05c07efb3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15da2d3e-aa12-4cdb-a2b2-2f371495bbe3}, !- Handle
  Node 240,                               !- Name
  {f6ff958e-e6f4-4957-9a9e-22f05c07efb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6ff958e-e6f4-4957-9a9e-22f05c07efb3}, !- Handle
  {d1d006fc-4961-4737-8468-cf304a54d847}, !- Name
  {424c4d7a-b1ff-45f1-b3a9-c652defcd44f}, !- Source Object
  11,                                     !- Outlet Port
  {15da2d3e-aa12-4cdb-a2b2-2f371495bbe3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7bb0284-eb42-4d27-b42a-2771b868a555}, !- Handle
  Port List 479,                          !- Name
  {424c4d7a-b1ff-45f1-b3a9-c652defcd44f}; !- HVAC Component

OS:PortList,
  {10da396f-ec1a-49d2-9811-744334718081}, !- Handle
  Port List 480,                          !- Name
  {424c4d7a-b1ff-45f1-b3a9-c652defcd44f}; !- HVAC Component

OS:Sizing:Zone,
  {fff0a33d-ab29-407e-af42-f4e6b5fd761e}, !- Handle
  {424c4d7a-b1ff-45f1-b3a9-c652defcd44f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f1bdcd37-d67f-421b-b9c3-35473f8574c6}, !- Handle
  Zone HVAC Equipment List 240,           !- Name
  {424c4d7a-b1ff-45f1-b3a9-c652defcd44f}; !- Thermal Zone

OS:ThermalZone,
  {9429afec-eaba-40a7-b33e-a362fcb3a9e7}, !- Handle
  Thermal Zone 241,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {674d7f92-fad6-4e92-b0cb-56aba2ac7568}, !- Zone Air Inlet Port List
  {b882fa69-456c-415b-a039-3b2054eaa778}, !- Zone Air Exhaust Port List
  {67106d89-ab0b-4623-be68-b707698e7982}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e3d60f5-2df7-4e48-bbfa-93f74b902704}, !- Handle
  Node 241,                               !- Name
  {67106d89-ab0b-4623-be68-b707698e7982}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67106d89-ab0b-4623-be68-b707698e7982}, !- Handle
  {e6cb4588-6a4a-43fd-b213-47f4ae9cf346}, !- Name
  {9429afec-eaba-40a7-b33e-a362fcb3a9e7}, !- Source Object
  11,                                     !- Outlet Port
  {2e3d60f5-2df7-4e48-bbfa-93f74b902704}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {674d7f92-fad6-4e92-b0cb-56aba2ac7568}, !- Handle
  Port List 481,                          !- Name
  {9429afec-eaba-40a7-b33e-a362fcb3a9e7}; !- HVAC Component

OS:PortList,
  {b882fa69-456c-415b-a039-3b2054eaa778}, !- Handle
  Port List 482,                          !- Name
  {9429afec-eaba-40a7-b33e-a362fcb3a9e7}; !- HVAC Component

OS:Sizing:Zone,
  {7b9a2a48-03ca-43f6-b832-efa7088e92d6}, !- Handle
  {9429afec-eaba-40a7-b33e-a362fcb3a9e7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0c4ed148-f475-4999-a905-89329fe89717}, !- Handle
  Zone HVAC Equipment List 241,           !- Name
  {9429afec-eaba-40a7-b33e-a362fcb3a9e7}; !- Thermal Zone

OS:ThermalZone,
  {f61d5458-2464-49ea-b2e3-e2acb6e6ce39}, !- Handle
  Thermal Zone 242,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03412ffb-785d-4b49-90a7-57d27923f311}, !- Zone Air Inlet Port List
  {731992e5-314a-4e4f-9753-5da38d82cd33}, !- Zone Air Exhaust Port List
  {7fc4a4b6-55c4-464a-b90d-c4a0083e7f76}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b356537-472c-4b65-9646-b2dd3cfd9c14}, !- Handle
  Node 242,                               !- Name
  {7fc4a4b6-55c4-464a-b90d-c4a0083e7f76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fc4a4b6-55c4-464a-b90d-c4a0083e7f76}, !- Handle
  {f242febe-bfbc-42fa-8b5f-6f050f6cc2f2}, !- Name
  {f61d5458-2464-49ea-b2e3-e2acb6e6ce39}, !- Source Object
  11,                                     !- Outlet Port
  {3b356537-472c-4b65-9646-b2dd3cfd9c14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03412ffb-785d-4b49-90a7-57d27923f311}, !- Handle
  Port List 483,                          !- Name
  {f61d5458-2464-49ea-b2e3-e2acb6e6ce39}; !- HVAC Component

OS:PortList,
  {731992e5-314a-4e4f-9753-5da38d82cd33}, !- Handle
  Port List 484,                          !- Name
  {f61d5458-2464-49ea-b2e3-e2acb6e6ce39}; !- HVAC Component

OS:Sizing:Zone,
  {0386a2e3-8456-48f1-b1bf-b9709020ceb4}, !- Handle
  {f61d5458-2464-49ea-b2e3-e2acb6e6ce39}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bafc4a84-58fd-4fb2-a32b-2ed6900525f7}, !- Handle
  Zone HVAC Equipment List 242,           !- Name
  {f61d5458-2464-49ea-b2e3-e2acb6e6ce39}; !- Thermal Zone

OS:ThermalZone,
  {a04c6c6b-5d43-4ce2-a88f-a001a4faf492}, !- Handle
  Thermal Zone 243,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f972e090-c94c-40fe-80d9-79ebb7b1e013}, !- Zone Air Inlet Port List
  {f8b3dfd7-dd46-478d-8412-2dcd999707c1}, !- Zone Air Exhaust Port List
  {68b3c686-2ae4-47e3-8194-e663b3c9eeeb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4fb276cd-afe9-4537-a309-164c9504aeb3}, !- Handle
  Node 243,                               !- Name
  {68b3c686-2ae4-47e3-8194-e663b3c9eeeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68b3c686-2ae4-47e3-8194-e663b3c9eeeb}, !- Handle
  {6b452668-df41-4103-9e45-e842dd8b339f}, !- Name
  {a04c6c6b-5d43-4ce2-a88f-a001a4faf492}, !- Source Object
  11,                                     !- Outlet Port
  {4fb276cd-afe9-4537-a309-164c9504aeb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f972e090-c94c-40fe-80d9-79ebb7b1e013}, !- Handle
  Port List 485,                          !- Name
  {a04c6c6b-5d43-4ce2-a88f-a001a4faf492}; !- HVAC Component

OS:PortList,
  {f8b3dfd7-dd46-478d-8412-2dcd999707c1}, !- Handle
  Port List 486,                          !- Name
  {a04c6c6b-5d43-4ce2-a88f-a001a4faf492}; !- HVAC Component

OS:Sizing:Zone,
  {eb078239-10c8-4e83-a3fc-f2fad5630de8}, !- Handle
  {a04c6c6b-5d43-4ce2-a88f-a001a4faf492}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2ea37381-9683-4100-8092-711a82f24bce}, !- Handle
  Zone HVAC Equipment List 243,           !- Name
  {a04c6c6b-5d43-4ce2-a88f-a001a4faf492}; !- Thermal Zone

OS:ThermalZone,
  {0a185364-3689-47e5-a2f2-ac7aa6c41af1}, !- Handle
  Thermal Zone 244,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5073b77a-8b5b-40dd-be22-c7c206b1479b}, !- Zone Air Inlet Port List
  {93fca287-b6a4-4163-8354-0726ccf5121c}, !- Zone Air Exhaust Port List
  {36ace242-a080-472a-a75b-58bd4a9cfed7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc83d9ae-c863-417a-a13f-db4141f06ed5}, !- Handle
  Node 244,                               !- Name
  {36ace242-a080-472a-a75b-58bd4a9cfed7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36ace242-a080-472a-a75b-58bd4a9cfed7}, !- Handle
  {7d56d7bc-57d3-4c27-9101-6879f61bc8f6}, !- Name
  {0a185364-3689-47e5-a2f2-ac7aa6c41af1}, !- Source Object
  11,                                     !- Outlet Port
  {dc83d9ae-c863-417a-a13f-db4141f06ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5073b77a-8b5b-40dd-be22-c7c206b1479b}, !- Handle
  Port List 487,                          !- Name
  {0a185364-3689-47e5-a2f2-ac7aa6c41af1}; !- HVAC Component

OS:PortList,
  {93fca287-b6a4-4163-8354-0726ccf5121c}, !- Handle
  Port List 488,                          !- Name
  {0a185364-3689-47e5-a2f2-ac7aa6c41af1}; !- HVAC Component

OS:Sizing:Zone,
  {93b025cd-98b1-4808-8753-ae1fefd33faa}, !- Handle
  {0a185364-3689-47e5-a2f2-ac7aa6c41af1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {66f84fe1-ad77-4dc0-a3db-c86f40d8894c}, !- Handle
  Zone HVAC Equipment List 244,           !- Name
  {0a185364-3689-47e5-a2f2-ac7aa6c41af1}; !- Thermal Zone

OS:ThermalZone,
  {180cc096-7d5f-490f-bf02-ca3345682cb5}, !- Handle
  Thermal Zone 245,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc42d12f-cdfd-48df-8adc-23023bec32fd}, !- Zone Air Inlet Port List
  {0ad639e4-d29d-4d27-95a7-e7b31be6c0b1}, !- Zone Air Exhaust Port List
  {6ed7d02b-022a-4004-8785-efe177984471}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51ceac0e-438c-4298-a8bf-54ba0520063d}, !- Handle
  Node 245,                               !- Name
  {6ed7d02b-022a-4004-8785-efe177984471}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ed7d02b-022a-4004-8785-efe177984471}, !- Handle
  {92efc07c-7eca-40ec-9d4e-90864bb36f2a}, !- Name
  {180cc096-7d5f-490f-bf02-ca3345682cb5}, !- Source Object
  11,                                     !- Outlet Port
  {51ceac0e-438c-4298-a8bf-54ba0520063d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc42d12f-cdfd-48df-8adc-23023bec32fd}, !- Handle
  Port List 489,                          !- Name
  {180cc096-7d5f-490f-bf02-ca3345682cb5}; !- HVAC Component

OS:PortList,
  {0ad639e4-d29d-4d27-95a7-e7b31be6c0b1}, !- Handle
  Port List 490,                          !- Name
  {180cc096-7d5f-490f-bf02-ca3345682cb5}; !- HVAC Component

OS:Sizing:Zone,
  {5d2aa7b5-b9ef-4e8c-b2a1-410d351d8a5d}, !- Handle
  {180cc096-7d5f-490f-bf02-ca3345682cb5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b66ad76f-117b-497b-91ff-4a59cd3a1474}, !- Handle
  Zone HVAC Equipment List 245,           !- Name
  {180cc096-7d5f-490f-bf02-ca3345682cb5}; !- Thermal Zone

OS:ThermalZone,
  {f53f3d71-4992-45d7-a633-688031d0fbe9}, !- Handle
  Thermal Zone 246,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fed3f0e-b69f-4709-8b09-00bb5484d577}, !- Zone Air Inlet Port List
  {aeeb3e86-1cc6-4856-9098-9d4b6a9c7dba}, !- Zone Air Exhaust Port List
  {adc44f07-e71e-4f35-bfab-dd8183dac36a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {806e8374-d3ef-410d-8f7b-b2ee34e3c3be}, !- Handle
  Node 246,                               !- Name
  {adc44f07-e71e-4f35-bfab-dd8183dac36a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {adc44f07-e71e-4f35-bfab-dd8183dac36a}, !- Handle
  {126359aa-2fba-4be7-a3e1-1428ffcbc99d}, !- Name
  {f53f3d71-4992-45d7-a633-688031d0fbe9}, !- Source Object
  11,                                     !- Outlet Port
  {806e8374-d3ef-410d-8f7b-b2ee34e3c3be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fed3f0e-b69f-4709-8b09-00bb5484d577}, !- Handle
  Port List 491,                          !- Name
  {f53f3d71-4992-45d7-a633-688031d0fbe9}; !- HVAC Component

OS:PortList,
  {aeeb3e86-1cc6-4856-9098-9d4b6a9c7dba}, !- Handle
  Port List 492,                          !- Name
  {f53f3d71-4992-45d7-a633-688031d0fbe9}; !- HVAC Component

OS:Sizing:Zone,
  {c7a5d2dc-7433-4309-809c-6ddf1ec5d92a}, !- Handle
  {f53f3d71-4992-45d7-a633-688031d0fbe9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {40b97984-2178-4cb7-ba35-777d3a345bdd}, !- Handle
  Zone HVAC Equipment List 246,           !- Name
  {f53f3d71-4992-45d7-a633-688031d0fbe9}; !- Thermal Zone

OS:ThermalZone,
  {24673d2e-6d08-4f9b-8ee3-3458ba65b442}, !- Handle
  Thermal Zone 247,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {601a3147-f150-476d-a8b6-371c34da405b}, !- Zone Air Inlet Port List
  {6df6745a-15a2-4f17-838f-4343e87539a9}, !- Zone Air Exhaust Port List
  {65f2105d-0421-4a41-9485-67b6a144a808}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc8133e4-c0bc-4944-9206-3e5f8b672cfe}, !- Handle
  Node 247,                               !- Name
  {65f2105d-0421-4a41-9485-67b6a144a808}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65f2105d-0421-4a41-9485-67b6a144a808}, !- Handle
  {0c689b85-9259-4eb2-a218-5ba8088b0a8f}, !- Name
  {24673d2e-6d08-4f9b-8ee3-3458ba65b442}, !- Source Object
  11,                                     !- Outlet Port
  {fc8133e4-c0bc-4944-9206-3e5f8b672cfe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {601a3147-f150-476d-a8b6-371c34da405b}, !- Handle
  Port List 493,                          !- Name
  {24673d2e-6d08-4f9b-8ee3-3458ba65b442}; !- HVAC Component

OS:PortList,
  {6df6745a-15a2-4f17-838f-4343e87539a9}, !- Handle
  Port List 494,                          !- Name
  {24673d2e-6d08-4f9b-8ee3-3458ba65b442}; !- HVAC Component

OS:Sizing:Zone,
  {bb9fdd25-d54a-41cc-ae60-03fbddeb1f61}, !- Handle
  {24673d2e-6d08-4f9b-8ee3-3458ba65b442}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9c20697f-da1f-4953-b681-27f2c5bdfc5a}, !- Handle
  Zone HVAC Equipment List 247,           !- Name
  {24673d2e-6d08-4f9b-8ee3-3458ba65b442}; !- Thermal Zone

OS:ThermalZone,
  {547e25c2-5da9-4e09-a060-aaeb1da70943}, !- Handle
  Thermal Zone 248,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73a1894d-d8d7-4c8a-9c20-8135ce1b8ebe}, !- Zone Air Inlet Port List
  {8103b024-5b57-4d92-ba32-c9396c996bf6}, !- Zone Air Exhaust Port List
  {7ddd9a6b-c4a1-410f-aed6-bac490c74789}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10ad8f6f-fc68-4cb7-b0c4-18a200fecb8a}, !- Handle
  Node 248,                               !- Name
  {7ddd9a6b-c4a1-410f-aed6-bac490c74789}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ddd9a6b-c4a1-410f-aed6-bac490c74789}, !- Handle
  {0f72d674-0dfd-4fcc-a223-e8150a10a241}, !- Name
  {547e25c2-5da9-4e09-a060-aaeb1da70943}, !- Source Object
  11,                                     !- Outlet Port
  {10ad8f6f-fc68-4cb7-b0c4-18a200fecb8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73a1894d-d8d7-4c8a-9c20-8135ce1b8ebe}, !- Handle
  Port List 495,                          !- Name
  {547e25c2-5da9-4e09-a060-aaeb1da70943}; !- HVAC Component

OS:PortList,
  {8103b024-5b57-4d92-ba32-c9396c996bf6}, !- Handle
  Port List 496,                          !- Name
  {547e25c2-5da9-4e09-a060-aaeb1da70943}; !- HVAC Component

OS:Sizing:Zone,
  {262e9fbd-9ef9-4735-a0c5-7b69a9468ea0}, !- Handle
  {547e25c2-5da9-4e09-a060-aaeb1da70943}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1eb536d3-fef7-4b63-a5b2-8a54b971c59b}, !- Handle
  Zone HVAC Equipment List 248,           !- Name
  {547e25c2-5da9-4e09-a060-aaeb1da70943}; !- Thermal Zone

OS:ThermalZone,
  {ce97af9d-e460-479e-b4b6-13372fca1d1a}, !- Handle
  Thermal Zone 249,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a654d0a9-21ae-4691-99ad-9378e0847f9f}, !- Zone Air Inlet Port List
  {dfb9b366-057b-49d0-849d-485d4f2c02ee}, !- Zone Air Exhaust Port List
  {782a5c88-6fb5-4c32-aedf-652eebd49afd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e05b324f-555c-475d-aacb-de912066753c}, !- Handle
  Node 249,                               !- Name
  {782a5c88-6fb5-4c32-aedf-652eebd49afd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {782a5c88-6fb5-4c32-aedf-652eebd49afd}, !- Handle
  {a0acb3bf-62f7-432d-85c1-2e9533106b58}, !- Name
  {ce97af9d-e460-479e-b4b6-13372fca1d1a}, !- Source Object
  11,                                     !- Outlet Port
  {e05b324f-555c-475d-aacb-de912066753c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a654d0a9-21ae-4691-99ad-9378e0847f9f}, !- Handle
  Port List 497,                          !- Name
  {ce97af9d-e460-479e-b4b6-13372fca1d1a}; !- HVAC Component

OS:PortList,
  {dfb9b366-057b-49d0-849d-485d4f2c02ee}, !- Handle
  Port List 498,                          !- Name
  {ce97af9d-e460-479e-b4b6-13372fca1d1a}; !- HVAC Component

OS:Sizing:Zone,
  {7b2d3ace-6afc-4983-99cf-2c71e3d70e04}, !- Handle
  {ce97af9d-e460-479e-b4b6-13372fca1d1a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {70cec407-1626-4073-ae12-aea112b8c2e9}, !- Handle
  Zone HVAC Equipment List 249,           !- Name
  {ce97af9d-e460-479e-b4b6-13372fca1d1a}; !- Thermal Zone

OS:ThermalZone,
  {616f03a3-16f1-4447-914b-7ef19daa21bd}, !- Handle
  Thermal Zone 250,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d3c0953-30cd-43df-851b-fc0262a27e9e}, !- Zone Air Inlet Port List
  {696143de-dd6b-4f94-a06a-0a6d32df114c}, !- Zone Air Exhaust Port List
  {fa101dde-9dba-4131-a93a-2f56af2303c8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d9909e8-40a1-4433-96b4-b8a02b45b5a8}, !- Handle
  Node 250,                               !- Name
  {fa101dde-9dba-4131-a93a-2f56af2303c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa101dde-9dba-4131-a93a-2f56af2303c8}, !- Handle
  {2d99a391-1ad5-4627-b2e0-817f73b5b95a}, !- Name
  {616f03a3-16f1-4447-914b-7ef19daa21bd}, !- Source Object
  11,                                     !- Outlet Port
  {9d9909e8-40a1-4433-96b4-b8a02b45b5a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d3c0953-30cd-43df-851b-fc0262a27e9e}, !- Handle
  Port List 499,                          !- Name
  {616f03a3-16f1-4447-914b-7ef19daa21bd}; !- HVAC Component

OS:PortList,
  {696143de-dd6b-4f94-a06a-0a6d32df114c}, !- Handle
  Port List 500,                          !- Name
  {616f03a3-16f1-4447-914b-7ef19daa21bd}; !- HVAC Component

OS:Sizing:Zone,
  {4386936e-c886-4976-8506-78453ba26e16}, !- Handle
  {616f03a3-16f1-4447-914b-7ef19daa21bd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f91a7857-c96e-4af8-813e-bb1309122aee}, !- Handle
  Zone HVAC Equipment List 250,           !- Name
  {616f03a3-16f1-4447-914b-7ef19daa21bd}; !- Thermal Zone

OS:ThermalZone,
  {4405f2bf-2b8c-496b-bd28-501b49edb0e1}, !- Handle
  Thermal Zone 251,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1526527-8f7b-41d9-88e9-9f5062257983}, !- Zone Air Inlet Port List
  {2caed6b6-1639-4218-9de0-28bc2b303212}, !- Zone Air Exhaust Port List
  {428d7829-882f-4049-8683-87f2febf39ca}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bdff7d45-bde8-4261-a8fa-06e21ccaa4b3}, !- Handle
  Node 251,                               !- Name
  {428d7829-882f-4049-8683-87f2febf39ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {428d7829-882f-4049-8683-87f2febf39ca}, !- Handle
  {2c76d02c-5e38-4560-b67e-e6b39bf92cdd}, !- Name
  {4405f2bf-2b8c-496b-bd28-501b49edb0e1}, !- Source Object
  11,                                     !- Outlet Port
  {bdff7d45-bde8-4261-a8fa-06e21ccaa4b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1526527-8f7b-41d9-88e9-9f5062257983}, !- Handle
  Port List 501,                          !- Name
  {4405f2bf-2b8c-496b-bd28-501b49edb0e1}; !- HVAC Component

OS:PortList,
  {2caed6b6-1639-4218-9de0-28bc2b303212}, !- Handle
  Port List 502,                          !- Name
  {4405f2bf-2b8c-496b-bd28-501b49edb0e1}; !- HVAC Component

OS:Sizing:Zone,
  {5e20ab13-597f-4fb8-98eb-4875c375a79b}, !- Handle
  {4405f2bf-2b8c-496b-bd28-501b49edb0e1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4848d38f-acab-45ef-9759-f56bdf740b18}, !- Handle
  Zone HVAC Equipment List 251,           !- Name
  {4405f2bf-2b8c-496b-bd28-501b49edb0e1}; !- Thermal Zone

OS:ThermalZone,
  {16c69e1f-eabd-4e72-a745-ce9867596fa8}, !- Handle
  Thermal Zone 252,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {669d316c-1755-4b43-b699-bf867a9b03e4}, !- Zone Air Inlet Port List
  {983a0838-b5ee-4d2d-83d9-ba17f4c15768}, !- Zone Air Exhaust Port List
  {a707fb6d-7d0f-4274-b0f7-18a204ef9fbb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {90f22300-1ee8-4d4d-8a54-a82911708bac}, !- Handle
  Node 252,                               !- Name
  {a707fb6d-7d0f-4274-b0f7-18a204ef9fbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a707fb6d-7d0f-4274-b0f7-18a204ef9fbb}, !- Handle
  {71024917-8005-4f76-ab81-d00db11797b4}, !- Name
  {16c69e1f-eabd-4e72-a745-ce9867596fa8}, !- Source Object
  11,                                     !- Outlet Port
  {90f22300-1ee8-4d4d-8a54-a82911708bac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {669d316c-1755-4b43-b699-bf867a9b03e4}, !- Handle
  Port List 503,                          !- Name
  {16c69e1f-eabd-4e72-a745-ce9867596fa8}; !- HVAC Component

OS:PortList,
  {983a0838-b5ee-4d2d-83d9-ba17f4c15768}, !- Handle
  Port List 504,                          !- Name
  {16c69e1f-eabd-4e72-a745-ce9867596fa8}; !- HVAC Component

OS:Sizing:Zone,
  {d73eb94f-c0f2-4a31-9ac7-0295aea52eca}, !- Handle
  {16c69e1f-eabd-4e72-a745-ce9867596fa8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c9286be5-de65-4d1e-bb6c-0db882f78704}, !- Handle
  Zone HVAC Equipment List 252,           !- Name
  {16c69e1f-eabd-4e72-a745-ce9867596fa8}; !- Thermal Zone

OS:ThermalZone,
  {71ea45b9-843e-4742-807d-ac8ca2dbfc66}, !- Handle
  Thermal Zone 253,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af357bd6-919f-42c6-ac60-8c93f4153df4}, !- Zone Air Inlet Port List
  {0abc9af3-0892-4486-852e-f4aca360e9d2}, !- Zone Air Exhaust Port List
  {6fe033d9-e9e2-46ba-8387-83b8b2454792}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02ddcb1a-92bd-48cd-962a-3605dd913bd9}, !- Handle
  Node 253,                               !- Name
  {6fe033d9-e9e2-46ba-8387-83b8b2454792}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fe033d9-e9e2-46ba-8387-83b8b2454792}, !- Handle
  {cdf8b8b8-fbab-4c69-b72e-afff7503179f}, !- Name
  {71ea45b9-843e-4742-807d-ac8ca2dbfc66}, !- Source Object
  11,                                     !- Outlet Port
  {02ddcb1a-92bd-48cd-962a-3605dd913bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af357bd6-919f-42c6-ac60-8c93f4153df4}, !- Handle
  Port List 505,                          !- Name
  {71ea45b9-843e-4742-807d-ac8ca2dbfc66}; !- HVAC Component

OS:PortList,
  {0abc9af3-0892-4486-852e-f4aca360e9d2}, !- Handle
  Port List 506,                          !- Name
  {71ea45b9-843e-4742-807d-ac8ca2dbfc66}; !- HVAC Component

OS:Sizing:Zone,
  {c214526e-a244-4ef3-8cb7-3ce28adc3cd9}, !- Handle
  {71ea45b9-843e-4742-807d-ac8ca2dbfc66}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f52e5c5b-78e2-43e3-9aec-687ba501ca7d}, !- Handle
  Zone HVAC Equipment List 253,           !- Name
  {71ea45b9-843e-4742-807d-ac8ca2dbfc66}; !- Thermal Zone

OS:ThermalZone,
  {d8d43d8c-21e5-4820-a66e-e78150000d47}, !- Handle
  Thermal Zone 254,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0c94331-5315-4311-85f7-57928a056ef9}, !- Zone Air Inlet Port List
  {0ffff40c-d65f-4e99-a747-bdf024f47182}, !- Zone Air Exhaust Port List
  {60328f37-dce9-4e7d-9452-ecd8316e5d1d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27c19455-dfc2-4057-8b64-a4116f8cc5f8}, !- Handle
  Node 254,                               !- Name
  {60328f37-dce9-4e7d-9452-ecd8316e5d1d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60328f37-dce9-4e7d-9452-ecd8316e5d1d}, !- Handle
  {1a963872-975e-43bf-b211-5efbd9d31c6e}, !- Name
  {d8d43d8c-21e5-4820-a66e-e78150000d47}, !- Source Object
  11,                                     !- Outlet Port
  {27c19455-dfc2-4057-8b64-a4116f8cc5f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0c94331-5315-4311-85f7-57928a056ef9}, !- Handle
  Port List 507,                          !- Name
  {d8d43d8c-21e5-4820-a66e-e78150000d47}; !- HVAC Component

OS:PortList,
  {0ffff40c-d65f-4e99-a747-bdf024f47182}, !- Handle
  Port List 508,                          !- Name
  {d8d43d8c-21e5-4820-a66e-e78150000d47}; !- HVAC Component

OS:Sizing:Zone,
  {5ad91ae3-7d6b-4d34-938f-4db12f779f87}, !- Handle
  {d8d43d8c-21e5-4820-a66e-e78150000d47}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4a02fa59-3b10-4291-8f93-e9bc8b5caeb7}, !- Handle
  Zone HVAC Equipment List 254,           !- Name
  {d8d43d8c-21e5-4820-a66e-e78150000d47}; !- Thermal Zone

OS:ThermalZone,
  {27e5de96-70c4-4a16-bff1-f1e5f1e80ca5}, !- Handle
  Thermal Zone 255,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c66942a-dcb5-4c06-bbd6-6ba741dfc077}, !- Zone Air Inlet Port List
  {b7ae1136-8e79-487a-8c53-16199e74f9e1}, !- Zone Air Exhaust Port List
  {5dcefe08-edb2-4b66-b87a-8af9575d67f3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66bda8f1-03f1-48f9-ac52-54890ae28082}, !- Handle
  Node 255,                               !- Name
  {5dcefe08-edb2-4b66-b87a-8af9575d67f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5dcefe08-edb2-4b66-b87a-8af9575d67f3}, !- Handle
  {1d87169f-71f8-466f-bc42-c56b854e35b8}, !- Name
  {27e5de96-70c4-4a16-bff1-f1e5f1e80ca5}, !- Source Object
  11,                                     !- Outlet Port
  {66bda8f1-03f1-48f9-ac52-54890ae28082}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c66942a-dcb5-4c06-bbd6-6ba741dfc077}, !- Handle
  Port List 509,                          !- Name
  {27e5de96-70c4-4a16-bff1-f1e5f1e80ca5}; !- HVAC Component

OS:PortList,
  {b7ae1136-8e79-487a-8c53-16199e74f9e1}, !- Handle
  Port List 510,                          !- Name
  {27e5de96-70c4-4a16-bff1-f1e5f1e80ca5}; !- HVAC Component

OS:Sizing:Zone,
  {c167c28d-47c0-49af-a538-af947c04d435}, !- Handle
  {27e5de96-70c4-4a16-bff1-f1e5f1e80ca5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8deb9497-5cf4-46d4-b061-8779d716e746}, !- Handle
  Zone HVAC Equipment List 255,           !- Name
  {27e5de96-70c4-4a16-bff1-f1e5f1e80ca5}; !- Thermal Zone

OS:ThermalZone,
  {3fc0095a-1f2a-4ad1-9698-6daf95d0966a}, !- Handle
  Thermal Zone 256,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa69690a-308a-41a8-9f15-40598e381900}, !- Zone Air Inlet Port List
  {867b9ea2-35dc-4291-b83d-9bcfa12d0c4e}, !- Zone Air Exhaust Port List
  {cb04def7-c254-4a14-a384-a81e55b3f31e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28efab5c-5a94-4c93-89d4-37c96c5fa620}, !- Handle
  Node 256,                               !- Name
  {cb04def7-c254-4a14-a384-a81e55b3f31e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb04def7-c254-4a14-a384-a81e55b3f31e}, !- Handle
  {94d99fe2-7696-4900-9260-e1be2df777b5}, !- Name
  {3fc0095a-1f2a-4ad1-9698-6daf95d0966a}, !- Source Object
  11,                                     !- Outlet Port
  {28efab5c-5a94-4c93-89d4-37c96c5fa620}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa69690a-308a-41a8-9f15-40598e381900}, !- Handle
  Port List 511,                          !- Name
  {3fc0095a-1f2a-4ad1-9698-6daf95d0966a}; !- HVAC Component

OS:PortList,
  {867b9ea2-35dc-4291-b83d-9bcfa12d0c4e}, !- Handle
  Port List 512,                          !- Name
  {3fc0095a-1f2a-4ad1-9698-6daf95d0966a}; !- HVAC Component

OS:Sizing:Zone,
  {bcc3bf8f-8f42-4ecf-9836-70ebaec14ee4}, !- Handle
  {3fc0095a-1f2a-4ad1-9698-6daf95d0966a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f0637fee-bcf0-4cfd-b1bc-7f1a0403d010}, !- Handle
  Zone HVAC Equipment List 256,           !- Name
  {3fc0095a-1f2a-4ad1-9698-6daf95d0966a}; !- Thermal Zone

OS:ThermalZone,
  {56b38ba5-f00c-4e53-8ea0-38f3a94e3543}, !- Handle
  Thermal Zone 257,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6c76661-8dd3-4a19-996f-4adf7b873657}, !- Zone Air Inlet Port List
  {d48c8562-f997-4a82-b86c-e86c076559e6}, !- Zone Air Exhaust Port List
  {a5a1743e-7d9a-4ae0-b15b-5e7088f7c377}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af146645-c098-48ea-849c-ab52adbb11c3}, !- Handle
  Node 257,                               !- Name
  {a5a1743e-7d9a-4ae0-b15b-5e7088f7c377}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5a1743e-7d9a-4ae0-b15b-5e7088f7c377}, !- Handle
  {232a243f-8c37-4e48-9aa0-a4a39922f5aa}, !- Name
  {56b38ba5-f00c-4e53-8ea0-38f3a94e3543}, !- Source Object
  11,                                     !- Outlet Port
  {af146645-c098-48ea-849c-ab52adbb11c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6c76661-8dd3-4a19-996f-4adf7b873657}, !- Handle
  Port List 513,                          !- Name
  {56b38ba5-f00c-4e53-8ea0-38f3a94e3543}; !- HVAC Component

OS:PortList,
  {d48c8562-f997-4a82-b86c-e86c076559e6}, !- Handle
  Port List 514,                          !- Name
  {56b38ba5-f00c-4e53-8ea0-38f3a94e3543}; !- HVAC Component

OS:Sizing:Zone,
  {dcc09c21-ad02-4824-8ccd-013ac900ea55}, !- Handle
  {56b38ba5-f00c-4e53-8ea0-38f3a94e3543}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d9ce3526-27d8-4cf5-80b8-0157c6a977a0}, !- Handle
  Zone HVAC Equipment List 257,           !- Name
  {56b38ba5-f00c-4e53-8ea0-38f3a94e3543}; !- Thermal Zone

OS:ThermalZone,
  {f412e986-cade-48b0-a7cc-9f3ded517f49}, !- Handle
  Thermal Zone 258,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a7911b0-c0ca-4091-bc32-7eb46cfc1b1c}, !- Zone Air Inlet Port List
  {add61fd4-54b0-49d6-8b93-c62223b23239}, !- Zone Air Exhaust Port List
  {e333ac12-1d42-4108-8a38-9373fcfcba37}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48a5acb1-281a-4392-bcbc-cd7bded82bb7}, !- Handle
  Node 258,                               !- Name
  {e333ac12-1d42-4108-8a38-9373fcfcba37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e333ac12-1d42-4108-8a38-9373fcfcba37}, !- Handle
  {4be79e5b-3c52-405b-8e1e-289b70987386}, !- Name
  {f412e986-cade-48b0-a7cc-9f3ded517f49}, !- Source Object
  11,                                     !- Outlet Port
  {48a5acb1-281a-4392-bcbc-cd7bded82bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a7911b0-c0ca-4091-bc32-7eb46cfc1b1c}, !- Handle
  Port List 515,                          !- Name
  {f412e986-cade-48b0-a7cc-9f3ded517f49}; !- HVAC Component

OS:PortList,
  {add61fd4-54b0-49d6-8b93-c62223b23239}, !- Handle
  Port List 516,                          !- Name
  {f412e986-cade-48b0-a7cc-9f3ded517f49}; !- HVAC Component

OS:Sizing:Zone,
  {5080f817-282f-4ec3-8f60-7a42aed8a937}, !- Handle
  {f412e986-cade-48b0-a7cc-9f3ded517f49}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b0dae971-4d92-41cb-b863-2da9a5350c41}, !- Handle
  Zone HVAC Equipment List 258,           !- Name
  {f412e986-cade-48b0-a7cc-9f3ded517f49}; !- Thermal Zone

OS:ThermalZone,
  {4c346aee-514d-4311-9ee0-c7cff19ff5db}, !- Handle
  Thermal Zone 259,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1132797-28cc-42bc-ae67-0e4a236bc420}, !- Zone Air Inlet Port List
  {cff140ac-32e1-4d99-a5de-c96f885b2c19}, !- Zone Air Exhaust Port List
  {6c89e76f-7bc7-4ff8-8f85-f077cba9d33d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ac8b29a-8a28-4dd1-a0d0-5a1810510ac9}, !- Handle
  Node 259,                               !- Name
  {6c89e76f-7bc7-4ff8-8f85-f077cba9d33d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c89e76f-7bc7-4ff8-8f85-f077cba9d33d}, !- Handle
  {104fca92-0de1-408e-9aa6-7f46b11c1479}, !- Name
  {4c346aee-514d-4311-9ee0-c7cff19ff5db}, !- Source Object
  11,                                     !- Outlet Port
  {1ac8b29a-8a28-4dd1-a0d0-5a1810510ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1132797-28cc-42bc-ae67-0e4a236bc420}, !- Handle
  Port List 517,                          !- Name
  {4c346aee-514d-4311-9ee0-c7cff19ff5db}; !- HVAC Component

OS:PortList,
  {cff140ac-32e1-4d99-a5de-c96f885b2c19}, !- Handle
  Port List 518,                          !- Name
  {4c346aee-514d-4311-9ee0-c7cff19ff5db}; !- HVAC Component

OS:Sizing:Zone,
  {5b0ad93d-ddbe-4499-8eda-e90814f0381d}, !- Handle
  {4c346aee-514d-4311-9ee0-c7cff19ff5db}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {acf009a4-a4b1-49a3-b0e7-d83c232e45ef}, !- Handle
  Zone HVAC Equipment List 259,           !- Name
  {4c346aee-514d-4311-9ee0-c7cff19ff5db}; !- Thermal Zone

OS:ThermalZone,
  {55f1d31b-96e4-42eb-8ead-4862c4f30d36}, !- Handle
  Thermal Zone 260,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce599cfa-c005-43fb-a24c-54262f0c2011}, !- Zone Air Inlet Port List
  {e105d0b3-54c4-4870-bd1d-fdc25d5c3152}, !- Zone Air Exhaust Port List
  {e4c6690c-0f83-43b1-be7c-a5515564a3ec}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54d63a82-48ed-4df5-8559-9e923de38cc5}, !- Handle
  Node 260,                               !- Name
  {e4c6690c-0f83-43b1-be7c-a5515564a3ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4c6690c-0f83-43b1-be7c-a5515564a3ec}, !- Handle
  {5ff5b424-6e11-48da-93d9-01d04fb0ecf3}, !- Name
  {55f1d31b-96e4-42eb-8ead-4862c4f30d36}, !- Source Object
  11,                                     !- Outlet Port
  {54d63a82-48ed-4df5-8559-9e923de38cc5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce599cfa-c005-43fb-a24c-54262f0c2011}, !- Handle
  Port List 519,                          !- Name
  {55f1d31b-96e4-42eb-8ead-4862c4f30d36}; !- HVAC Component

OS:PortList,
  {e105d0b3-54c4-4870-bd1d-fdc25d5c3152}, !- Handle
  Port List 520,                          !- Name
  {55f1d31b-96e4-42eb-8ead-4862c4f30d36}; !- HVAC Component

OS:Sizing:Zone,
  {ddc06092-6e30-45e8-8fcb-144d90fbc163}, !- Handle
  {55f1d31b-96e4-42eb-8ead-4862c4f30d36}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dabdc1a1-4a60-447f-9a60-719c93c53f95}, !- Handle
  Zone HVAC Equipment List 260,           !- Name
  {55f1d31b-96e4-42eb-8ead-4862c4f30d36}; !- Thermal Zone

OS:ThermalZone,
  {a519344d-6c1f-43a5-ba05-2f332409fb99}, !- Handle
  Thermal Zone 261,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b06d3f1f-aef3-43f1-bf43-907a530289b3}, !- Zone Air Inlet Port List
  {2e447ad0-f74e-40d8-b2dd-2e0174740995}, !- Zone Air Exhaust Port List
  {a42eccb5-b889-4357-8a8c-a953c79bdf04}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1e3aee5-066a-46db-9fa1-f397f77f39ea}, !- Handle
  Node 261,                               !- Name
  {a42eccb5-b889-4357-8a8c-a953c79bdf04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a42eccb5-b889-4357-8a8c-a953c79bdf04}, !- Handle
  {c61731f5-b46e-495d-b383-a3a3d3e8d7e4}, !- Name
  {a519344d-6c1f-43a5-ba05-2f332409fb99}, !- Source Object
  11,                                     !- Outlet Port
  {b1e3aee5-066a-46db-9fa1-f397f77f39ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b06d3f1f-aef3-43f1-bf43-907a530289b3}, !- Handle
  Port List 521,                          !- Name
  {a519344d-6c1f-43a5-ba05-2f332409fb99}; !- HVAC Component

OS:PortList,
  {2e447ad0-f74e-40d8-b2dd-2e0174740995}, !- Handle
  Port List 522,                          !- Name
  {a519344d-6c1f-43a5-ba05-2f332409fb99}; !- HVAC Component

OS:Sizing:Zone,
  {24a36463-e151-4599-af15-ee63ddf85e1c}, !- Handle
  {a519344d-6c1f-43a5-ba05-2f332409fb99}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a6c93cd1-dbbc-4513-952e-5f0e559c3830}, !- Handle
  Zone HVAC Equipment List 261,           !- Name
  {a519344d-6c1f-43a5-ba05-2f332409fb99}; !- Thermal Zone

OS:ThermalZone,
  {612d60cb-75d4-4f65-bcd9-3b104bbd1155}, !- Handle
  Thermal Zone 262,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34e71b77-e14c-44c7-af91-89bec2acbf7e}, !- Zone Air Inlet Port List
  {1f87d19b-1440-4bdb-97f8-89716a5c77d0}, !- Zone Air Exhaust Port List
  {ea7ae639-6757-4b98-8157-b069cd6a06e1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4216c4e2-f685-4c93-963e-e3a546556a3b}, !- Handle
  Node 262,                               !- Name
  {ea7ae639-6757-4b98-8157-b069cd6a06e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea7ae639-6757-4b98-8157-b069cd6a06e1}, !- Handle
  {a9483cd8-62f4-4b9f-8d49-130cac5ae3b1}, !- Name
  {612d60cb-75d4-4f65-bcd9-3b104bbd1155}, !- Source Object
  11,                                     !- Outlet Port
  {4216c4e2-f685-4c93-963e-e3a546556a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34e71b77-e14c-44c7-af91-89bec2acbf7e}, !- Handle
  Port List 523,                          !- Name
  {612d60cb-75d4-4f65-bcd9-3b104bbd1155}; !- HVAC Component

OS:PortList,
  {1f87d19b-1440-4bdb-97f8-89716a5c77d0}, !- Handle
  Port List 524,                          !- Name
  {612d60cb-75d4-4f65-bcd9-3b104bbd1155}; !- HVAC Component

OS:Sizing:Zone,
  {918fa24e-6ea3-4b8a-9f50-48637e934e8d}, !- Handle
  {612d60cb-75d4-4f65-bcd9-3b104bbd1155}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b33b238f-d22e-4576-b450-6580e768d1eb}, !- Handle
  Zone HVAC Equipment List 262,           !- Name
  {612d60cb-75d4-4f65-bcd9-3b104bbd1155}; !- Thermal Zone

OS:ThermalZone,
  {7eff4527-853d-486f-8e69-8a14388b621f}, !- Handle
  Thermal Zone 263,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6739c15-8361-4a55-a716-f5542f2f5180}, !- Zone Air Inlet Port List
  {a2adf7df-d69c-481f-b8f0-4e27628e94ec}, !- Zone Air Exhaust Port List
  {db40d5c5-31ee-4100-97de-0c3fc609c829}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f4496f7-0b72-488a-aef7-b419aa2543b2}, !- Handle
  Node 263,                               !- Name
  {db40d5c5-31ee-4100-97de-0c3fc609c829}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db40d5c5-31ee-4100-97de-0c3fc609c829}, !- Handle
  {594d92cb-40bc-40aa-aeb6-cbce7e28464a}, !- Name
  {7eff4527-853d-486f-8e69-8a14388b621f}, !- Source Object
  11,                                     !- Outlet Port
  {1f4496f7-0b72-488a-aef7-b419aa2543b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6739c15-8361-4a55-a716-f5542f2f5180}, !- Handle
  Port List 525,                          !- Name
  {7eff4527-853d-486f-8e69-8a14388b621f}; !- HVAC Component

OS:PortList,
  {a2adf7df-d69c-481f-b8f0-4e27628e94ec}, !- Handle
  Port List 526,                          !- Name
  {7eff4527-853d-486f-8e69-8a14388b621f}; !- HVAC Component

OS:Sizing:Zone,
  {1d055767-3124-46e9-8653-265bca78e72a}, !- Handle
  {7eff4527-853d-486f-8e69-8a14388b621f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {aacdf8ca-efd2-4a93-8a56-b71ca031a387}, !- Handle
  Zone HVAC Equipment List 263,           !- Name
  {7eff4527-853d-486f-8e69-8a14388b621f}; !- Thermal Zone

OS:ThermalZone,
  {e8080593-5781-428d-b40b-7bf2582025bc}, !- Handle
  Thermal Zone 264,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58a43934-40cd-4da4-8c74-73ce9246e224}, !- Zone Air Inlet Port List
  {35908faa-fee7-4cc7-acb5-1aaa520fbfeb}, !- Zone Air Exhaust Port List
  {e57d3c79-0634-41e2-8b6d-d8c23faea455}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {596ff297-f92a-4174-94cb-3b03423d492f}, !- Handle
  Node 264,                               !- Name
  {e57d3c79-0634-41e2-8b6d-d8c23faea455}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e57d3c79-0634-41e2-8b6d-d8c23faea455}, !- Handle
  {7741c983-a661-4e24-9cc6-e9386c76a5c3}, !- Name
  {e8080593-5781-428d-b40b-7bf2582025bc}, !- Source Object
  11,                                     !- Outlet Port
  {596ff297-f92a-4174-94cb-3b03423d492f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58a43934-40cd-4da4-8c74-73ce9246e224}, !- Handle
  Port List 527,                          !- Name
  {e8080593-5781-428d-b40b-7bf2582025bc}; !- HVAC Component

OS:PortList,
  {35908faa-fee7-4cc7-acb5-1aaa520fbfeb}, !- Handle
  Port List 528,                          !- Name
  {e8080593-5781-428d-b40b-7bf2582025bc}; !- HVAC Component

OS:Sizing:Zone,
  {8ae803f9-6dc1-4767-b8e1-1ef118e14d78}, !- Handle
  {e8080593-5781-428d-b40b-7bf2582025bc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4dc2ed10-91ec-4f73-836e-6eb65ed7c97a}, !- Handle
  Zone HVAC Equipment List 264,           !- Name
  {e8080593-5781-428d-b40b-7bf2582025bc}; !- Thermal Zone

OS:ThermalZone,
  {324ae657-41fc-4b49-978c-7220985b3b63}, !- Handle
  Thermal Zone 265,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10725873-a8eb-4482-8b37-0e31c5f548d3}, !- Zone Air Inlet Port List
  {56ce710c-90ed-4398-8936-5c0be1a39214}, !- Zone Air Exhaust Port List
  {2b910975-e9a9-4508-8aa4-e5271f3448de}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc8d5827-152f-4e48-84e7-aeedb1a35347}, !- Handle
  Node 265,                               !- Name
  {2b910975-e9a9-4508-8aa4-e5271f3448de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b910975-e9a9-4508-8aa4-e5271f3448de}, !- Handle
  {64a5b508-a80c-4967-ba3a-c7da84f71b40}, !- Name
  {324ae657-41fc-4b49-978c-7220985b3b63}, !- Source Object
  11,                                     !- Outlet Port
  {cc8d5827-152f-4e48-84e7-aeedb1a35347}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10725873-a8eb-4482-8b37-0e31c5f548d3}, !- Handle
  Port List 529,                          !- Name
  {324ae657-41fc-4b49-978c-7220985b3b63}; !- HVAC Component

OS:PortList,
  {56ce710c-90ed-4398-8936-5c0be1a39214}, !- Handle
  Port List 530,                          !- Name
  {324ae657-41fc-4b49-978c-7220985b3b63}; !- HVAC Component

OS:Sizing:Zone,
  {7238ca68-fc06-48b3-ab88-3532d2c4fe8c}, !- Handle
  {324ae657-41fc-4b49-978c-7220985b3b63}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7c4fac67-b62e-4599-a9e0-5c38ccf363a0}, !- Handle
  Zone HVAC Equipment List 265,           !- Name
  {324ae657-41fc-4b49-978c-7220985b3b63}; !- Thermal Zone

OS:ThermalZone,
  {c9b0293c-1d9a-4aaf-9b41-6b1560c7c7ca}, !- Handle
  Thermal Zone 266,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89bee4dd-ceb4-41af-b955-37f1d715062e}, !- Zone Air Inlet Port List
  {7474e4ba-61d5-4417-9226-71a04af1b271}, !- Zone Air Exhaust Port List
  {c3f384e6-c7b4-44db-bcac-9abb60ee4975}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30dde5fa-c76a-4235-8bfa-bf946044b728}, !- Handle
  Node 266,                               !- Name
  {c3f384e6-c7b4-44db-bcac-9abb60ee4975}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3f384e6-c7b4-44db-bcac-9abb60ee4975}, !- Handle
  {e9d5e9d8-ae1d-4a1a-aadd-4c0f2e6a0e69}, !- Name
  {c9b0293c-1d9a-4aaf-9b41-6b1560c7c7ca}, !- Source Object
  11,                                     !- Outlet Port
  {30dde5fa-c76a-4235-8bfa-bf946044b728}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89bee4dd-ceb4-41af-b955-37f1d715062e}, !- Handle
  Port List 531,                          !- Name
  {c9b0293c-1d9a-4aaf-9b41-6b1560c7c7ca}; !- HVAC Component

OS:PortList,
  {7474e4ba-61d5-4417-9226-71a04af1b271}, !- Handle
  Port List 532,                          !- Name
  {c9b0293c-1d9a-4aaf-9b41-6b1560c7c7ca}; !- HVAC Component

OS:Sizing:Zone,
  {213c2960-d33a-431d-ba21-865dfcca2626}, !- Handle
  {c9b0293c-1d9a-4aaf-9b41-6b1560c7c7ca}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {aaa4370b-bfed-4999-a09f-9fe851bd706f}, !- Handle
  Zone HVAC Equipment List 266,           !- Name
  {c9b0293c-1d9a-4aaf-9b41-6b1560c7c7ca}; !- Thermal Zone

OS:ThermalZone,
  {d7631631-b7bc-49fd-be0c-19866c46a416}, !- Handle
  Thermal Zone 267,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {baf2b952-c0f6-4794-aed6-a3e288d715fb}, !- Zone Air Inlet Port List
  {93384964-fc20-462b-909c-b59a49907414}, !- Zone Air Exhaust Port List
  {6c5d7474-04d8-4dba-b0d5-46df8355dbd5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0faa8f5c-3bac-44e3-bde1-1343f40942cd}, !- Handle
  Node 267,                               !- Name
  {6c5d7474-04d8-4dba-b0d5-46df8355dbd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c5d7474-04d8-4dba-b0d5-46df8355dbd5}, !- Handle
  {5234555e-c4c9-4ec8-9a22-a48b9a0e01ab}, !- Name
  {d7631631-b7bc-49fd-be0c-19866c46a416}, !- Source Object
  11,                                     !- Outlet Port
  {0faa8f5c-3bac-44e3-bde1-1343f40942cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {baf2b952-c0f6-4794-aed6-a3e288d715fb}, !- Handle
  Port List 533,                          !- Name
  {d7631631-b7bc-49fd-be0c-19866c46a416}; !- HVAC Component

OS:PortList,
  {93384964-fc20-462b-909c-b59a49907414}, !- Handle
  Port List 534,                          !- Name
  {d7631631-b7bc-49fd-be0c-19866c46a416}; !- HVAC Component

OS:Sizing:Zone,
  {021d2a67-ea91-4718-b253-a7122df99cfd}, !- Handle
  {d7631631-b7bc-49fd-be0c-19866c46a416}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {52a789dc-fa05-4c6c-86d6-eecaa4e39f25}, !- Handle
  Zone HVAC Equipment List 267,           !- Name
  {d7631631-b7bc-49fd-be0c-19866c46a416}; !- Thermal Zone

OS:ThermalZone,
  {dea64382-1c28-42df-85a6-ef12b6a97ae9}, !- Handle
  Thermal Zone 268,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f52378ea-b8dd-4ac3-9920-0042f5ab6c9d}, !- Zone Air Inlet Port List
  {1c813f88-458e-4f63-ba6f-3d0d96e612ab}, !- Zone Air Exhaust Port List
  {77682413-879d-4267-b1bd-d36b199928ed}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a18cf8c6-1ef0-4265-9ccb-16033920284a}, !- Handle
  Node 268,                               !- Name
  {77682413-879d-4267-b1bd-d36b199928ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77682413-879d-4267-b1bd-d36b199928ed}, !- Handle
  {794e5c98-45ab-40b9-a457-fa8a903233c6}, !- Name
  {dea64382-1c28-42df-85a6-ef12b6a97ae9}, !- Source Object
  11,                                     !- Outlet Port
  {a18cf8c6-1ef0-4265-9ccb-16033920284a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f52378ea-b8dd-4ac3-9920-0042f5ab6c9d}, !- Handle
  Port List 535,                          !- Name
  {dea64382-1c28-42df-85a6-ef12b6a97ae9}; !- HVAC Component

OS:PortList,
  {1c813f88-458e-4f63-ba6f-3d0d96e612ab}, !- Handle
  Port List 536,                          !- Name
  {dea64382-1c28-42df-85a6-ef12b6a97ae9}; !- HVAC Component

OS:Sizing:Zone,
  {f3d06b42-f02c-4a18-895a-4a750080182c}, !- Handle
  {dea64382-1c28-42df-85a6-ef12b6a97ae9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7a1f3725-539a-460a-9dc3-c2db315cd4f6}, !- Handle
  Zone HVAC Equipment List 268,           !- Name
  {dea64382-1c28-42df-85a6-ef12b6a97ae9}; !- Thermal Zone

OS:ThermalZone,
  {dbffc0a5-81f5-47e4-bf48-d9d27b3588c0}, !- Handle
  Thermal Zone 269,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {833ce708-4757-4d10-be37-9bb82d5f3b4c}, !- Zone Air Inlet Port List
  {ff0633ad-1bb0-4173-87c8-33d40db8d814}, !- Zone Air Exhaust Port List
  {bb981996-6b62-4215-b50c-6d14f095d19b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47dc14e2-6190-4a1a-bc3e-a67bcb7602b5}, !- Handle
  Node 269,                               !- Name
  {bb981996-6b62-4215-b50c-6d14f095d19b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb981996-6b62-4215-b50c-6d14f095d19b}, !- Handle
  {6cbeae65-f69d-437b-90c6-373f212e9304}, !- Name
  {dbffc0a5-81f5-47e4-bf48-d9d27b3588c0}, !- Source Object
  11,                                     !- Outlet Port
  {47dc14e2-6190-4a1a-bc3e-a67bcb7602b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {833ce708-4757-4d10-be37-9bb82d5f3b4c}, !- Handle
  Port List 537,                          !- Name
  {dbffc0a5-81f5-47e4-bf48-d9d27b3588c0}; !- HVAC Component

OS:PortList,
  {ff0633ad-1bb0-4173-87c8-33d40db8d814}, !- Handle
  Port List 538,                          !- Name
  {dbffc0a5-81f5-47e4-bf48-d9d27b3588c0}; !- HVAC Component

OS:Sizing:Zone,
  {d46e4caf-4b49-4b72-93a6-d2c7e9acc54c}, !- Handle
  {dbffc0a5-81f5-47e4-bf48-d9d27b3588c0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1031d3ab-5148-4560-ba1f-927d11537dc0}, !- Handle
  Zone HVAC Equipment List 269,           !- Name
  {dbffc0a5-81f5-47e4-bf48-d9d27b3588c0}; !- Thermal Zone

OS:ThermalZone,
  {85191539-333f-4451-b288-72b03a1d71e3}, !- Handle
  Thermal Zone 270,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {099bdc3d-eadd-4765-9a49-16883d78f2e6}, !- Zone Air Inlet Port List
  {8c671fda-ca67-4269-a87b-f5fbb8f58fb9}, !- Zone Air Exhaust Port List
  {4e7df8be-c5c2-4929-a73e-f96161876f2a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e50cbb78-c2b7-4f53-932e-3452aaaa7cf6}, !- Handle
  Node 270,                               !- Name
  {4e7df8be-c5c2-4929-a73e-f96161876f2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e7df8be-c5c2-4929-a73e-f96161876f2a}, !- Handle
  {2a85173a-cbd1-4e6d-8f48-e4aad94c8929}, !- Name
  {85191539-333f-4451-b288-72b03a1d71e3}, !- Source Object
  11,                                     !- Outlet Port
  {e50cbb78-c2b7-4f53-932e-3452aaaa7cf6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {099bdc3d-eadd-4765-9a49-16883d78f2e6}, !- Handle
  Port List 539,                          !- Name
  {85191539-333f-4451-b288-72b03a1d71e3}; !- HVAC Component

OS:PortList,
  {8c671fda-ca67-4269-a87b-f5fbb8f58fb9}, !- Handle
  Port List 540,                          !- Name
  {85191539-333f-4451-b288-72b03a1d71e3}; !- HVAC Component

OS:Sizing:Zone,
  {213313a3-3778-4ee8-a000-4f629090cf4c}, !- Handle
  {85191539-333f-4451-b288-72b03a1d71e3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d74e8aa4-d8ac-4fb4-ba37-e013ba3b07f1}, !- Handle
  Zone HVAC Equipment List 270,           !- Name
  {85191539-333f-4451-b288-72b03a1d71e3}; !- Thermal Zone

OS:ThermalZone,
  {382c73c2-74d6-4012-93b5-b8db304fc584}, !- Handle
  Thermal Zone 271,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0fa4f9c6-7e9f-4698-9f01-1b929e8b9c44}, !- Zone Air Inlet Port List
  {3b39112a-def0-4abc-a9bb-2f0f379316b0}, !- Zone Air Exhaust Port List
  {95c32522-9cde-4b6d-a752-dbdd43b3948a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {baee7354-1665-4bea-a388-df152724d62b}, !- Handle
  Node 271,                               !- Name
  {95c32522-9cde-4b6d-a752-dbdd43b3948a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95c32522-9cde-4b6d-a752-dbdd43b3948a}, !- Handle
  {a53665f7-a4f4-4c06-9649-71ee46e968f6}, !- Name
  {382c73c2-74d6-4012-93b5-b8db304fc584}, !- Source Object
  11,                                     !- Outlet Port
  {baee7354-1665-4bea-a388-df152724d62b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0fa4f9c6-7e9f-4698-9f01-1b929e8b9c44}, !- Handle
  Port List 541,                          !- Name
  {382c73c2-74d6-4012-93b5-b8db304fc584}; !- HVAC Component

OS:PortList,
  {3b39112a-def0-4abc-a9bb-2f0f379316b0}, !- Handle
  Port List 542,                          !- Name
  {382c73c2-74d6-4012-93b5-b8db304fc584}; !- HVAC Component

OS:Sizing:Zone,
  {c8483ada-c8dc-4c09-945d-eecb86c4c125}, !- Handle
  {382c73c2-74d6-4012-93b5-b8db304fc584}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {49698f4f-633c-4eed-998f-7b5368c1ca35}, !- Handle
  Zone HVAC Equipment List 271,           !- Name
  {382c73c2-74d6-4012-93b5-b8db304fc584}; !- Thermal Zone

OS:ThermalZone,
  {440a4796-2a3c-4876-bde7-bd0ec6533fc9}, !- Handle
  Thermal Zone 272,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d12938a-3e8d-4452-8b1d-587da7be713e}, !- Zone Air Inlet Port List
  {aaeb2340-59f6-4e20-9abe-03eb2b45ca2c}, !- Zone Air Exhaust Port List
  {a0c007b1-9ef6-4e89-8c7f-5a077885cbe5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {812d1e69-762e-4115-a30d-4224b1e3eec5}, !- Handle
  Node 272,                               !- Name
  {a0c007b1-9ef6-4e89-8c7f-5a077885cbe5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0c007b1-9ef6-4e89-8c7f-5a077885cbe5}, !- Handle
  {0bec199a-0eac-4a3c-963a-d9cd1899ae6f}, !- Name
  {440a4796-2a3c-4876-bde7-bd0ec6533fc9}, !- Source Object
  11,                                     !- Outlet Port
  {812d1e69-762e-4115-a30d-4224b1e3eec5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d12938a-3e8d-4452-8b1d-587da7be713e}, !- Handle
  Port List 543,                          !- Name
  {440a4796-2a3c-4876-bde7-bd0ec6533fc9}; !- HVAC Component

OS:PortList,
  {aaeb2340-59f6-4e20-9abe-03eb2b45ca2c}, !- Handle
  Port List 544,                          !- Name
  {440a4796-2a3c-4876-bde7-bd0ec6533fc9}; !- HVAC Component

OS:Sizing:Zone,
  {f4dfb7de-ef76-449f-9a33-a821e8228d3f}, !- Handle
  {440a4796-2a3c-4876-bde7-bd0ec6533fc9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f83ea72d-fa5e-40ad-8e4a-a309214ba5f2}, !- Handle
  Zone HVAC Equipment List 272,           !- Name
  {440a4796-2a3c-4876-bde7-bd0ec6533fc9}; !- Thermal Zone

OS:ThermalZone,
  {3d69a1e5-ffbd-42ec-9b77-49732dc13ced}, !- Handle
  Thermal Zone 273,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d80ce1f-5e4b-47b6-9359-90b4b62ef7ce}, !- Zone Air Inlet Port List
  {203c40f4-8189-4496-b28d-89c319dadbda}, !- Zone Air Exhaust Port List
  {39b48002-bbc3-4b1e-9566-f52500210d33}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bca5fb5d-a9b0-44bb-9b6f-827d8ce7e482}, !- Handle
  Node 273,                               !- Name
  {39b48002-bbc3-4b1e-9566-f52500210d33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39b48002-bbc3-4b1e-9566-f52500210d33}, !- Handle
  {11b70621-bce4-4490-a2ee-4121cb143bbf}, !- Name
  {3d69a1e5-ffbd-42ec-9b77-49732dc13ced}, !- Source Object
  11,                                     !- Outlet Port
  {bca5fb5d-a9b0-44bb-9b6f-827d8ce7e482}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d80ce1f-5e4b-47b6-9359-90b4b62ef7ce}, !- Handle
  Port List 545,                          !- Name
  {3d69a1e5-ffbd-42ec-9b77-49732dc13ced}; !- HVAC Component

OS:PortList,
  {203c40f4-8189-4496-b28d-89c319dadbda}, !- Handle
  Port List 546,                          !- Name
  {3d69a1e5-ffbd-42ec-9b77-49732dc13ced}; !- HVAC Component

OS:Sizing:Zone,
  {aec4c5d6-a28a-4ec2-becb-46d7c87f12d3}, !- Handle
  {3d69a1e5-ffbd-42ec-9b77-49732dc13ced}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4824e2ed-971f-4afc-a020-939cdb8645ad}, !- Handle
  Zone HVAC Equipment List 273,           !- Name
  {3d69a1e5-ffbd-42ec-9b77-49732dc13ced}; !- Thermal Zone

OS:ThermalZone,
  {4e86fa2e-1585-48bd-bda4-2159335f0d6d}, !- Handle
  Thermal Zone 274,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {debe1b25-c850-4b06-bae3-8b7611110ec7}, !- Zone Air Inlet Port List
  {705d96dd-fbfb-4df6-b912-b2eb4e201708}, !- Zone Air Exhaust Port List
  {bcff1c3f-9665-4d02-b861-a4a38bfa11cc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c7dc400-5066-4b51-8198-8c8c636873e5}, !- Handle
  Node 274,                               !- Name
  {bcff1c3f-9665-4d02-b861-a4a38bfa11cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bcff1c3f-9665-4d02-b861-a4a38bfa11cc}, !- Handle
  {b5e72adb-6cc0-4ed4-b0c6-1a9706aadab9}, !- Name
  {4e86fa2e-1585-48bd-bda4-2159335f0d6d}, !- Source Object
  11,                                     !- Outlet Port
  {8c7dc400-5066-4b51-8198-8c8c636873e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {debe1b25-c850-4b06-bae3-8b7611110ec7}, !- Handle
  Port List 547,                          !- Name
  {4e86fa2e-1585-48bd-bda4-2159335f0d6d}; !- HVAC Component

OS:PortList,
  {705d96dd-fbfb-4df6-b912-b2eb4e201708}, !- Handle
  Port List 548,                          !- Name
  {4e86fa2e-1585-48bd-bda4-2159335f0d6d}; !- HVAC Component

OS:Sizing:Zone,
  {540306c9-ffff-4562-8ece-61b16a240176}, !- Handle
  {4e86fa2e-1585-48bd-bda4-2159335f0d6d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {38392a81-eb32-439c-840d-671684fb2fe4}, !- Handle
  Zone HVAC Equipment List 274,           !- Name
  {4e86fa2e-1585-48bd-bda4-2159335f0d6d}; !- Thermal Zone

OS:ThermalZone,
  {149e47b3-7d58-455b-9baa-46f1bfc3dd6f}, !- Handle
  Thermal Zone 275,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {459ce514-f571-4435-884f-9725d3baf9ec}, !- Zone Air Inlet Port List
  {505e1020-793a-4cc6-a661-2514d4cd5985}, !- Zone Air Exhaust Port List
  {601f96ed-0cab-40fe-9ae9-70543d3c09e2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e135b4c-714e-47b0-8612-a1ec51f63ee1}, !- Handle
  Node 275,                               !- Name
  {601f96ed-0cab-40fe-9ae9-70543d3c09e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {601f96ed-0cab-40fe-9ae9-70543d3c09e2}, !- Handle
  {d021d8b6-ecbe-4784-a221-933a0e1a0038}, !- Name
  {149e47b3-7d58-455b-9baa-46f1bfc3dd6f}, !- Source Object
  11,                                     !- Outlet Port
  {2e135b4c-714e-47b0-8612-a1ec51f63ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {459ce514-f571-4435-884f-9725d3baf9ec}, !- Handle
  Port List 549,                          !- Name
  {149e47b3-7d58-455b-9baa-46f1bfc3dd6f}; !- HVAC Component

OS:PortList,
  {505e1020-793a-4cc6-a661-2514d4cd5985}, !- Handle
  Port List 550,                          !- Name
  {149e47b3-7d58-455b-9baa-46f1bfc3dd6f}; !- HVAC Component

OS:Sizing:Zone,
  {52b535d0-8d1d-4928-8d3c-11804b30abe0}, !- Handle
  {149e47b3-7d58-455b-9baa-46f1bfc3dd6f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a94ff96b-6140-422d-9615-cb669de8b418}, !- Handle
  Zone HVAC Equipment List 275,           !- Name
  {149e47b3-7d58-455b-9baa-46f1bfc3dd6f}; !- Thermal Zone

OS:ThermalZone,
  {a420b6bd-e138-4a69-9ab4-aeec37b1aeba}, !- Handle
  Thermal Zone 276,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19f86513-5746-4673-a655-57e41f3c7e77}, !- Zone Air Inlet Port List
  {038afe96-e6ef-40d9-a1e1-e3e17c962a45}, !- Zone Air Exhaust Port List
  {73ad4277-aeb1-4311-a478-94ff40d80022}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48c90585-e43d-4e96-9820-059c5decebb5}, !- Handle
  Node 276,                               !- Name
  {73ad4277-aeb1-4311-a478-94ff40d80022}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73ad4277-aeb1-4311-a478-94ff40d80022}, !- Handle
  {978290a4-3822-47db-832c-f95b8cc234fe}, !- Name
  {a420b6bd-e138-4a69-9ab4-aeec37b1aeba}, !- Source Object
  11,                                     !- Outlet Port
  {48c90585-e43d-4e96-9820-059c5decebb5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19f86513-5746-4673-a655-57e41f3c7e77}, !- Handle
  Port List 551,                          !- Name
  {a420b6bd-e138-4a69-9ab4-aeec37b1aeba}; !- HVAC Component

OS:PortList,
  {038afe96-e6ef-40d9-a1e1-e3e17c962a45}, !- Handle
  Port List 552,                          !- Name
  {a420b6bd-e138-4a69-9ab4-aeec37b1aeba}; !- HVAC Component

OS:Sizing:Zone,
  {233fd22c-1aea-43af-b5fa-9edf8caafcdb}, !- Handle
  {a420b6bd-e138-4a69-9ab4-aeec37b1aeba}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6c676afc-20d3-462e-b920-51961dc97b98}, !- Handle
  Zone HVAC Equipment List 276,           !- Name
  {a420b6bd-e138-4a69-9ab4-aeec37b1aeba}; !- Thermal Zone

OS:ThermalZone,
  {0181af2b-3720-42a2-9bd8-dee6f59100a1}, !- Handle
  Thermal Zone 277,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5aaf44d3-40a8-42f3-b156-3b2a35aad41e}, !- Zone Air Inlet Port List
  {1b672ba8-8ad1-479f-9e42-44354d122a07}, !- Zone Air Exhaust Port List
  {4d8dadf8-dd4c-4e37-ad85-2e79a89348d1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3926e22b-41ae-4707-a2ae-91f9ebb89c0d}, !- Handle
  Node 277,                               !- Name
  {4d8dadf8-dd4c-4e37-ad85-2e79a89348d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d8dadf8-dd4c-4e37-ad85-2e79a89348d1}, !- Handle
  {9d233d6a-f065-4553-bb63-77bbec274cb5}, !- Name
  {0181af2b-3720-42a2-9bd8-dee6f59100a1}, !- Source Object
  11,                                     !- Outlet Port
  {3926e22b-41ae-4707-a2ae-91f9ebb89c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5aaf44d3-40a8-42f3-b156-3b2a35aad41e}, !- Handle
  Port List 553,                          !- Name
  {0181af2b-3720-42a2-9bd8-dee6f59100a1}; !- HVAC Component

OS:PortList,
  {1b672ba8-8ad1-479f-9e42-44354d122a07}, !- Handle
  Port List 554,                          !- Name
  {0181af2b-3720-42a2-9bd8-dee6f59100a1}; !- HVAC Component

OS:Sizing:Zone,
  {0029fc75-fe36-4168-a0a0-6fe176bf2de8}, !- Handle
  {0181af2b-3720-42a2-9bd8-dee6f59100a1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a3df563a-07a1-40d2-9dd0-2e9aa5e58884}, !- Handle
  Zone HVAC Equipment List 277,           !- Name
  {0181af2b-3720-42a2-9bd8-dee6f59100a1}; !- Thermal Zone

OS:ThermalZone,
  {a562aad9-51a8-4565-86a5-334d3eb9cbee}, !- Handle
  Thermal Zone 278,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fb5d58a-c936-47b3-babd-7954f1aba068}, !- Zone Air Inlet Port List
  {d7d087a4-658a-4f19-bf79-ab7f27f226f8}, !- Zone Air Exhaust Port List
  {303506aa-a39d-4d43-9b5a-4fb7a80a1c83}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {170cd97d-f448-4b1a-9a68-bd194fde3033}, !- Handle
  Node 278,                               !- Name
  {303506aa-a39d-4d43-9b5a-4fb7a80a1c83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {303506aa-a39d-4d43-9b5a-4fb7a80a1c83}, !- Handle
  {a1d94442-98cb-4454-ab69-2e8499b49d38}, !- Name
  {a562aad9-51a8-4565-86a5-334d3eb9cbee}, !- Source Object
  11,                                     !- Outlet Port
  {170cd97d-f448-4b1a-9a68-bd194fde3033}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fb5d58a-c936-47b3-babd-7954f1aba068}, !- Handle
  Port List 555,                          !- Name
  {a562aad9-51a8-4565-86a5-334d3eb9cbee}; !- HVAC Component

OS:PortList,
  {d7d087a4-658a-4f19-bf79-ab7f27f226f8}, !- Handle
  Port List 556,                          !- Name
  {a562aad9-51a8-4565-86a5-334d3eb9cbee}; !- HVAC Component

OS:Sizing:Zone,
  {a342fbf6-aabc-4d87-a36c-17e80ca89f98}, !- Handle
  {a562aad9-51a8-4565-86a5-334d3eb9cbee}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {12c6a7c1-acec-48b2-a40a-abcd01ee2d70}, !- Handle
  Zone HVAC Equipment List 278,           !- Name
  {a562aad9-51a8-4565-86a5-334d3eb9cbee}; !- Thermal Zone

OS:ThermalZone,
  {15db70c5-3072-48f3-8fcf-8b4cf2e1a3e1}, !- Handle
  Thermal Zone 279,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a82b2e3e-b9e7-4f7c-ba0e-2c7fb0a8f88c}, !- Zone Air Inlet Port List
  {29c3ab3a-1a50-4a4b-a1d0-9cb7ed7c8010}, !- Zone Air Exhaust Port List
  {528cae38-7f76-472f-a766-36bfe176b08c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47363b47-f046-4b7d-a33f-9735c595e0da}, !- Handle
  Node 279,                               !- Name
  {528cae38-7f76-472f-a766-36bfe176b08c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {528cae38-7f76-472f-a766-36bfe176b08c}, !- Handle
  {984d134d-1888-4028-8087-faaa598cc077}, !- Name
  {15db70c5-3072-48f3-8fcf-8b4cf2e1a3e1}, !- Source Object
  11,                                     !- Outlet Port
  {47363b47-f046-4b7d-a33f-9735c595e0da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a82b2e3e-b9e7-4f7c-ba0e-2c7fb0a8f88c}, !- Handle
  Port List 557,                          !- Name
  {15db70c5-3072-48f3-8fcf-8b4cf2e1a3e1}; !- HVAC Component

OS:PortList,
  {29c3ab3a-1a50-4a4b-a1d0-9cb7ed7c8010}, !- Handle
  Port List 558,                          !- Name
  {15db70c5-3072-48f3-8fcf-8b4cf2e1a3e1}; !- HVAC Component

OS:Sizing:Zone,
  {d71ba700-2819-4468-83bb-ce96cc908b0b}, !- Handle
  {15db70c5-3072-48f3-8fcf-8b4cf2e1a3e1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e1578fdc-dc99-430b-add0-178da86a2d41}, !- Handle
  Zone HVAC Equipment List 279,           !- Name
  {15db70c5-3072-48f3-8fcf-8b4cf2e1a3e1}; !- Thermal Zone

OS:ThermalZone,
  {07ce38e6-31dd-47dc-8bc9-8a01ee85eb63}, !- Handle
  Thermal Zone 280,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5a0679b-d7c4-4c05-be30-948f261dcfdc}, !- Zone Air Inlet Port List
  {dd59109d-40e4-4b42-82be-663fe55e028a}, !- Zone Air Exhaust Port List
  {6700ca06-0708-4c7b-b002-bda7cb95935d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2c28f7b-eb25-4ed3-af23-1cfbac53769e}, !- Handle
  Node 280,                               !- Name
  {6700ca06-0708-4c7b-b002-bda7cb95935d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6700ca06-0708-4c7b-b002-bda7cb95935d}, !- Handle
  {270c3ba0-3b19-4af4-b665-224d6867a448}, !- Name
  {07ce38e6-31dd-47dc-8bc9-8a01ee85eb63}, !- Source Object
  11,                                     !- Outlet Port
  {a2c28f7b-eb25-4ed3-af23-1cfbac53769e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5a0679b-d7c4-4c05-be30-948f261dcfdc}, !- Handle
  Port List 559,                          !- Name
  {07ce38e6-31dd-47dc-8bc9-8a01ee85eb63}; !- HVAC Component

OS:PortList,
  {dd59109d-40e4-4b42-82be-663fe55e028a}, !- Handle
  Port List 560,                          !- Name
  {07ce38e6-31dd-47dc-8bc9-8a01ee85eb63}; !- HVAC Component

OS:Sizing:Zone,
  {ecfaa63e-65cd-415c-a273-5693b642d270}, !- Handle
  {07ce38e6-31dd-47dc-8bc9-8a01ee85eb63}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2cf4a0a2-54f3-4098-8542-2be4d28a594c}, !- Handle
  Zone HVAC Equipment List 280,           !- Name
  {07ce38e6-31dd-47dc-8bc9-8a01ee85eb63}; !- Thermal Zone

OS:ThermalZone,
  {84ee336f-a1b9-4af4-82b5-ed329f52787c}, !- Handle
  Thermal Zone 281,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5fa8c3d-b50a-453e-b9d9-22576f8486c5}, !- Zone Air Inlet Port List
  {e556be57-44c4-44aa-a3ea-7f0ed50653ee}, !- Zone Air Exhaust Port List
  {45f6720a-2193-491f-b0ec-5edb538f80c6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7f254ba-a4ff-4928-93d3-11f6cd6aeceb}, !- Handle
  Node 281,                               !- Name
  {45f6720a-2193-491f-b0ec-5edb538f80c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45f6720a-2193-491f-b0ec-5edb538f80c6}, !- Handle
  {5234dc01-6d91-41ea-a237-f016c6a6a211}, !- Name
  {84ee336f-a1b9-4af4-82b5-ed329f52787c}, !- Source Object
  11,                                     !- Outlet Port
  {e7f254ba-a4ff-4928-93d3-11f6cd6aeceb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5fa8c3d-b50a-453e-b9d9-22576f8486c5}, !- Handle
  Port List 561,                          !- Name
  {84ee336f-a1b9-4af4-82b5-ed329f52787c}; !- HVAC Component

OS:PortList,
  {e556be57-44c4-44aa-a3ea-7f0ed50653ee}, !- Handle
  Port List 562,                          !- Name
  {84ee336f-a1b9-4af4-82b5-ed329f52787c}; !- HVAC Component

OS:Sizing:Zone,
  {3a0caac2-e11d-4ace-acdb-e8ef6e1d9a3d}, !- Handle
  {84ee336f-a1b9-4af4-82b5-ed329f52787c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0d475902-4e8c-4740-a83d-b53ca6e6af24}, !- Handle
  Zone HVAC Equipment List 281,           !- Name
  {84ee336f-a1b9-4af4-82b5-ed329f52787c}; !- Thermal Zone

OS:ThermalZone,
  {eb17a352-63de-446f-88f0-f2a54503ccaf}, !- Handle
  Thermal Zone 282,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {066c0b36-d9be-4a00-8c02-866d020867ca}, !- Zone Air Inlet Port List
  {5fd6baf7-f7aa-425b-a9a6-2af176e7461f}, !- Zone Air Exhaust Port List
  {97135956-5575-4d3a-ac07-6d7d2d538f84}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe41921d-bf16-4f5a-adac-53cd1e1856d4}, !- Handle
  Node 282,                               !- Name
  {97135956-5575-4d3a-ac07-6d7d2d538f84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97135956-5575-4d3a-ac07-6d7d2d538f84}, !- Handle
  {6ac003d7-9b1c-4581-b71c-dff8c2bdae30}, !- Name
  {eb17a352-63de-446f-88f0-f2a54503ccaf}, !- Source Object
  11,                                     !- Outlet Port
  {fe41921d-bf16-4f5a-adac-53cd1e1856d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {066c0b36-d9be-4a00-8c02-866d020867ca}, !- Handle
  Port List 563,                          !- Name
  {eb17a352-63de-446f-88f0-f2a54503ccaf}; !- HVAC Component

OS:PortList,
  {5fd6baf7-f7aa-425b-a9a6-2af176e7461f}, !- Handle
  Port List 564,                          !- Name
  {eb17a352-63de-446f-88f0-f2a54503ccaf}; !- HVAC Component

OS:Sizing:Zone,
  {9e71ddbe-3fca-4a02-b975-0e5dd816ced8}, !- Handle
  {eb17a352-63de-446f-88f0-f2a54503ccaf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4d5c09d0-608d-4208-840f-49fa48d8fd3d}, !- Handle
  Zone HVAC Equipment List 282,           !- Name
  {eb17a352-63de-446f-88f0-f2a54503ccaf}; !- Thermal Zone

OS:ThermalZone,
  {b069ef92-b352-49a7-a67f-89c9234e38dc}, !- Handle
  Thermal Zone 283,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df006010-4c69-4fe0-8468-d3036096daca}, !- Zone Air Inlet Port List
  {a0b849b5-5cb7-4fee-9015-d6b1bde38fcf}, !- Zone Air Exhaust Port List
  {50d5eb1e-d454-4af9-b006-9c4df6921b51}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {443bd32d-0a51-49bc-9104-97a077cd21b3}, !- Handle
  Node 283,                               !- Name
  {50d5eb1e-d454-4af9-b006-9c4df6921b51}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50d5eb1e-d454-4af9-b006-9c4df6921b51}, !- Handle
  {6939fc54-2424-4b19-9b46-3a95d555c269}, !- Name
  {b069ef92-b352-49a7-a67f-89c9234e38dc}, !- Source Object
  11,                                     !- Outlet Port
  {443bd32d-0a51-49bc-9104-97a077cd21b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df006010-4c69-4fe0-8468-d3036096daca}, !- Handle
  Port List 565,                          !- Name
  {b069ef92-b352-49a7-a67f-89c9234e38dc}; !- HVAC Component

OS:PortList,
  {a0b849b5-5cb7-4fee-9015-d6b1bde38fcf}, !- Handle
  Port List 566,                          !- Name
  {b069ef92-b352-49a7-a67f-89c9234e38dc}; !- HVAC Component

OS:Sizing:Zone,
  {be231ae8-070d-49f0-90b5-e7d4ec68bbc7}, !- Handle
  {b069ef92-b352-49a7-a67f-89c9234e38dc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ca756df9-4d66-4836-b2ad-2442a20ed82a}, !- Handle
  Zone HVAC Equipment List 283,           !- Name
  {b069ef92-b352-49a7-a67f-89c9234e38dc}; !- Thermal Zone

OS:ThermalZone,
  {53831e50-79f4-4550-9bc3-91a36ac751ff}, !- Handle
  Thermal Zone 284,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de5dc846-7270-455f-bd8e-80b80a0fb9dd}, !- Zone Air Inlet Port List
  {73932c40-8d6a-4081-a70d-186718b0140c}, !- Zone Air Exhaust Port List
  {03eeb96c-691b-4160-8407-b735312cab58}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b431fb48-b9a6-48e9-8e83-2ab0906a70f2}, !- Handle
  Node 284,                               !- Name
  {03eeb96c-691b-4160-8407-b735312cab58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03eeb96c-691b-4160-8407-b735312cab58}, !- Handle
  {0371b71f-d9ca-4892-b19a-1dae748ee3fb}, !- Name
  {53831e50-79f4-4550-9bc3-91a36ac751ff}, !- Source Object
  11,                                     !- Outlet Port
  {b431fb48-b9a6-48e9-8e83-2ab0906a70f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de5dc846-7270-455f-bd8e-80b80a0fb9dd}, !- Handle
  Port List 567,                          !- Name
  {53831e50-79f4-4550-9bc3-91a36ac751ff}; !- HVAC Component

OS:PortList,
  {73932c40-8d6a-4081-a70d-186718b0140c}, !- Handle
  Port List 568,                          !- Name
  {53831e50-79f4-4550-9bc3-91a36ac751ff}; !- HVAC Component

OS:Sizing:Zone,
  {948dd736-19b9-454a-96de-c6f1f695b052}, !- Handle
  {53831e50-79f4-4550-9bc3-91a36ac751ff}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1a01655a-6ebc-4310-ad5f-4030d9e7b1a1}, !- Handle
  Zone HVAC Equipment List 284,           !- Name
  {53831e50-79f4-4550-9bc3-91a36ac751ff}; !- Thermal Zone

OS:ThermalZone,
  {17c30120-3129-43a9-af4b-fba8c19cf121}, !- Handle
  Thermal Zone 285,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {315baf0c-b0a8-47f3-8798-f68e71ff2753}, !- Zone Air Inlet Port List
  {1efb55d6-dc96-484c-95a0-5221b78cf338}, !- Zone Air Exhaust Port List
  {b02c3fa1-663b-40b0-936f-6a0bba5de11c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {135a6677-5294-414b-9810-a937105c2fb8}, !- Handle
  Node 285,                               !- Name
  {b02c3fa1-663b-40b0-936f-6a0bba5de11c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b02c3fa1-663b-40b0-936f-6a0bba5de11c}, !- Handle
  {6bdc21ca-2604-460d-a3df-0dbcbcf23918}, !- Name
  {17c30120-3129-43a9-af4b-fba8c19cf121}, !- Source Object
  11,                                     !- Outlet Port
  {135a6677-5294-414b-9810-a937105c2fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {315baf0c-b0a8-47f3-8798-f68e71ff2753}, !- Handle
  Port List 569,                          !- Name
  {17c30120-3129-43a9-af4b-fba8c19cf121}; !- HVAC Component

OS:PortList,
  {1efb55d6-dc96-484c-95a0-5221b78cf338}, !- Handle
  Port List 570,                          !- Name
  {17c30120-3129-43a9-af4b-fba8c19cf121}; !- HVAC Component

OS:Sizing:Zone,
  {42292127-e94e-46a5-a269-10c5fecd4aab}, !- Handle
  {17c30120-3129-43a9-af4b-fba8c19cf121}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3311eb9a-b0e2-4bf1-a202-35ec88cf1c3b}, !- Handle
  Zone HVAC Equipment List 285,           !- Name
  {17c30120-3129-43a9-af4b-fba8c19cf121}; !- Thermal Zone

OS:ThermalZone,
  {2fbf792c-800b-4fec-9326-06af06af397a}, !- Handle
  Thermal Zone 286,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {690de70d-023b-4ee1-bf34-37f469ecf809}, !- Zone Air Inlet Port List
  {9d29f794-451d-4b0c-9ccf-6505430069e0}, !- Zone Air Exhaust Port List
  {dea11e3a-d6cb-402a-9dc1-541c8c489ff3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48e4649c-03c9-4898-8548-30f0287205e1}, !- Handle
  Node 286,                               !- Name
  {dea11e3a-d6cb-402a-9dc1-541c8c489ff3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dea11e3a-d6cb-402a-9dc1-541c8c489ff3}, !- Handle
  {2546bdb2-46ba-420f-99e7-0c57f5aa6715}, !- Name
  {2fbf792c-800b-4fec-9326-06af06af397a}, !- Source Object
  11,                                     !- Outlet Port
  {48e4649c-03c9-4898-8548-30f0287205e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {690de70d-023b-4ee1-bf34-37f469ecf809}, !- Handle
  Port List 571,                          !- Name
  {2fbf792c-800b-4fec-9326-06af06af397a}; !- HVAC Component

OS:PortList,
  {9d29f794-451d-4b0c-9ccf-6505430069e0}, !- Handle
  Port List 572,                          !- Name
  {2fbf792c-800b-4fec-9326-06af06af397a}; !- HVAC Component

OS:Sizing:Zone,
  {27256c0c-7a2f-47af-98f9-c095ac67ceb1}, !- Handle
  {2fbf792c-800b-4fec-9326-06af06af397a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d6ab3309-d281-4d61-a644-5debebe43e7b}, !- Handle
  Zone HVAC Equipment List 286,           !- Name
  {2fbf792c-800b-4fec-9326-06af06af397a}; !- Thermal Zone

OS:ThermalZone,
  {7674ae94-76e0-4d8b-bcb9-45d6396c29e4}, !- Handle
  Thermal Zone 287,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f112a86-1b02-4a74-9651-2c237b3b72f9}, !- Zone Air Inlet Port List
  {e2579677-6cb0-4095-ba2b-01d09d58a41b}, !- Zone Air Exhaust Port List
  {48ca7507-16f6-4d6f-9b8f-a37038453f5c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd73fd54-84fa-47d3-abbb-ae490b416a75}, !- Handle
  Node 287,                               !- Name
  {48ca7507-16f6-4d6f-9b8f-a37038453f5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48ca7507-16f6-4d6f-9b8f-a37038453f5c}, !- Handle
  {02b443a7-3491-443e-8d0c-7868218742b7}, !- Name
  {7674ae94-76e0-4d8b-bcb9-45d6396c29e4}, !- Source Object
  11,                                     !- Outlet Port
  {bd73fd54-84fa-47d3-abbb-ae490b416a75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f112a86-1b02-4a74-9651-2c237b3b72f9}, !- Handle
  Port List 573,                          !- Name
  {7674ae94-76e0-4d8b-bcb9-45d6396c29e4}; !- HVAC Component

OS:PortList,
  {e2579677-6cb0-4095-ba2b-01d09d58a41b}, !- Handle
  Port List 574,                          !- Name
  {7674ae94-76e0-4d8b-bcb9-45d6396c29e4}; !- HVAC Component

OS:Sizing:Zone,
  {87fc2f29-16a5-429a-98e0-9092f92df973}, !- Handle
  {7674ae94-76e0-4d8b-bcb9-45d6396c29e4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e07038bc-0cbe-4736-aca7-cf3890ba80b4}, !- Handle
  Zone HVAC Equipment List 287,           !- Name
  {7674ae94-76e0-4d8b-bcb9-45d6396c29e4}; !- Thermal Zone

OS:ThermalZone,
  {a473c948-a4bc-4682-ac9c-f6ac04431efe}, !- Handle
  Thermal Zone 288,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60e31c13-b4b4-40e8-9b04-45cf3767d873}, !- Zone Air Inlet Port List
  {ca2017d6-a342-4e55-9c83-fa9074eaf8b7}, !- Zone Air Exhaust Port List
  {c5b8639b-7320-427d-93e5-336df8fe6fa2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1d50d4e-cc5f-483c-9c83-63c93452c30f}, !- Handle
  Node 288,                               !- Name
  {c5b8639b-7320-427d-93e5-336df8fe6fa2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5b8639b-7320-427d-93e5-336df8fe6fa2}, !- Handle
  {4023c473-dc6f-42f0-b987-0f929055b6ee}, !- Name
  {a473c948-a4bc-4682-ac9c-f6ac04431efe}, !- Source Object
  11,                                     !- Outlet Port
  {d1d50d4e-cc5f-483c-9c83-63c93452c30f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60e31c13-b4b4-40e8-9b04-45cf3767d873}, !- Handle
  Port List 575,                          !- Name
  {a473c948-a4bc-4682-ac9c-f6ac04431efe}; !- HVAC Component

OS:PortList,
  {ca2017d6-a342-4e55-9c83-fa9074eaf8b7}, !- Handle
  Port List 576,                          !- Name
  {a473c948-a4bc-4682-ac9c-f6ac04431efe}; !- HVAC Component

OS:Sizing:Zone,
  {139cd1d1-d0f8-46e4-a7a4-6f643c2481df}, !- Handle
  {a473c948-a4bc-4682-ac9c-f6ac04431efe}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1452a545-7d4a-450c-8ddb-0c2cdf945b1e}, !- Handle
  Zone HVAC Equipment List 288,           !- Name
  {a473c948-a4bc-4682-ac9c-f6ac04431efe}; !- Thermal Zone

OS:ThermalZone,
  {7112d384-ed6f-4af9-a2d0-88ea0e03e610}, !- Handle
  Thermal Zone 289,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c129cbc-d8d8-4734-8d5f-931658f7c4b5}, !- Zone Air Inlet Port List
  {d6c78407-5d54-4327-8f1c-cee613b019b2}, !- Zone Air Exhaust Port List
  {15de1e4a-9591-42f9-a414-c248bbe2b979}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20b2bced-45da-4696-9de5-cad6ecca5a23}, !- Handle
  Node 289,                               !- Name
  {15de1e4a-9591-42f9-a414-c248bbe2b979}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15de1e4a-9591-42f9-a414-c248bbe2b979}, !- Handle
  {73a33ad1-2ad0-4324-8b74-24b988f425aa}, !- Name
  {7112d384-ed6f-4af9-a2d0-88ea0e03e610}, !- Source Object
  11,                                     !- Outlet Port
  {20b2bced-45da-4696-9de5-cad6ecca5a23}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c129cbc-d8d8-4734-8d5f-931658f7c4b5}, !- Handle
  Port List 577,                          !- Name
  {7112d384-ed6f-4af9-a2d0-88ea0e03e610}; !- HVAC Component

OS:PortList,
  {d6c78407-5d54-4327-8f1c-cee613b019b2}, !- Handle
  Port List 578,                          !- Name
  {7112d384-ed6f-4af9-a2d0-88ea0e03e610}; !- HVAC Component

OS:Sizing:Zone,
  {b4bb88fd-031b-4135-aee0-ab7a7dab9caa}, !- Handle
  {7112d384-ed6f-4af9-a2d0-88ea0e03e610}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8b77f444-40b8-4ff4-aa8c-1cac646035a4}, !- Handle
  Zone HVAC Equipment List 289,           !- Name
  {7112d384-ed6f-4af9-a2d0-88ea0e03e610}; !- Thermal Zone

OS:ThermalZone,
  {54f9aca2-99e8-4290-885a-3c3cb51383aa}, !- Handle
  Thermal Zone 290,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3669dae9-27cd-4567-b031-9435b92db14d}, !- Zone Air Inlet Port List
  {7390b96e-888f-48aa-a831-eac9e3ce8c62}, !- Zone Air Exhaust Port List
  {469d5a91-bc73-4bde-8a96-da2702823ff6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c25fc418-7a47-41a8-8b22-4e5ed23a6a8e}, !- Handle
  Node 290,                               !- Name
  {469d5a91-bc73-4bde-8a96-da2702823ff6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {469d5a91-bc73-4bde-8a96-da2702823ff6}, !- Handle
  {2e3d0a51-aed7-4f83-a465-192a58bb2d3d}, !- Name
  {54f9aca2-99e8-4290-885a-3c3cb51383aa}, !- Source Object
  11,                                     !- Outlet Port
  {c25fc418-7a47-41a8-8b22-4e5ed23a6a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3669dae9-27cd-4567-b031-9435b92db14d}, !- Handle
  Port List 579,                          !- Name
  {54f9aca2-99e8-4290-885a-3c3cb51383aa}; !- HVAC Component

OS:PortList,
  {7390b96e-888f-48aa-a831-eac9e3ce8c62}, !- Handle
  Port List 580,                          !- Name
  {54f9aca2-99e8-4290-885a-3c3cb51383aa}; !- HVAC Component

OS:Sizing:Zone,
  {f4fc3316-1ec8-4343-b1e8-1799ba38f9fe}, !- Handle
  {54f9aca2-99e8-4290-885a-3c3cb51383aa}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {38ad7406-406e-4cfa-9ece-fc7e3d1dc478}, !- Handle
  Zone HVAC Equipment List 290,           !- Name
  {54f9aca2-99e8-4290-885a-3c3cb51383aa}; !- Thermal Zone

OS:ThermalZone,
  {4052901e-58f4-41be-9ef0-da12f1aaf02f}, !- Handle
  Thermal Zone 291,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a1e6b6b-63a4-4e90-920d-e8f334dcdcfa}, !- Zone Air Inlet Port List
  {202e8c70-f7fc-4962-b2cb-0d352ef3d01c}, !- Zone Air Exhaust Port List
  {c157b3fd-8f9e-413e-92d8-ebeb438a41f8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3da4218f-a8ac-4931-8af7-c51c3a29d9ae}, !- Handle
  Node 291,                               !- Name
  {c157b3fd-8f9e-413e-92d8-ebeb438a41f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c157b3fd-8f9e-413e-92d8-ebeb438a41f8}, !- Handle
  {01c62aad-d5a3-45f1-a1cf-e05d562fab30}, !- Name
  {4052901e-58f4-41be-9ef0-da12f1aaf02f}, !- Source Object
  11,                                     !- Outlet Port
  {3da4218f-a8ac-4931-8af7-c51c3a29d9ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a1e6b6b-63a4-4e90-920d-e8f334dcdcfa}, !- Handle
  Port List 581,                          !- Name
  {4052901e-58f4-41be-9ef0-da12f1aaf02f}; !- HVAC Component

OS:PortList,
  {202e8c70-f7fc-4962-b2cb-0d352ef3d01c}, !- Handle
  Port List 582,                          !- Name
  {4052901e-58f4-41be-9ef0-da12f1aaf02f}; !- HVAC Component

OS:Sizing:Zone,
  {13382a0c-8f86-47ec-b15a-eb4f916ad5bc}, !- Handle
  {4052901e-58f4-41be-9ef0-da12f1aaf02f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {90f6a655-fb85-4e55-9757-b5d279308ac4}, !- Handle
  Zone HVAC Equipment List 291,           !- Name
  {4052901e-58f4-41be-9ef0-da12f1aaf02f}; !- Thermal Zone

OS:ThermalZone,
  {ea827068-ee4a-4738-822a-b9d4158af342}, !- Handle
  Thermal Zone 292,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4984e5c4-8837-4468-884f-731cc331e54e}, !- Zone Air Inlet Port List
  {2ddcfb3c-8231-46e6-abf0-7ff9f93d646e}, !- Zone Air Exhaust Port List
  {89315fa9-d079-42ab-9e1d-b4f4e91b1ba1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a953524-4ffc-4aed-b855-b9a6d54ff111}, !- Handle
  Node 292,                               !- Name
  {89315fa9-d079-42ab-9e1d-b4f4e91b1ba1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89315fa9-d079-42ab-9e1d-b4f4e91b1ba1}, !- Handle
  {add82ce3-5eba-4fb7-82bf-54b2fa78dd88}, !- Name
  {ea827068-ee4a-4738-822a-b9d4158af342}, !- Source Object
  11,                                     !- Outlet Port
  {9a953524-4ffc-4aed-b855-b9a6d54ff111}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4984e5c4-8837-4468-884f-731cc331e54e}, !- Handle
  Port List 583,                          !- Name
  {ea827068-ee4a-4738-822a-b9d4158af342}; !- HVAC Component

OS:PortList,
  {2ddcfb3c-8231-46e6-abf0-7ff9f93d646e}, !- Handle
  Port List 584,                          !- Name
  {ea827068-ee4a-4738-822a-b9d4158af342}; !- HVAC Component

OS:Sizing:Zone,
  {708e650c-38d7-4e45-9639-d95a7ad4b140}, !- Handle
  {ea827068-ee4a-4738-822a-b9d4158af342}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {45847c8a-0678-4f05-86b7-344f9faac101}, !- Handle
  Zone HVAC Equipment List 292,           !- Name
  {ea827068-ee4a-4738-822a-b9d4158af342}; !- Thermal Zone

OS:ThermalZone,
  {d21eb4c3-1c17-4fd3-a7e1-581c349fc4a7}, !- Handle
  Thermal Zone 293,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c66fa517-3437-4e87-b884-f81e00e60676}, !- Zone Air Inlet Port List
  {401942b0-facd-45e4-b6b7-fe75a772c6de}, !- Zone Air Exhaust Port List
  {09c0ebf8-f12c-4044-8f5d-869984a1f2fe}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62b983d7-d8ff-4bc5-924a-23b9bc770bdc}, !- Handle
  Node 293,                               !- Name
  {09c0ebf8-f12c-4044-8f5d-869984a1f2fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09c0ebf8-f12c-4044-8f5d-869984a1f2fe}, !- Handle
  {ddc3325e-a3b7-40b1-b046-44aa64e5589b}, !- Name
  {d21eb4c3-1c17-4fd3-a7e1-581c349fc4a7}, !- Source Object
  11,                                     !- Outlet Port
  {62b983d7-d8ff-4bc5-924a-23b9bc770bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c66fa517-3437-4e87-b884-f81e00e60676}, !- Handle
  Port List 585,                          !- Name
  {d21eb4c3-1c17-4fd3-a7e1-581c349fc4a7}; !- HVAC Component

OS:PortList,
  {401942b0-facd-45e4-b6b7-fe75a772c6de}, !- Handle
  Port List 586,                          !- Name
  {d21eb4c3-1c17-4fd3-a7e1-581c349fc4a7}; !- HVAC Component

OS:Sizing:Zone,
  {9496b8c1-a54d-4232-b59d-86edf310aaf6}, !- Handle
  {d21eb4c3-1c17-4fd3-a7e1-581c349fc4a7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {00bd08ce-031a-4529-939d-62805344af4b}, !- Handle
  Zone HVAC Equipment List 293,           !- Name
  {d21eb4c3-1c17-4fd3-a7e1-581c349fc4a7}; !- Thermal Zone

OS:ThermalZone,
  {3460807b-970b-4a3c-bf2b-b7fc442cce52}, !- Handle
  Thermal Zone 294,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9ccae38-3015-4ade-a76d-79eae30fcc4d}, !- Zone Air Inlet Port List
  {6708a69f-28ab-4ecf-8658-55da8b5830c5}, !- Zone Air Exhaust Port List
  {51634c89-93fe-4763-84c5-3bb7d9d0aafa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6e4d671-80c5-4c7d-a7ff-c7a4c657663a}, !- Handle
  Node 294,                               !- Name
  {51634c89-93fe-4763-84c5-3bb7d9d0aafa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51634c89-93fe-4763-84c5-3bb7d9d0aafa}, !- Handle
  {350ccc12-724d-43ff-ae74-582a711a8c2d}, !- Name
  {3460807b-970b-4a3c-bf2b-b7fc442cce52}, !- Source Object
  11,                                     !- Outlet Port
  {e6e4d671-80c5-4c7d-a7ff-c7a4c657663a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9ccae38-3015-4ade-a76d-79eae30fcc4d}, !- Handle
  Port List 587,                          !- Name
  {3460807b-970b-4a3c-bf2b-b7fc442cce52}; !- HVAC Component

OS:PortList,
  {6708a69f-28ab-4ecf-8658-55da8b5830c5}, !- Handle
  Port List 588,                          !- Name
  {3460807b-970b-4a3c-bf2b-b7fc442cce52}; !- HVAC Component

OS:Sizing:Zone,
  {a8fff694-5801-4396-8f83-a4a4824e1ccf}, !- Handle
  {3460807b-970b-4a3c-bf2b-b7fc442cce52}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2a031cfc-4a0b-4b43-a277-4c5da3950daf}, !- Handle
  Zone HVAC Equipment List 294,           !- Name
  {3460807b-970b-4a3c-bf2b-b7fc442cce52}; !- Thermal Zone

OS:ThermalZone,
  {a56aa9f0-8b6e-4652-bc36-843446c5843a}, !- Handle
  Thermal Zone 295,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47c8ad22-1041-4cf7-91cb-96e41bb6107f}, !- Zone Air Inlet Port List
  {ca820b33-7ae2-4c9c-a1e7-0d7c7d90dca8}, !- Zone Air Exhaust Port List
  {439c093e-4042-4478-b210-365929d501b3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {309f3ab8-9b83-40ce-a827-fa8d942f3c31}, !- Handle
  Node 295,                               !- Name
  {439c093e-4042-4478-b210-365929d501b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {439c093e-4042-4478-b210-365929d501b3}, !- Handle
  {8cdc446e-e090-4a82-8d2c-ec670acaaad9}, !- Name
  {a56aa9f0-8b6e-4652-bc36-843446c5843a}, !- Source Object
  11,                                     !- Outlet Port
  {309f3ab8-9b83-40ce-a827-fa8d942f3c31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47c8ad22-1041-4cf7-91cb-96e41bb6107f}, !- Handle
  Port List 589,                          !- Name
  {a56aa9f0-8b6e-4652-bc36-843446c5843a}; !- HVAC Component

OS:PortList,
  {ca820b33-7ae2-4c9c-a1e7-0d7c7d90dca8}, !- Handle
  Port List 590,                          !- Name
  {a56aa9f0-8b6e-4652-bc36-843446c5843a}; !- HVAC Component

OS:Sizing:Zone,
  {661885cf-df4d-4d77-9a19-042a763c3472}, !- Handle
  {a56aa9f0-8b6e-4652-bc36-843446c5843a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fac88258-2816-4ab9-9aa9-b86bcec88b40}, !- Handle
  Zone HVAC Equipment List 295,           !- Name
  {a56aa9f0-8b6e-4652-bc36-843446c5843a}; !- Thermal Zone

OS:ThermalZone,
  {007c0a88-2cac-464f-aaa6-763869a49029}, !- Handle
  Thermal Zone 296,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f608daca-820c-4c1d-8811-a4c82ecaaeea}, !- Zone Air Inlet Port List
  {ad2f92f6-ebd1-44ed-94ba-9c05ec0f533e}, !- Zone Air Exhaust Port List
  {b355b8e7-3778-43ce-9097-8db61f6067b8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6636c1be-559a-4f7c-a9da-82633f8b267d}, !- Handle
  Node 296,                               !- Name
  {b355b8e7-3778-43ce-9097-8db61f6067b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b355b8e7-3778-43ce-9097-8db61f6067b8}, !- Handle
  {20b43b11-0dde-4045-abe6-fe946c1fea59}, !- Name
  {007c0a88-2cac-464f-aaa6-763869a49029}, !- Source Object
  11,                                     !- Outlet Port
  {6636c1be-559a-4f7c-a9da-82633f8b267d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f608daca-820c-4c1d-8811-a4c82ecaaeea}, !- Handle
  Port List 591,                          !- Name
  {007c0a88-2cac-464f-aaa6-763869a49029}; !- HVAC Component

OS:PortList,
  {ad2f92f6-ebd1-44ed-94ba-9c05ec0f533e}, !- Handle
  Port List 592,                          !- Name
  {007c0a88-2cac-464f-aaa6-763869a49029}; !- HVAC Component

OS:Sizing:Zone,
  {ff5db7c7-25c0-434b-9bd7-39c754660a8e}, !- Handle
  {007c0a88-2cac-464f-aaa6-763869a49029}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2621dc28-be0f-46dd-83b0-d224d302317d}, !- Handle
  Zone HVAC Equipment List 296,           !- Name
  {007c0a88-2cac-464f-aaa6-763869a49029}; !- Thermal Zone

OS:ThermalZone,
  {d3e0ee81-7477-40f8-ba2a-5daa0116fdc7}, !- Handle
  Thermal Zone 297,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70087a11-0001-4e7f-9f7e-92eb1b2e6e0a}, !- Zone Air Inlet Port List
  {b8ba4e84-16d3-4727-a740-00a506ee6a57}, !- Zone Air Exhaust Port List
  {bbc4fbc4-284f-469d-8a4f-00d782a8f55d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02383762-bded-4dae-8a35-6e3349d67efe}, !- Handle
  Node 297,                               !- Name
  {bbc4fbc4-284f-469d-8a4f-00d782a8f55d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbc4fbc4-284f-469d-8a4f-00d782a8f55d}, !- Handle
  {42f6d009-8455-4913-8a56-f05753b773d7}, !- Name
  {d3e0ee81-7477-40f8-ba2a-5daa0116fdc7}, !- Source Object
  11,                                     !- Outlet Port
  {02383762-bded-4dae-8a35-6e3349d67efe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70087a11-0001-4e7f-9f7e-92eb1b2e6e0a}, !- Handle
  Port List 593,                          !- Name
  {d3e0ee81-7477-40f8-ba2a-5daa0116fdc7}; !- HVAC Component

OS:PortList,
  {b8ba4e84-16d3-4727-a740-00a506ee6a57}, !- Handle
  Port List 594,                          !- Name
  {d3e0ee81-7477-40f8-ba2a-5daa0116fdc7}; !- HVAC Component

OS:Sizing:Zone,
  {c786ee64-dc3a-479f-b969-1f8a85d0899d}, !- Handle
  {d3e0ee81-7477-40f8-ba2a-5daa0116fdc7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {458253d4-f969-45cd-b460-83a9c6ea2526}, !- Handle
  Zone HVAC Equipment List 297,           !- Name
  {d3e0ee81-7477-40f8-ba2a-5daa0116fdc7}; !- Thermal Zone

OS:ThermalZone,
  {23eaddc2-8ebe-41e6-ab9e-5ae06401ef34}, !- Handle
  Thermal Zone 298,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d88367cc-ca82-4bb1-b83d-bb63a263f3b7}, !- Zone Air Inlet Port List
  {a5e9a640-8626-4950-b8b9-87aea4435de7}, !- Zone Air Exhaust Port List
  {15f042fd-06ed-4c18-920a-28f680b29c67}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c49616a5-2e91-464c-8eec-623fff788043}, !- Handle
  Node 298,                               !- Name
  {15f042fd-06ed-4c18-920a-28f680b29c67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15f042fd-06ed-4c18-920a-28f680b29c67}, !- Handle
  {ecce6a58-6adb-4f1d-9ec4-e21bdce5a370}, !- Name
  {23eaddc2-8ebe-41e6-ab9e-5ae06401ef34}, !- Source Object
  11,                                     !- Outlet Port
  {c49616a5-2e91-464c-8eec-623fff788043}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d88367cc-ca82-4bb1-b83d-bb63a263f3b7}, !- Handle
  Port List 595,                          !- Name
  {23eaddc2-8ebe-41e6-ab9e-5ae06401ef34}; !- HVAC Component

OS:PortList,
  {a5e9a640-8626-4950-b8b9-87aea4435de7}, !- Handle
  Port List 596,                          !- Name
  {23eaddc2-8ebe-41e6-ab9e-5ae06401ef34}; !- HVAC Component

OS:Sizing:Zone,
  {0c81310a-4081-495e-9bd9-35251f5ea021}, !- Handle
  {23eaddc2-8ebe-41e6-ab9e-5ae06401ef34}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {200cb9a0-113b-41fe-b3c4-c9d454c05848}, !- Handle
  Zone HVAC Equipment List 298,           !- Name
  {23eaddc2-8ebe-41e6-ab9e-5ae06401ef34}; !- Thermal Zone

OS:ThermalZone,
  {b5d5e71c-bf8d-4a95-ac31-45e4388378ec}, !- Handle
  Thermal Zone 299,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce117e29-dd30-4de0-ba0d-2bb42686d03f}, !- Zone Air Inlet Port List
  {fa2c6cb7-8c54-464d-b47a-201dff367aaa}, !- Zone Air Exhaust Port List
  {fabdcb4d-4971-4e3b-adc4-5ec6ce91f9e8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd4c8eec-e28e-41cf-8d2f-348c568787c5}, !- Handle
  Node 299,                               !- Name
  {fabdcb4d-4971-4e3b-adc4-5ec6ce91f9e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fabdcb4d-4971-4e3b-adc4-5ec6ce91f9e8}, !- Handle
  {5048a8ea-4e24-41ef-b920-af6b50733851}, !- Name
  {b5d5e71c-bf8d-4a95-ac31-45e4388378ec}, !- Source Object
  11,                                     !- Outlet Port
  {fd4c8eec-e28e-41cf-8d2f-348c568787c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce117e29-dd30-4de0-ba0d-2bb42686d03f}, !- Handle
  Port List 597,                          !- Name
  {b5d5e71c-bf8d-4a95-ac31-45e4388378ec}; !- HVAC Component

OS:PortList,
  {fa2c6cb7-8c54-464d-b47a-201dff367aaa}, !- Handle
  Port List 598,                          !- Name
  {b5d5e71c-bf8d-4a95-ac31-45e4388378ec}; !- HVAC Component

OS:Sizing:Zone,
  {43564c6f-b1ab-4d4f-a65d-cec8e139a5af}, !- Handle
  {b5d5e71c-bf8d-4a95-ac31-45e4388378ec}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {75ce1342-4061-40ba-83cf-23f6b161aabe}, !- Handle
  Zone HVAC Equipment List 299,           !- Name
  {b5d5e71c-bf8d-4a95-ac31-45e4388378ec}; !- Thermal Zone

OS:ThermalZone,
  {b978c75b-6b62-45a2-b8ef-f4d40e41af6a}, !- Handle
  Thermal Zone 300,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8780683-7ce4-413d-ae3e-5fdafb8991b0}, !- Zone Air Inlet Port List
  {0f2b0ea8-d25c-4d4b-b9df-d414377b599a}, !- Zone Air Exhaust Port List
  {73fcb3f6-a0a3-4d88-a9b8-4179d52cbf36}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {472db98c-b6be-4cb8-bdf0-e9c1abb2b36a}, !- Handle
  Node 300,                               !- Name
  {73fcb3f6-a0a3-4d88-a9b8-4179d52cbf36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73fcb3f6-a0a3-4d88-a9b8-4179d52cbf36}, !- Handle
  {52cf3eee-b7d4-4ddb-87b4-4af354c2671c}, !- Name
  {b978c75b-6b62-45a2-b8ef-f4d40e41af6a}, !- Source Object
  11,                                     !- Outlet Port
  {472db98c-b6be-4cb8-bdf0-e9c1abb2b36a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8780683-7ce4-413d-ae3e-5fdafb8991b0}, !- Handle
  Port List 599,                          !- Name
  {b978c75b-6b62-45a2-b8ef-f4d40e41af6a}; !- HVAC Component

OS:PortList,
  {0f2b0ea8-d25c-4d4b-b9df-d414377b599a}, !- Handle
  Port List 600,                          !- Name
  {b978c75b-6b62-45a2-b8ef-f4d40e41af6a}; !- HVAC Component

OS:Sizing:Zone,
  {70e223c6-5a07-4eaf-ab8d-90236653dba8}, !- Handle
  {b978c75b-6b62-45a2-b8ef-f4d40e41af6a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {38a798d5-4a56-4c4c-9073-64e9a0215fe9}, !- Handle
  Zone HVAC Equipment List 300,           !- Name
  {b978c75b-6b62-45a2-b8ef-f4d40e41af6a}; !- Thermal Zone

OS:ThermalZone,
  {33a9d346-e436-4235-8e32-531df3923795}, !- Handle
  Thermal Zone 301,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2b1e7a5-60b1-4a97-ae05-1d05ffd04974}, !- Zone Air Inlet Port List
  {f32435b4-e8a0-403f-8104-2666acc2cc18}, !- Zone Air Exhaust Port List
  {27489df5-a02f-4bf8-9882-cd1f02618d64}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b289b36-2c25-4667-995a-9518f7e59722}, !- Handle
  Node 301,                               !- Name
  {27489df5-a02f-4bf8-9882-cd1f02618d64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27489df5-a02f-4bf8-9882-cd1f02618d64}, !- Handle
  {071fc0da-12f2-4f4b-81ff-982d353cb32b}, !- Name
  {33a9d346-e436-4235-8e32-531df3923795}, !- Source Object
  11,                                     !- Outlet Port
  {4b289b36-2c25-4667-995a-9518f7e59722}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2b1e7a5-60b1-4a97-ae05-1d05ffd04974}, !- Handle
  Port List 601,                          !- Name
  {33a9d346-e436-4235-8e32-531df3923795}; !- HVAC Component

OS:PortList,
  {f32435b4-e8a0-403f-8104-2666acc2cc18}, !- Handle
  Port List 602,                          !- Name
  {33a9d346-e436-4235-8e32-531df3923795}; !- HVAC Component

OS:Sizing:Zone,
  {7991334e-0de9-4f72-b682-275e36f89ce3}, !- Handle
  {33a9d346-e436-4235-8e32-531df3923795}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {15975c7e-8756-42fc-b6e4-5fcd78ab88bd}, !- Handle
  Zone HVAC Equipment List 301,           !- Name
  {33a9d346-e436-4235-8e32-531df3923795}; !- Thermal Zone

OS:ThermalZone,
  {1e4563c1-5fce-4daf-8264-0ade50c10bd8}, !- Handle
  Thermal Zone 302,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93c3317c-4c46-4656-ad77-1c8fed91ceec}, !- Zone Air Inlet Port List
  {dc22f762-f057-4d80-9ba4-ed78589c633c}, !- Zone Air Exhaust Port List
  {1a84b2c4-a0ad-4064-99c5-2b6f113f5021}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fece3004-9bcc-4dcc-9227-d593c93a79a8}, !- Handle
  Node 302,                               !- Name
  {1a84b2c4-a0ad-4064-99c5-2b6f113f5021}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a84b2c4-a0ad-4064-99c5-2b6f113f5021}, !- Handle
  {8d8efdcc-c68f-49c0-898a-a34d694c02ef}, !- Name
  {1e4563c1-5fce-4daf-8264-0ade50c10bd8}, !- Source Object
  11,                                     !- Outlet Port
  {fece3004-9bcc-4dcc-9227-d593c93a79a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93c3317c-4c46-4656-ad77-1c8fed91ceec}, !- Handle
  Port List 603,                          !- Name
  {1e4563c1-5fce-4daf-8264-0ade50c10bd8}; !- HVAC Component

OS:PortList,
  {dc22f762-f057-4d80-9ba4-ed78589c633c}, !- Handle
  Port List 604,                          !- Name
  {1e4563c1-5fce-4daf-8264-0ade50c10bd8}; !- HVAC Component

OS:Sizing:Zone,
  {03e9791b-e45e-4b95-addd-c0b6cee4624e}, !- Handle
  {1e4563c1-5fce-4daf-8264-0ade50c10bd8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {920c6ed0-43a7-4f87-a7f5-394cfc78a4e8}, !- Handle
  Zone HVAC Equipment List 302,           !- Name
  {1e4563c1-5fce-4daf-8264-0ade50c10bd8}; !- Thermal Zone

OS:ThermalZone,
  {11e96729-95c0-43f1-b4cf-8ee1514ae677}, !- Handle
  Thermal Zone 303,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83f609ad-8fd1-47e6-8693-8b3b71b52c3c}, !- Zone Air Inlet Port List
  {b173b2a4-d213-400c-a1d6-c47059e4085e}, !- Zone Air Exhaust Port List
  {b5f15fe9-43d5-424a-bd93-4196b163855d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26109fbb-4bd5-4693-8184-ee7d9c241351}, !- Handle
  Node 303,                               !- Name
  {b5f15fe9-43d5-424a-bd93-4196b163855d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5f15fe9-43d5-424a-bd93-4196b163855d}, !- Handle
  {931c3320-5aec-4e9e-b970-d7301710a9da}, !- Name
  {11e96729-95c0-43f1-b4cf-8ee1514ae677}, !- Source Object
  11,                                     !- Outlet Port
  {26109fbb-4bd5-4693-8184-ee7d9c241351}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83f609ad-8fd1-47e6-8693-8b3b71b52c3c}, !- Handle
  Port List 605,                          !- Name
  {11e96729-95c0-43f1-b4cf-8ee1514ae677}; !- HVAC Component

OS:PortList,
  {b173b2a4-d213-400c-a1d6-c47059e4085e}, !- Handle
  Port List 606,                          !- Name
  {11e96729-95c0-43f1-b4cf-8ee1514ae677}; !- HVAC Component

OS:Sizing:Zone,
  {ec55ab12-1b9f-4d18-82d8-be9877a8150d}, !- Handle
  {11e96729-95c0-43f1-b4cf-8ee1514ae677}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e2be0478-7aac-4272-a490-5f1ab1772796}, !- Handle
  Zone HVAC Equipment List 303,           !- Name
  {11e96729-95c0-43f1-b4cf-8ee1514ae677}; !- Thermal Zone

OS:ThermalZone,
  {a1041826-c920-4fd1-a8e5-3c2dfbdb09d1}, !- Handle
  Thermal Zone 304,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {105f774e-1b01-48cc-a09e-db93d09cf2f4}, !- Zone Air Inlet Port List
  {224d29ed-538a-48bf-ac83-3ea1f06ddc94}, !- Zone Air Exhaust Port List
  {e7e54519-d38c-4076-96c9-53c4461e7e79}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {623a6a64-c617-416d-a892-73f6cef6ba69}, !- Handle
  Node 304,                               !- Name
  {e7e54519-d38c-4076-96c9-53c4461e7e79}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7e54519-d38c-4076-96c9-53c4461e7e79}, !- Handle
  {76cbf25c-d790-4a0f-81c6-ffa69a24eb20}, !- Name
  {a1041826-c920-4fd1-a8e5-3c2dfbdb09d1}, !- Source Object
  11,                                     !- Outlet Port
  {623a6a64-c617-416d-a892-73f6cef6ba69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {105f774e-1b01-48cc-a09e-db93d09cf2f4}, !- Handle
  Port List 607,                          !- Name
  {a1041826-c920-4fd1-a8e5-3c2dfbdb09d1}; !- HVAC Component

OS:PortList,
  {224d29ed-538a-48bf-ac83-3ea1f06ddc94}, !- Handle
  Port List 608,                          !- Name
  {a1041826-c920-4fd1-a8e5-3c2dfbdb09d1}; !- HVAC Component

OS:Sizing:Zone,
  {c7b0adc5-83a8-4498-a794-2c5ac463f91f}, !- Handle
  {a1041826-c920-4fd1-a8e5-3c2dfbdb09d1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c3c17513-64f9-453f-8470-162cb42a3b9c}, !- Handle
  Zone HVAC Equipment List 304,           !- Name
  {a1041826-c920-4fd1-a8e5-3c2dfbdb09d1}; !- Thermal Zone

OS:ThermalZone,
  {0fe10c8a-5089-42db-af9a-06fbfe2d7cd4}, !- Handle
  Thermal Zone 305,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d855a7c9-e447-4873-9b29-ae675a29751f}, !- Zone Air Inlet Port List
  {76901fcc-1449-4f1d-ad65-f7d61af56c79}, !- Zone Air Exhaust Port List
  {d20b7cbc-0e4a-42cb-8448-35f39f39b86d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2321aebb-ab18-47ce-8319-e55e202469e1}, !- Handle
  Node 305,                               !- Name
  {d20b7cbc-0e4a-42cb-8448-35f39f39b86d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d20b7cbc-0e4a-42cb-8448-35f39f39b86d}, !- Handle
  {2d24c722-5cc8-4e22-91da-3a8cd32a2fc5}, !- Name
  {0fe10c8a-5089-42db-af9a-06fbfe2d7cd4}, !- Source Object
  11,                                     !- Outlet Port
  {2321aebb-ab18-47ce-8319-e55e202469e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d855a7c9-e447-4873-9b29-ae675a29751f}, !- Handle
  Port List 609,                          !- Name
  {0fe10c8a-5089-42db-af9a-06fbfe2d7cd4}; !- HVAC Component

OS:PortList,
  {76901fcc-1449-4f1d-ad65-f7d61af56c79}, !- Handle
  Port List 610,                          !- Name
  {0fe10c8a-5089-42db-af9a-06fbfe2d7cd4}; !- HVAC Component

OS:Sizing:Zone,
  {a60ac80c-c110-4783-b8ee-1a83e0c3d48b}, !- Handle
  {0fe10c8a-5089-42db-af9a-06fbfe2d7cd4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {72803d17-f97a-4a38-aaaf-695da2345a36}, !- Handle
  Zone HVAC Equipment List 305,           !- Name
  {0fe10c8a-5089-42db-af9a-06fbfe2d7cd4}; !- Thermal Zone

OS:ThermalZone,
  {f562fb59-c31f-4bb6-b960-da614352b5e4}, !- Handle
  Thermal Zone 306,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f65f1c88-6b75-445e-8093-f945146d1b06}, !- Zone Air Inlet Port List
  {041caa72-de96-4cfa-85ad-cbc857dc541a}, !- Zone Air Exhaust Port List
  {cb6bfc40-5034-4275-9f8e-7e664f2667a6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0878ebeb-0124-4e5f-83df-2595a8c5548b}, !- Handle
  Node 306,                               !- Name
  {cb6bfc40-5034-4275-9f8e-7e664f2667a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb6bfc40-5034-4275-9f8e-7e664f2667a6}, !- Handle
  {1f800e71-9df6-4e37-8d19-b0f5dbc674c3}, !- Name
  {f562fb59-c31f-4bb6-b960-da614352b5e4}, !- Source Object
  11,                                     !- Outlet Port
  {0878ebeb-0124-4e5f-83df-2595a8c5548b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f65f1c88-6b75-445e-8093-f945146d1b06}, !- Handle
  Port List 611,                          !- Name
  {f562fb59-c31f-4bb6-b960-da614352b5e4}; !- HVAC Component

OS:PortList,
  {041caa72-de96-4cfa-85ad-cbc857dc541a}, !- Handle
  Port List 612,                          !- Name
  {f562fb59-c31f-4bb6-b960-da614352b5e4}; !- HVAC Component

OS:Sizing:Zone,
  {937b95ba-bfbe-45c0-b9b5-1e1bf63f2a72}, !- Handle
  {f562fb59-c31f-4bb6-b960-da614352b5e4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b75be673-1cda-4d37-8acd-d88eb7fe17dc}, !- Handle
  Zone HVAC Equipment List 306,           !- Name
  {f562fb59-c31f-4bb6-b960-da614352b5e4}; !- Thermal Zone

OS:Construction,
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Handle
  Mass NonRes Wall Insulation-1.69,       !- Name
  MediumRough,                            !- Roughness
  0.0623673293364368,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cab64d36-f2ab-43de-8b2e-beaef923018b}, !- Handle
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Handle
  IEAD NonRes Roof Insulation-2.79,       !- Name
  MediumRough,                            !- Roughness
  0.124663450809702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3ac19517-f998-49cf-a48b-4491fb351960}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f14c5490-fd61-4e43-b6c3-8331302b8839}, !- Handle
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Handle
  Metal Semi-Cond Roof Insulation-1.05,   !- Name
  MediumRough,                            !- Roughness
  0.0422673301906313,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3bbc8b7e-4c1e-4620-803a-3f56c0844031}, !- Handle
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {01528e8f-c3f9-4775-831e-4d610e716f90}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {01528e8f-c3f9-4775-831e-4d610e716f90}, !- Handle
  Fixed Window 3.24/0.25/0.16,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.16;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {89b015d8-9371-4648-9c39-cb9a723fb952}, !- Handle
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Handle
  IEAD NonRes Roof Insulation-3.72,       !- Name
  MediumRough,                            !- Roughness
  0.170145232344671,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {634d10a9-77f3-4ee9-98e0-849ecdcce36e}, !- Handle
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Handle
  Mass NonRes Wall Insulation-2.20,       !- Name
  MediumRough,                            !- Roughness
  0.0872609809472425,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {22b97445-1e45-4d07-9c30-4c2ddd08e992}, !- Handle
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Handle
  Steel Frame NonRes Wall Insulation-2.75, !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1bb3d728-6579-4158-a2fa-46731619b9b7}, !- Handle
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {17c3b9c5-a5c4-48fc-8f02-cc96582f2155}, !- Handle
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}, !- Handle
  Fixed Window 5.84/0.39/0.22,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.22;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {db6d930b-cf90-4f4e-8dfb-fd137dd01d7b}, !- Handle
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Handle
  Mass NonRes Wall Insulation-1.17,       !- Name
  MediumRough,                            !- Roughness
  0.0365394788793099,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26cec31c-b9ce-4ec2-95f4-2cf72f70aa9e}, !- Handle
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {c65977dd-8aad-4bdf-94a5-3d678f375a3f}, !- Handle
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 1, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Handle
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a6e39dcc-13e5-401e-b411-0f84346301a1}, !- Handle
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Handle
  Wood Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.0812847864409826,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {90cf5a60-7472-49ab-bb9f-a7946d132760}, !- Handle
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {efb05866-f5ff-4257-867b-1a8540f71fd8}, !- Handle
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {cf746e78-8ca1-4f62-ba33-0e7388a203c2}, !- Handle
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {f61a2b55-9b48-4a77-9fa5-8240ad622765}, !- Handle
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8, !- Name
  ,                                       !- Surface Rendering Name
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}, !- Handle
  Fixed Window 5.84/0.70/0.60,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.7,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:StandardsInformation:Construction,
  {76b60829-32a3-458b-b50e-9bb10dbb284e}, !- Handle
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {c04711d3-e1ac-41ea-9d82-cfb0636d65c7}, !- Handle
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}, !- Handle
  Fixed Window 2.67/0.30/0.21,            !- Name
  2.66866,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {3bfe8e64-102b-4713-8849-a36097108513}, !- Handle
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c, !- Name
  ,                                       !- Surface Rendering Name
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}, !- Handle
  Fixed Window 5.84/0.61/0.47,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.47;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {862fb988-2720-4cda-be13-04e458cf17eb}, !- Handle
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Handle
  Metal Semi-Cond Roof Insulation-1.81,   !- Name
  MediumRough,                            !- Roughness
  0.0795588880494838,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {282e1081-243b-4aba-9fd9-52a41a68f422}, !- Handle
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}, !- Handle
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {64ce7de4-1625-4baf-886e-106818f62680}, !- Handle
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Name
  ,                                       !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Handle
  AtticFloor NonRes Insulation-5.18,      !- Name
  MediumRough,                            !- Roughness
  0.302609558350618,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26f3b3ab-1f7c-47aa-b2e2-09209494ed45}, !- Handle
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {92096a90-dc90-42bb-beab-1849843aa081}, !- Handle
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {ed26b360-fc83-42ae-b77f-0c62d6767117}, !- Handle
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {ccc2c584-a592-41db-be50-0874fc649b1d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ccc2c584-a592-41db-be50-0874fc649b1d}, !- Handle
  Fixed Window 5.84/0.25/0.11,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e34c4f2b-4648-4162-b4b2-0903e93867ad}, !- Handle
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {113a0723-3646-475d-9962-a33d2d9be9a0}; !- Layer 1

OS:Material,
  {113a0723-3646-475d-9962-a33d2d9be9a0}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e3e5e130-e5a1-4ac8-b6fd-7c9c1f59bc9d}, !- Handle
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}, !- Handle
  Fixed Window 3.81/0.39/0.27,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {09eea50f-4f03-4a16-98b8-c0d6508b7d47}, !- Handle
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {4188840d-5044-4c07-948a-8716095439d8}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.12, !- Name
  MediumRough,                            !- Roughness
  0.0437899773880745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a0ee5ebc-b8ec-4f88-8cf1-cf807df730ff}, !- Handle
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Handle
  Steel Frame NonRes Wall Insulation-1.42, !- Name
  MediumRough,                            !- Roughness
  0.0539159052000001,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4dacda00-ccab-4e2f-9211-323996a75008}, !- Handle
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {5d530508-7168-4408-b57a-867540e32451}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5d530508-7168-4408-b57a-867540e32451}, !- Handle
  Fixed Window 2.62/0.30/0.21,            !- Name
  2.61188,                                !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {6f856886-8248-46ec-adf2-b90c12044615}, !- Handle
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7, !- Name
  ,                                       !- Surface Rendering Name
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}, !- Handle
  Fixed Window 3.81/0.49/0.38,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e0aee1d8-3875-491a-8dd6-5a57bfa71ae5}, !- Handle
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.37, !- Name
  MediumRough,                            !- Roughness
  0.0557583952804708,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ceba110a-a783-41ff-a2fd-1f4df41c650a}, !- Handle
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}, !- Handle
  Fixed Window 3.24/0.49/0.41,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {375078a9-5551-4e12-9dc6-c3602622b464}, !- Handle
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Handle
  Steel Frame NonRes Wall Insulation-2.10, !- Name
  MediumRough,                            !- Roughness
  0.0870564552646046,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9452172c-4872-4604-ad0c-bbbd2a734991}, !- Handle
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:StandardsInformation:Construction,
  {7363c8c8-deb3-4f0e-a9a2-e0347923913c}, !- Handle
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Handle
  Metal Semi-Cond Roof Insulation-1.87,   !- Name
  MediumRough,                            !- Roughness
  0.0822341258092582,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ca7e2c3e-2d35-4375-ac7c-f1af46777652}, !- Handle
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {f58444dd-15e3-41ac-9836-abe00e58b0ce}, !- Handle
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {89f414af-9231-4912-a076-102d05c66aee}, !- Handle
  Mass NonRes Wall Insulation-1.96,       !- Name
  MediumRough,                            !- Roughness
  0.0752751486901879,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {580c257e-cfc7-42d5-bc15-3e06514fba58}, !- Handle
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {34137e0c-408d-4506-ab36-95a4ad133784}, !- Handle
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Layer 1
  {798074e2-9644-4cf4-9a75-81e69579bf8e}; !- Layer 2

OS:Material,
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {798074e2-9644-4cf4-9a75-81e69579bf8e}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {af2e3f4b-0d29-4de1-9894-bda9666e2fa9}, !- Handle
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7b74f468-35e8-4a33-a867-74e4cd0ad00b}, !- Handle
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.24, !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {efca3bb9-c31b-49bc-bd47-65db00e947f3}, !- Handle
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Handle
  Mass NonRes Wall Insulation-1.43,       !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dc253899-98b7-48f7-9f51-9371fdf11540}, !- Handle
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:StandardsInformation:Construction,
  {395caade-18dd-4b0c-a085-b04e8cade387}, !- Handle
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Handle
  Metal Semi-Cond Roof Insulation-2.50,   !- Name
  MediumRough,                            !- Roughness
  0.113125446059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cfb44aae-84e7-47cc-8aba-2f9681a00355}, !- Handle
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Handle
  Mass NonRes Wall Insulation-2.48,       !- Name
  MediumRough,                            !- Roughness
  0.100934958592615,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b99d6831-1a14-486e-8e98-903ca848bd27}, !- Handle
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8, !- Name
  ,                                       !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Handle
  AtticFloor NonRes Insulation-6.52,      !- Name
  MediumRough,                            !- Roughness
  0.30260955835062,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {33caca0a-ebfb-4dd3-a9a8-5c5c6c7f24d1}, !- Handle
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}; !- Layer 1

OS:StandardsInformation:Construction,
  {10a80ac2-6bb8-4e95-82fc-f0811aa26c8a}, !- Handle
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {98729292-a619-444c-b79f-2c227ed031c7}, !- Handle
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 2

OS:StandardsInformation:Construction,
  {7182bbe8-daa3-46a9-9534-f11f664090d8}, !- Handle
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Handle
  Steel Frame NonRes Wall Insulation-3.21, !- Name
  MediumRough,                            !- Roughness
  0.14122619066012,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c5abd5ed-6c32-45f6-af64-fca70c6f6a79}, !- Handle
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Handle
  Wood Frame NonRes Wall Insulation-3.45, !- Name
  MediumRough,                            !- Roughness
  0.153532499715495,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0e78498c-645a-4e0c-9287-86365c8c4d23}, !- Handle
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {5f49cf25-f20c-4d9c-9e21-d017d29e32ab}, !- Handle
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Building,
  {ec23a70e-1468-4d3d-a971-c3cb0b2edcd9}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:DefaultConstructionSet,
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Handle
  MyConsturction,                         !- Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Exterior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Interior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Ground Contact Surface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Exterior SubSurface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Interior SubSurface Constructions Name
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Handle
  Default Surface Constructions 1,        !- Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Floor Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Wall Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Fixed Window Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Operable Window Construction Name
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Skylight Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Tubular Daylight Dome Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}; !- Tubular Daylight Diffuser Construction Name

OS:RunPeriod,
  {b390b409-23cb-4cf0-a93b-2e2b5b46f94e}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:SimulationControl,
  {95e19223-3597-4fbe-a632-a7a75bc76d6b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  ,                                       !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections;            !- Solar Distribution

