
OS:Version,
  {9854e434-2f44-4e5e-897b-07c115168988}, !- Handle
  1.6.0;                                  !- Version Identifier

OS:BuildingStory,
  {f29086fb-d478-4361-b015-ccfcb0be9ffa}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c1e37767-3218-43e5-953a-400a20911367}, !- Handle
  0 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.82,                                  !- X Origin {m}
  14.63,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f29086fb-d478-4361-b015-ccfcb0be9ffa}, !- Building Story Name
  {d5d42c5b-5e81-40cf-b7d4-b3555056e459}; !- Thermal Zone Name

OS:Surface,
  {fed8bdc6-b008-4730-842b-37712a2ddede}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 4 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 5 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 6 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 7 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 8 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 9 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 10 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 11 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 12 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 13 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 14 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 15 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 16 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 17 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 18 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 19 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 20 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 21 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 22 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 23 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 24 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 25 {m}
  -12.5466666666667, 0, 0;                !- X,Y,Z Vertex 26 {m}

OS:Surface,
  {b8dc511c-dd73-4366-87fa-1d8cc02f4fad}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.66, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b3f3677-0313-4616-bac8-ec0d692c4cc3}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.32, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -3.66, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6186580a-8287-4b7c-92a0-a4e55f1189c1}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.32, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46b47b0e-63ba-483e-a43e-f238d7529a4a}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -7.32, 4.5,                      !- X,Y,Z Vertex 1 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.705, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc29a6d0-445f-4d19-a017-c9d099f9db01}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -14.63, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 3 {m}
  -9.41, -7.32, 4.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {173e2379-d0cf-4dbb-9935-553a27cf2bed}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -21.94, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -14.63, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f12ce7e-1d2a-4b3c-857c-2966ec61499f}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -21.94, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e782b99-e075-4a31-b636-7540be690689}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.94, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.705, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3ac4c2b-f103-42d9-9ffa-c5850c327446}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25.6, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.94, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b84b259-b9de-4c02-9c8d-5e94039644ce}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -25.6, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c610084a-a62d-4957-9271-ca97a8573f9f}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, -29.26, 4.5,         !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d442d04d-1641-4b44-9170-86a81c5a4654}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -29.26, 4.5,         !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, -29.26, 4.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {858a93c6-6a0f-4929-a746-9096ec2255f1}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -29.26, 4.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a16c15f8-3b96-497d-a565-de97cdda2c7b}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -25.6, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd457f90-7222-419e-8eaf-ebcd7137fe65}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -25.6, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77af4fa8-b027-46f5-80f5-f43017d3c47f}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -21.94, 4.5,                   !- X,Y,Z Vertex 1 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 2 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07edb232-cf0a-4868-8cca-d35a19576ccc}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 3 {m}
  -32.935, -21.94, 4.5;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b3adb86-08a3-45db-b838-e83e6e06490c}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -14.63, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c05ca5ea-420d-42d9-b8b4-aa1acd786879}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -14.63, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c4332b3-b78d-4d93-8077-1da068de3d94}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -7.32, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -28.23, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d35490c-8f09-4445-a7d0-859234f45dc4}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 3 {m}
  -32.935, -7.32, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6b40298-aae5-44fe-9b47-8447cf8e0399}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -3.66, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17d0433b-090e-4f2f-8238-a7b401c70ed7}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, 0, 4.5,                         !- X,Y,Z Vertex 1 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -3.66, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52069db8-843f-460f-8870-67593345f571}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 4.5,              !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -37.64, 0, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdcbe992-dc4f-43af-8dc0-845d71e1f8c8}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, 0, 4.5,              !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 4.5;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24975cf2-f954-4b7c-826d-2134ca62ce1b}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1e37767-3218-43e5-953a-400a20911367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, 0, 4.5;              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {a06d9982-588e-4d45-8c3c-394518f6402f}, !- Handle
  Story 2,                                !- Name
  4.5,                                    !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Handle
  0 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.82,                                  !- X Origin {m}
  14.63,                                  !- Y Origin {m}
  4.5,                                    !- Z Origin {m}
  {a06d9982-588e-4d45-8c3c-394518f6402f}, !- Building Story Name
  {a8e07e4b-0e92-4c11-9c23-ca7d8af17047}; !- Thermal Zone Name

OS:Surface,
  {4fb333c1-e833-47e2-b569-650404432677}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.66, 3,                            !- X,Y,Z Vertex 1 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce469383-f112-40cb-8502-0b6d34d386df}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.32, 3,                            !- X,Y,Z Vertex 1 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -3.66, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {117ce3d0-c721-461e-b8ab-d8fa29c254d9}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -7.32, 3,                       !- X,Y,Z Vertex 1 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.32, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3225248-7a4a-47f4-a001-72c9c62b1fd1}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -7.32, 3,                        !- X,Y,Z Vertex 1 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.705, -7.32, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbfbf769-9bdb-4dfc-b42d-6b58830bf187}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -14.63, 3,                       !- X,Y,Z Vertex 1 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 3 {m}
  -9.41, -7.32, 3;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fef274e-6e87-4b90-b0a9-15fc00c33902}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -21.94, 3,                       !- X,Y,Z Vertex 1 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -14.63, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d7b55de-6785-408b-aa26-487d352cf199}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -21.94, 3,                      !- X,Y,Z Vertex 1 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -21.94, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {696ee5ac-f416-4248-a936-cfdf9ae263e6}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.94, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.705, -21.94, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bf3782b-1e7d-4cd8-962d-7203f5e0f1f5}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25.6, 3,                            !- X,Y,Z Vertex 1 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.94, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {055cdde6-616a-4a59-95e4-f4067156f32d}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -25.6, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69c23b9c-9db5-4c8d-b3c1-d12c5d3776bf}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, -29.26, 3,           !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b5d2a13-0b55-4fc8-b303-192257654878}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -29.26, 3,           !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, -29.26, 3;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47501146-f0a4-4ef3-94c1-03b3b6b39b10}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 3,                      !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -29.26, 3;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1af380cd-2e04-4f78-817f-f09bc9705efc}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -25.6, 3,                       !- X,Y,Z Vertex 1 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0b390e6-58e4-4124-ac55-b3266a9c5b0b}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -21.94, 3,                      !- X,Y,Z Vertex 1 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -25.6, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e35f3be5-1aa3-402e-8639-59b0ef1a9b62}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -21.94, 3,                     !- X,Y,Z Vertex 1 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 2 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -21.94, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a2a3121-6f14-481b-ae9c-1225879801d3}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -21.94, 3,                      !- X,Y,Z Vertex 1 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 3 {m}
  -32.935, -21.94, 3;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f78587f9-7612-4a5d-8afd-f1c4314f5177}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -14.63, 3,                      !- X,Y,Z Vertex 1 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -21.94, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e01ac3c-fae3-42a5-8761-d4d991db16e7}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -7.32, 3,                       !- X,Y,Z Vertex 1 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -14.63, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8432f97-108c-48d6-a6ca-f42255d1bf33}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -7.32, 3,                      !- X,Y,Z Vertex 1 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -28.23, -7.32, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0829ad51-bf76-4b49-8bc0-23c20310b6fb}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -7.32, 3,                       !- X,Y,Z Vertex 1 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 3 {m}
  -32.935, -7.32, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cc0e97b-242b-49b2-9225-548fb1ad66c6}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -3.66, 3,                       !- X,Y,Z Vertex 1 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -7.32, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d8ae48a-e55d-46d3-bdd5-299a31559016}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, 0, 3,                           !- X,Y,Z Vertex 1 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -3.66, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbde0891-4f39-415c-b1bb-647c6484683a}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -37.64, 0, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b2d3f6c-eefa-4471-b372-e3f6d8180e6f}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c06e1ccd-b6c3-4b18-919a-ee31a6c6e520}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c3600f-9d65-40ac-bf91-456a5596d51f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {f7b8863d-ceb9-45e4-8299-596271b3f652}, !- Handle
  Story 3,                                !- Name
  7.5,                                    !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Handle
  0 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.82,                                  !- X Origin {m}
  14.63,                                  !- Y Origin {m}
  7.5,                                    !- Z Origin {m}
  {f7b8863d-ceb9-45e4-8299-596271b3f652}, !- Building Story Name
  {fdf01f88-77f3-4159-902b-2b88f91500e3}; !- Thermal Zone Name

OS:Surface,
  {60f4f80b-3f92-4f52-a7c2-29cce831d33c}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.66, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70ffc178-dcf2-454f-a135-dca172fb7a6d}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.32, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -3.66, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81e9eab0-6794-45a6-b813-911c7d3bf333}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.32, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d900e480-f985-43fe-a3df-ea58138c027c}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -7.32, 4.5,                      !- X,Y,Z Vertex 1 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.705, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d173fef-4755-4753-b147-38eab81e3f1e}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -14.63, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 3 {m}
  -9.41, -7.32, 4.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11d8a989-803c-4195-b160-b128098d5268}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -21.94, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -14.63, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56a1916e-ed66-43f5-af59-ad9ff3daf714}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -21.94, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dde8192a-aab4-4799-b5df-9cd4e8fbfa5c}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.94, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.705, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51b2a758-30be-453b-b9c1-2fec7b91740e}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25.6, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.94, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9f2396c-6e2b-40b2-98fb-588923f52805}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -25.6, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b006079-1dfa-4600-a070-4cf9f63e1c2f}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, -29.26, 4.5,         !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c374b4b-d6b3-435b-8fdd-b710dc5d5280}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -29.26, 4.5,         !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, -29.26, 4.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a26794b-0125-4302-b80b-3a6c03ec6cce}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -29.26, 4.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {174a5c7b-c4f6-432c-885f-98766991ce5f}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -25.6, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4a986b4-45b9-46b7-966d-dd83aa605c8c}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -25.6, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {198a1e9a-59d8-4485-bd0e-d4dd61ee810e}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -21.94, 4.5,                   !- X,Y,Z Vertex 1 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 2 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71af3432-822a-4072-99d1-470c673601ac}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 3 {m}
  -32.935, -21.94, 4.5;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02e31285-dd71-4f27-9326-02b744b84311}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -14.63, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4342ba3-b434-4b46-9d12-1da5d551adc6}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -14.63, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {920b6234-5d7a-4850-920e-77c357a3daa3}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -7.32, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -28.23, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e66eb80-4112-4767-a6aa-24c90c72b9d4}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 3 {m}
  -32.935, -7.32, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c92ebc46-7fb6-47ee-b82e-d6f15700e3a1}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -3.66, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7014d6e9-cc80-4d89-98ba-bd8e3873864b}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, 0, 4.5,                         !- X,Y,Z Vertex 1 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -3.66, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a1bbc1d-0473-4f75-9c9e-2eb1c3f2395d}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 4.5,              !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -37.64, 0, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1229822a-5601-4b51-961f-2039452cb955}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, 0, 4.5,              !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 4.5;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f26bddcd-8bc7-49de-a21b-d8fdac444a8e}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148250a7-255b-4463-94c8-05b8f775a067}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, 0, 4.5;              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {9f12ad88-792e-4a83-a80d-75fceaa01ab4}, !- Handle
  Story 4,                                !- Name
  12,                                     !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Handle
  1 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.82,                                  !- X Origin {m}
  14.63,                                  !- Y Origin {m}
  12,                                     !- Z Origin {m}
  {9f12ad88-792e-4a83-a80d-75fceaa01ab4}, !- Building Story Name
  {5c43d828-3648-4659-a29a-bd2bdffd15be}; !- Thermal Zone Name

OS:Surface,
  {b3f94bb8-c744-4f8e-924c-a5ad83b0c6a4}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.66, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {299d900d-be70-4538-8cfe-db5c16485c17}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.32, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -3.66, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2fba0d2-bdcd-4884-9a98-9602730e2c28}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.32, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9522134d-c99e-4a50-ab14-8af083134a55}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -7.32, 4.5,                      !- X,Y,Z Vertex 1 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.705, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cf73c35-883a-4d51-b809-60dade6094e6}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -14.63, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 3 {m}
  -9.41, -7.32, 4.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4bb3a93-8309-4efa-b179-05015b600d8a}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -21.94, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -14.63, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d88314d-806b-4d1c-8b85-8cbbf2e39351}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -21.94, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94f8a738-4f34-4924-a459-a05cb88900f6}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.94, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.705, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2b58f34-3bce-4361-a4d5-453b643703fa}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25.6, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.94, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf6498ee-0aa0-44ce-a00f-4c150287dcd1}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -25.6, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bab6324-d49d-41e2-b7e8-9b235a92a842}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, -29.26, 4.5,         !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0966d9eb-5895-4e74-8246-58fd46eca135}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -29.26, 4.5,         !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, -29.26, 4.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb62d45a-58a2-4265-9104-142b0ad263de}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -29.26, 4.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49405f70-f49d-4fd1-8010-450256c6d938}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -25.6, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fd32009-f2eb-4f62-9b51-5ca517e38131}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -25.6, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {891dc1fc-b108-4a50-ba58-e4f0782ddfe1}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -21.94, 4.5,                   !- X,Y,Z Vertex 1 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 2 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cac035e-7de2-4cbf-a901-d41dfd67277e}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 3 {m}
  -32.935, -21.94, 4.5;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ae78292-d994-40ea-b2f6-fe5f827c066f}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -14.63, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d02b4dc-6678-4cbe-a819-80ff7b3b1e9b}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -14.63, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eded69b-70c4-4e74-bcf7-41642265ea5e}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -7.32, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -28.23, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb2aa65f-d579-4405-af5b-104c96552fce}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 3 {m}
  -32.935, -7.32, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5817d5a6-52e7-4c77-9059-7ee118b71c39}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -3.66, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8dc0168-5c16-4d6e-9d71-45512089c189}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, 0, 4.5,                         !- X,Y,Z Vertex 1 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -3.66, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96901da6-d2f8-454a-83e8-9e05ac98087d}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 4.5,              !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -37.64, 0, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8f9b524-bd05-4555-9641-c43a9354e852}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, 0, 4.5,              !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 4.5;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a1fcdd6-5147-44d0-8b1e-3415d34ea1f3}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fbee636-8b9a-4908-8eff-5e3c5b8e7b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, 0, 4.5;              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {105a19aa-607d-4540-bba3-435bca58fc58}, !- Handle
  Story 5,                                !- Name
  16.5,                                   !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {17842970-1971-475a-8784-a75de0dafd30}, !- Handle
  1 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.82,                                  !- X Origin {m}
  14.63,                                  !- Y Origin {m}
  16.5,                                   !- Z Origin {m}
  {105a19aa-607d-4540-bba3-435bca58fc58}, !- Building Story Name
  {ed98572c-cf94-4dc6-9aab-4c4449483e07}; !- Thermal Zone Name

OS:Surface,
  {600b5276-e5f9-40c7-ab75-c4deb42c85a7}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.66, 3,                            !- X,Y,Z Vertex 1 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2497a9d0-8607-4bff-ac8d-574aed82aaa9}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.32, 3,                            !- X,Y,Z Vertex 1 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -3.66, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e81c8377-8cee-422b-aba4-88117b1385a6}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -7.32, 3,                       !- X,Y,Z Vertex 1 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.32, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eba180d5-ddd7-45c7-829d-140a3d62eeb1}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -7.32, 3,                        !- X,Y,Z Vertex 1 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.705, -7.32, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd3ab1b0-d2ed-4e85-b6a0-61b0c0e17d41}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -14.63, 3,                       !- X,Y,Z Vertex 1 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 3 {m}
  -9.41, -7.32, 3;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb96c7d0-f1cc-4f6d-8b03-d872361582eb}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -21.94, 3,                       !- X,Y,Z Vertex 1 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -14.63, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65e6e316-e098-4d66-affe-a7fa2618f520}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -21.94, 3,                      !- X,Y,Z Vertex 1 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -21.94, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {191cc99b-7392-4c73-baff-02546b44eb14}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.94, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.705, -21.94, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f545d3c7-2061-4b92-914d-ad601b0c3dd3}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25.6, 3,                            !- X,Y,Z Vertex 1 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.94, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a9289bd-5a8d-4dac-80d9-7430cced72b8}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -25.6, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4330528b-d2dc-41ad-8b0d-f227bf50fc9c}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, -29.26, 3,           !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ae17892-6bac-4b97-ab0e-704d5a41d0e8}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -29.26, 3,           !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, -29.26, 3;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0364e6cb-4e27-4a4e-bf83-ddfa64b65b9f}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 3,                      !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -29.26, 3;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00894b30-470a-4cf8-b447-eb3e41299c2e}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -25.6, 3,                       !- X,Y,Z Vertex 1 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7593492d-a1dd-47bd-a636-82887462f93e}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -21.94, 3,                      !- X,Y,Z Vertex 1 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -25.6, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f54347c-bf3e-48f9-bca3-8a62e7e75ccc}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -21.94, 3,                     !- X,Y,Z Vertex 1 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 2 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -21.94, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {618f9886-8329-4e02-b316-ba3cdf36240b}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -21.94, 3,                      !- X,Y,Z Vertex 1 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 3 {m}
  -32.935, -21.94, 3;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e843b7bf-506c-4369-94dd-a71a87c5f363}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -14.63, 3,                      !- X,Y,Z Vertex 1 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -21.94, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00770df3-3d1b-451e-aacf-52c8a4a3ba45}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -7.32, 3,                       !- X,Y,Z Vertex 1 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -14.63, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5200920-5c20-43eb-8b96-0125fd9511a9}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -7.32, 3,                      !- X,Y,Z Vertex 1 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -28.23, -7.32, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10c6878b-6176-41eb-a284-1ffb3575bffa}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -7.32, 3,                       !- X,Y,Z Vertex 1 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 3 {m}
  -32.935, -7.32, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e4eba20-bb39-49fe-90a1-0e8e00938276}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -3.66, 3,                       !- X,Y,Z Vertex 1 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -7.32, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2973e8bb-3630-4cce-b25e-63042c848332}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, 0, 3,                           !- X,Y,Z Vertex 1 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -3.66, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13b90d6d-7cd2-4902-a724-aa555fb26a7d}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -37.64, 0, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37f3ce06-b637-470b-bbe6-68fa8bb61ad2}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4997272a-d4f9-45c9-ba7c-fb3fe03404ef}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17842970-1971-475a-8784-a75de0dafd30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {b7fd6840-49df-4eda-aa3a-c0700b65f3d9}, !- Handle
  Story 6,                                !- Name
  19.5,                                   !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Handle
  1 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.82,                                  !- X Origin {m}
  14.63,                                  !- Y Origin {m}
  19.5,                                   !- Z Origin {m}
  {b7fd6840-49df-4eda-aa3a-c0700b65f3d9}, !- Building Story Name
  {71bcfb71-9c34-445a-b6ae-86ec43ceb9a9}; !- Thermal Zone Name

OS:Surface,
  {8072c566-e816-47a4-824f-bb4825db686e}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.66, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01f9e7b6-78e3-4719-b256-17c6321f4976}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.32, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -3.66, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {100b5f9f-06ff-403e-94d1-f79c626400f4}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.32, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f60df5d4-f4dd-470f-9969-b6625f5d8678}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -7.32, 4.5,                      !- X,Y,Z Vertex 1 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.705, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d00879d5-f6aa-46b1-8928-d1195e5eed11}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -14.63, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 3 {m}
  -9.41, -7.32, 4.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {558a3bd6-9329-4003-b8ab-07f69630dbab}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -21.94, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -14.63, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e6f8fef-5cad-40b0-8ad1-56f543243aaf}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -21.94, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a24e63a7-950d-47c1-8f27-9b615b00b4f2}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.94, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.705, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b5e4080-1dab-492e-b592-e09d796a4c11}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25.6, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.94, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32fd0699-9b27-459b-8099-8b1e9a1466e8}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -25.6, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32440212-8616-41b3-ad5b-42b0e6263d04}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, -29.26, 4.5,         !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b9119c7-7a0e-4ade-a14d-475b6a6d0beb}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -29.26, 4.5,         !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, -29.26, 4.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c75639a3-80f6-4f12-9d63-6ddcc8e4c2f2}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -29.26, 4.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05811e66-bb90-437d-b1fa-559699b69fad}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -25.6, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04a4fef7-b91a-4c1e-bb71-a4e67224a69e}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -25.6, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80741efc-65b2-4de6-80e9-bbd7a7fa8005}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -21.94, 4.5,                   !- X,Y,Z Vertex 1 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 2 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cf7fe03-2637-4580-a726-db50952f493c}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 3 {m}
  -32.935, -21.94, 4.5;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2185f2d-c9d8-4cfe-983e-8a581deab0d7}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -14.63, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da225d81-7039-4845-88bb-7323648b6ee7}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -14.63, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac9e1493-0604-413e-b33b-1b53aedd7897}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -7.32, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -28.23, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4b9d716-8773-4dd2-8b07-20955e10ccf2}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 3 {m}
  -32.935, -7.32, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db5777ab-8b50-43f6-b71b-261c4a70dee6}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -3.66, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bd1eb57-d930-418b-b590-aeec659330cb}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, 0, 4.5,                         !- X,Y,Z Vertex 1 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -3.66, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13d2f14a-76be-462e-828d-734980360c57}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 4.5,              !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -37.64, 0, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c45514c7-a972-4270-a6df-282b4caf40e5}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, 0, 4.5,              !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 4.5;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c747b39e-fae9-42b9-acf1-8371b7d9b620}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864c44e1-073f-445f-941b-960a3572bac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, 0, 4.5;              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {d4b85102-10ac-4626-a999-ed2ab4e5b780}, !- Handle
  Story 7,                                !- Name
  24,                                     !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Handle
  2 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.82,                                  !- X Origin {m}
  14.63,                                  !- Y Origin {m}
  24,                                     !- Z Origin {m}
  {d4b85102-10ac-4626-a999-ed2ab4e5b780}, !- Building Story Name
  {90041267-4da6-43d1-869e-258da78b1126}; !- Thermal Zone Name

OS:Surface,
  {a32584ee-9de6-4329-b812-31ae462f0e08}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.66, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4afcbbff-949b-42dd-8ffd-bdbf93ad861b}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.32, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -3.66, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {449ddbe9-62ca-47f5-b974-888eec4486b8}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.32, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c14f7dd-3c79-4626-b2e4-19ce1ae83c4d}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -7.32, 4.5,                      !- X,Y,Z Vertex 1 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.705, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a1c3894-72b2-42e0-8773-238b9c33a1e1}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -14.63, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 3 {m}
  -9.41, -7.32, 4.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34a1acab-463e-4d25-9417-65adf2ca785b}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -21.94, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -14.63, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1245d2e5-7d4e-46ef-a257-c310c69edf29}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -21.94, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb41f360-823e-40dc-bce6-16efc88219d9}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.94, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.705, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a565835-639f-4de3-8e27-347182bcd919}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25.6, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.94, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92e9665e-af69-4a14-a159-36fb6b1a2257}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -25.6, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b4ec188-e331-42f9-91ee-86eeff5f0eee}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, -29.26, 4.5,         !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1ef8cb8-72f2-4e9d-8f44-e94e2114f3f7}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -29.26, 4.5,         !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, -29.26, 4.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f008b088-3f14-420e-b9f4-a4a716853274}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -29.26, 4.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e85d7fd-07ee-4d91-9379-3a1177d7b2f2}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -25.6, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb0e6d51-489f-4d01-a9ef-2d7d4d416818}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -25.6, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70a79889-6aaa-4da4-94af-e83557f6dc9c}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -21.94, 4.5,                   !- X,Y,Z Vertex 1 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 2 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {584e4708-4a93-4c3c-baf0-6383121ca5ec}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 3 {m}
  -32.935, -21.94, 4.5;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42c02575-fd2e-48ac-8495-987609de82f2}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -14.63, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdadc44f-da8d-4ca5-a17f-931c4b2a7791}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -14.63, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b4481cf-8eed-4880-8763-ad97c7610b3b}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -7.32, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -28.23, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {599884dc-4fd8-4231-83ac-fc2ed794764c}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 3 {m}
  -32.935, -7.32, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {844feed6-2e06-4fd6-8006-b787e6ed4d34}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -3.66, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8157d684-168a-49a5-ab9f-c3fa8359a91b}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, 0, 4.5,                         !- X,Y,Z Vertex 1 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -3.66, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a375c2d6-599c-4730-bea9-2aec4b5bed22}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 4.5,              !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -37.64, 0, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11fe81d6-aed9-477e-83f8-c8c2fab5732b}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, 0, 4.5,              !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 4.5;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a7cf275-ea66-4ce7-856e-ddc1b7dabeaf}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae6321aa-50f3-4d88-8dc1-c2a23d75f0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, 0, 4.5;              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {197bb16a-78f1-4ffd-8d6e-e8ecc8d156ed}, !- Handle
  Story 8,                                !- Name
  28.5,                                   !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Handle
  2 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.82,                                  !- X Origin {m}
  14.63,                                  !- Y Origin {m}
  28.5,                                   !- Z Origin {m}
  {197bb16a-78f1-4ffd-8d6e-e8ecc8d156ed}, !- Building Story Name
  {717a93f3-e658-4325-baf3-5ea4afe12664}; !- Thermal Zone Name

OS:Surface,
  {66b8ffb9-2ea6-49ce-880f-6b71ce16bb59}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.66, 3,                            !- X,Y,Z Vertex 1 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6245b36-e150-4d07-9bb4-2a748baeca2d}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.32, 3,                            !- X,Y,Z Vertex 1 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -3.66, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed0c0ae0-0593-4805-80cb-3b9a0b84a6c1}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -7.32, 3,                       !- X,Y,Z Vertex 1 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.32, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dadc7aa-8566-4128-9240-06130507ee58}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -7.32, 3,                        !- X,Y,Z Vertex 1 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.705, -7.32, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b0da900-6da1-4123-a8f6-0c7582e60aaa}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -14.63, 3,                       !- X,Y,Z Vertex 1 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 3 {m}
  -9.41, -7.32, 3;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a44efaf5-bb8d-42c6-9273-30782c12dddf}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -21.94, 3,                       !- X,Y,Z Vertex 1 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -14.63, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9890393f-96d3-4526-9c50-710e78188979}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -21.94, 3,                      !- X,Y,Z Vertex 1 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -21.94, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0520fda6-c2cd-4dbe-831a-131344d28aa9}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.94, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.705, -21.94, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d436ab4e-93af-4a0c-a9cd-37b7e00cceef}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25.6, 3,                            !- X,Y,Z Vertex 1 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.94, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56aea6f2-44a9-4ea4-b63e-b661a8102f5a}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -25.6, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78f430b7-6b25-4362-9a41-3a015a7c614f}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, -29.26, 3,           !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbd8e9da-c9df-4d26-aeba-8f8185ce336b}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -29.26, 3,           !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, -29.26, 3;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a8464c9-5201-4418-ae58-04b8449ddf7b}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 3,                      !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -29.26, 3;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83e6f82d-4e54-49ae-ae92-b0e9ab229036}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -25.6, 3,                       !- X,Y,Z Vertex 1 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e044f25-0482-4302-8f24-67b44917e6e6}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -21.94, 3,                      !- X,Y,Z Vertex 1 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -25.6, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef0f51a3-7e26-4251-b67b-88daf1491704}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -21.94, 3,                     !- X,Y,Z Vertex 1 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 2 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -21.94, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {661f64cc-601b-4695-ad5d-09faed32c9a0}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -21.94, 3,                      !- X,Y,Z Vertex 1 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 3 {m}
  -32.935, -21.94, 3;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {556286b2-b70d-44ce-818a-f980dcbc5cfc}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -14.63, 3,                      !- X,Y,Z Vertex 1 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -21.94, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1fe4839-f448-4944-8a30-abda0f520963}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -7.32, 3,                       !- X,Y,Z Vertex 1 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -14.63, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f07749fd-cc9d-458c-8f56-3e73548b15a6}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -7.32, 3,                      !- X,Y,Z Vertex 1 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -28.23, -7.32, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bcc8331-751e-4fea-a4e0-1892fd42ab9b}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -7.32, 3,                       !- X,Y,Z Vertex 1 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 3 {m}
  -32.935, -7.32, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dc639fe-6315-4627-8f63-60b7140cac67}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -3.66, 3,                       !- X,Y,Z Vertex 1 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -7.32, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f48509d-734f-43d8-9514-361b74844d30}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, 0, 3,                           !- X,Y,Z Vertex 1 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -3.66, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {516c492c-4df5-48ac-8f8a-63893bd592a7}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -37.64, 0, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4448dd1a-81bc-4dba-b974-552f1199e6a0}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eacabe3f-7048-4273-a735-10724dda5f8e}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d96a24a-1ede-47c6-a05a-e247a19743a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {47770951-c6a7-4bfd-a857-9de6c5f03c6d}, !- Handle
  Story 9,                                !- Name
  31.5,                                   !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Handle
  2 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.82,                                  !- X Origin {m}
  14.63,                                  !- Y Origin {m}
  31.5,                                   !- Z Origin {m}
  {47770951-c6a7-4bfd-a857-9de6c5f03c6d}, !- Building Story Name
  {596d2dec-e5dc-4aac-b945-dc00b570b7be}; !- Thermal Zone Name

OS:Surface,
  {e1193212-b2ca-4e3b-86cb-d18af9b2e9c8}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.66, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c83019fc-47f7-433c-8cd7-5f84c3e9e9d6}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.32, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -3.66, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3e2824-6b07-4375-b877-fa52fdd43272}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.32, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daec2446-d2d3-489f-abae-d768ac3b45c1}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -7.32, 4.5,                      !- X,Y,Z Vertex 1 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.705, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9863a70b-805f-4e95-afec-3625ca17c17f}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -14.63, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 3 {m}
  -9.41, -7.32, 4.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4205f5ae-1520-4625-9690-52ed6ef65db6}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -21.94, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -14.63, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb20b7df-9674-4fc4-a56f-fc12df881aef}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -21.94, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0d6f7e8-009a-477d-b3e3-f3742263858e}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.94, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.705, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e586924-8860-4e0e-bfec-bf9bfa44e140}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25.6, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.94, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {926c36b2-74d8-448e-bed4-b649103b06d1}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -25.6, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8df13119-bdfe-43ff-9616-fc7e86f601c4}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, -29.26, 4.5,         !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2c50939-99a0-4f7b-8249-df037a997b47}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -29.26, 4.5,         !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, -29.26, 4.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24c9278f-b98e-48a1-b6b1-f9f3b30ed70f}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -29.26, 4.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10cbc395-cc83-4309-8e43-5e0b128c89c8}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -25.6, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf42fd4e-a3ce-43d3-8370-6aebd31bcbe8}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -25.6, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf3aa95d-c383-4784-8663-d4c4b59cd840}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -21.94, 4.5,                   !- X,Y,Z Vertex 1 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 2 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {282fd5f4-9bb5-439b-a21c-4382e56df5d0}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 3 {m}
  -32.935, -21.94, 4.5;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {571c7549-0735-4d29-85a8-3cae9062a003}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -14.63, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd19bb3a-24c5-4ae0-a032-a4a4b09e629b}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -14.63, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34c191ba-8351-48cd-b31f-56f6f4bd9ff6}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -7.32, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -28.23, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3617e9e-462e-442c-9cc9-087bbff10b6d}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 3 {m}
  -32.935, -7.32, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d407162-398e-4969-91a4-f5e900af8e94}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -3.66, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {769cbc4d-3dea-41ca-b427-a8eb6c34aac1}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, 0, 4.5,                         !- X,Y,Z Vertex 1 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -3.66, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3687081-6196-42a4-8b43-7a57f6f118d4}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 4.5,              !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -37.64, 0, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12528c08-bff1-4785-827e-5375114a86d7}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, 0, 4.5,              !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 4.5;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {260e61b6-ce8a-4bd6-b2fb-b3578fb1ee58}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74c43835-a1e6-480f-a785-90ff53706e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, 0, 4.5;              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {d430f4e3-70ac-4bd8-9079-d4ceccc1d9f1}, !- Handle
  Story 10,                               !- Name
  36,                                     !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Handle
  3 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.82,                                  !- X Origin {m}
  14.63,                                  !- Y Origin {m}
  36,                                     !- Z Origin {m}
  {d430f4e3-70ac-4bd8-9079-d4ceccc1d9f1}, !- Building Story Name
  {4b66a5d9-420b-4147-a9ab-dc8a8fbd0d73}; !- Thermal Zone Name

OS:Surface,
  {8482c086-d000-4596-85cf-5dd8d4f1f95e}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.66, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df711868-1642-46c5-bce5-3e3c6d740e87}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.32, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -3.66, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f49e39f-808b-48f3-a43a-e0bd86c45ed2}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.32, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32619dfe-84e5-4314-8a4d-b67a77f3d3f7}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -7.32, 4.5,                      !- X,Y,Z Vertex 1 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.705, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {226a6d10-0eb1-4bbe-bf04-fd6bd27bfc2e}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -14.63, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 3 {m}
  -9.41, -7.32, 4.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36b4a107-4e1d-4a9c-95e9-62f635bf72e0}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -21.94, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -14.63, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c71839c0-31d9-4175-a562-a04e22a675ea}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -21.94, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a52af1a-24fe-46ab-8653-0699eeb45abe}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.94, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.705, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96475711-6d6c-4e2a-8037-356277bace34}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25.6, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.94, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30c9c6e7-c1a9-41ed-baeb-43477c1a9487}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -25.6, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35266bca-b85f-4f23-a1db-13734b2b744e}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, -29.26, 4.5,         !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e511117a-2dfe-4f14-8591-1505f6943beb}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -29.26, 4.5,         !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, -29.26, 4.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0439d28-8b09-4af6-8a97-a2768007fc08}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -29.26, 4.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66173576-03cd-4df8-a606-d9a40d7cd429}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -25.6, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5393b3a-e157-4708-a981-01f79473d0ad}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -25.6, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5d9052f-bad3-45ad-8828-944df108b7ac}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -21.94, 4.5,                   !- X,Y,Z Vertex 1 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 2 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03c56f42-5645-4257-9e0e-7b52ec0ec4e4}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 3 {m}
  -32.935, -21.94, 4.5;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {362fab6b-fd36-4c02-8a96-8864d1a7031a}, !- Handle
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -14.63, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9e491c9-ab98-4a55-9fac-cdc5a64c112b}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -14.63, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5943e31-c0c0-452f-bf65-dc1e29cf5915}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -7.32, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -28.23, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7647955-478c-4770-9248-9ec80d86601a}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 3 {m}
  -32.935, -7.32, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7554cb1-ad44-4df9-9040-caf6ea38d198}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -3.66, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {716c3051-4cfa-459b-8664-f74ef5f3818b}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, 0, 4.5,                         !- X,Y,Z Vertex 1 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -3.66, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb943cb9-24ca-44ba-aa38-b8a4289feb85}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 4.5,              !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -37.64, 0, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbbfd647-085a-44fa-baa1-6aef4b55dcea}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, 0, 4.5,              !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 4.5;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b58c3d3-9eb1-467a-b15f-a0c4eed9b0a0}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {926a57ea-c095-464e-8326-1b7b491fce81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, 0, 4.5;              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {198a31ae-b27e-4895-b652-a161945097ec}, !- Handle
  Story 11,                               !- Name
  40.5,                                   !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Handle
  3 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.82,                                  !- X Origin {m}
  14.63,                                  !- Y Origin {m}
  40.5,                                   !- Z Origin {m}
  {198a31ae-b27e-4895-b652-a161945097ec}, !- Building Story Name
  {17fefc2f-4bc9-4cfe-af17-90ad895dd1c7}; !- Thermal Zone Name

OS:Surface,
  {c98e9cfa-088c-40f3-a998-08f5225b588d}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.66, 3,                            !- X,Y,Z Vertex 1 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36d3f448-0f41-478d-8d32-a0caba7f44f0}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.32, 3,                            !- X,Y,Z Vertex 1 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -3.66, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {905a35f0-ba4e-4595-8a72-f10e4ee6c4e5}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -7.32, 3,                       !- X,Y,Z Vertex 1 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.32, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59db805f-ebd0-4ee2-9571-d6aba08563e0}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -7.32, 3,                        !- X,Y,Z Vertex 1 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.705, -7.32, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e5ca5c4-9187-4bec-8e58-4af5c40f24aa}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -14.63, 3,                       !- X,Y,Z Vertex 1 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 3 {m}
  -9.41, -7.32, 3;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d14864a-61e1-45b3-b8a2-7902a1a45dc4}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -21.94, 3,                       !- X,Y,Z Vertex 1 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -14.63, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09024e3b-3689-4330-bbd6-684293346553}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -21.94, 3,                      !- X,Y,Z Vertex 1 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -21.94, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97b83eb0-043b-47c1-9d2b-82c72c162677}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.94, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.705, -21.94, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58f45f82-a899-41b9-ab7e-d5292f76089f}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25.6, 3,                            !- X,Y,Z Vertex 1 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.94, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4313c8a2-92a7-4e8a-b09a-76a4c24ec218}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -25.6, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {470b63b5-bfcf-4a9d-a0af-8e76363baedc}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, -29.26, 3,           !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bb4e7d4-f124-4fbd-a7cd-f7dd0c3926f5}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -29.26, 3,           !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, -29.26, 3;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bce972b1-99be-4bde-9827-8ca1069c0076}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 3,                      !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -29.26, 3;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40e4f0c5-426b-40fc-9bdb-56789b15a0f1}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -25.6, 3,                       !- X,Y,Z Vertex 1 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7900cef-0ea1-491f-a531-2e2ef6b62a20}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -21.94, 3,                      !- X,Y,Z Vertex 1 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -25.6, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f89f4c03-da7f-4293-a93f-20b9324cea70}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -21.94, 3,                     !- X,Y,Z Vertex 1 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 2 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -21.94, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ec7bca5-be0d-465b-9955-61b5ecb7b52a}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -21.94, 3,                      !- X,Y,Z Vertex 1 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 3 {m}
  -32.935, -21.94, 3;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7ab7646-aebc-48cf-9f0a-402ef350e143}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -14.63, 3,                      !- X,Y,Z Vertex 1 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -21.94, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4275978-9b2e-4eea-9c7a-e0f3b7ff49c4}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -7.32, 3,                       !- X,Y,Z Vertex 1 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -14.63, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0f4822d-c093-47da-a62d-860f1b9c1960}, !- Handle
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -7.32, 3,                      !- X,Y,Z Vertex 1 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -28.23, -7.32, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47eeccff-3b03-4709-ab3f-99d1d15e4879}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -7.32, 3,                       !- X,Y,Z Vertex 1 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 3 {m}
  -32.935, -7.32, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6120eb5d-fdc3-4215-bf20-29ebe0575c97}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -3.66, 3,                       !- X,Y,Z Vertex 1 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -7.32, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90614f60-035b-4b49-8e76-0d7d973f7f34}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, 0, 3,                           !- X,Y,Z Vertex 1 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -3.66, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b576ebc-7a3a-463a-b066-1db0763f31d9}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -37.64, 0, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5362f0fc-1173-4dcf-ad7c-f2f9036c6887}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90229b05-61b2-4ba0-bc5f-8e27962e7bf6}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b02f84c-2a28-483a-b122-df6256ab33de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {38eb595f-575c-40b1-8418-2a4609890901}, !- Handle
  Story 12,                               !- Name
  43.5,                                   !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Handle
  3 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.82,                                  !- X Origin {m}
  14.63,                                  !- Y Origin {m}
  43.5,                                   !- Z Origin {m}
  {38eb595f-575c-40b1-8418-2a4609890901}, !- Building Story Name
  {89e320d6-a5b7-410d-aa5b-d827e22d6858}; !- Thermal Zone Name

OS:Surface,
  {2c23a293-4981-49c5-b3a3-18b84e816eff}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.66, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3360670-9744-4dbc-8899-102946592cf9}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.32, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -3.66, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {872268e1-4106-4651-a8cc-75a2d7c6aace}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.32, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f9545a5-4708-4a39-872b-543ad7dc9471}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -7.32, 4.5,                      !- X,Y,Z Vertex 1 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.705, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {349fc657-b50d-43c8-bef4-fe6a8efc9abe}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -14.63, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 3 {m}
  -9.41, -7.32, 4.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0465617c-26af-45b1-833d-55880174847f}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -21.94, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -14.63, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10e81ae4-0d0e-404a-8fe9-e0e1e6af1551}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -21.94, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89e71eb4-10f2-4268-bb20-a843ebae35a4}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.94, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.705, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32612da8-def4-462a-9f0b-c9df31e9f2cd}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25.6, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.94, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce6fd572-9a16-42e5-aa69-fafb4315bded}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -25.6, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a7aa3cd-80b8-4176-8a93-a2431922ec62}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, -29.26, 4.5,         !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {468ffa74-ef2a-40e2-8091-5e07dfb98c48}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -29.26, 4.5,         !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, -29.26, 4.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3634e0e5-c0a0-4bec-ab2c-fbb26aa16831}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -29.26, 4.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15f4bac7-50c0-4bea-8bb1-a4d1836361c7}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -25.6, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18e91885-366c-4b8e-b620-96ff6ac675f1}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -25.6, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96ec54fd-81bc-41df-9450-8d888ee1a057}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -21.94, 4.5,                   !- X,Y,Z Vertex 1 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 2 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ae6feb0-f525-45ea-890f-d7f3f725b681}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 3 {m}
  -32.935, -21.94, 4.5;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56468e36-6f55-4230-b922-6c6599e9a0e9}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -14.63, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {676e8c99-7afb-454d-9a3f-53626bd4ee85}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -14.63, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24cf036c-9c26-4a65-a0c0-8309f2ea96a7}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -7.32, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -28.23, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4d26287-1729-4cce-81e5-9aeb48f0cf5a}, !- Handle
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 3 {m}
  -32.935, -7.32, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49baabe2-2d97-4c84-a058-968c27600a52}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -3.66, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d43d6f71-f394-4933-8e8c-defbe6e27b27}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, 0, 4.5,                         !- X,Y,Z Vertex 1 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -3.66, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2c8d493-77bc-4faa-b4cc-b507329a3097}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 4.5,              !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -37.64, 0, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25ce82d7-b757-4037-a364-1765fcd21730}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, 0, 4.5,              !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 4.5;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {160713e0-6f53-4e5d-9958-04b508f043b6}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6341bc53-32ec-41dd-83aa-81f3f34dfcae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, 0, 4.5;              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {23f7b5ea-aa8e-4e5c-8ccc-db4b6ddf2f54}, !- Handle
  Story 13,                               !- Name
  48,                                     !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Handle
  4 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.82,                                  !- X Origin {m}
  14.63,                                  !- Y Origin {m}
  48,                                     !- Z Origin {m}
  {23f7b5ea-aa8e-4e5c-8ccc-db4b6ddf2f54}, !- Building Story Name
  {6e8a71d3-9490-419e-9098-84b21daab7e6}; !- Thermal Zone Name

OS:Surface,
  {68fc1a1e-d669-438b-aede-829d0df720ca}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.66, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d7cec10-8307-419b-8ade-4833a9ad430e}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.32, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -3.66, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49c7b734-f0ca-49c0-8268-7ed2daed042c}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.32, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dcc0803-9782-49b5-8131-e1f55d791e3e}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -7.32, 4.5,                      !- X,Y,Z Vertex 1 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.705, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d85ccaa-4a51-4489-890f-e759f8340ad4}, !- Handle
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -14.63, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 3 {m}
  -9.41, -7.32, 4.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e2c5aee-afee-4a24-9cb8-0809a44fc7f0}, !- Handle
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -21.94, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -14.63, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {455b8053-9d51-4c74-81d6-083b4abdbc04}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -21.94, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6de08d4a-3a7f-42bf-9e9b-5262e76322d5}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.94, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.705, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8080d6a-ee8a-4b0f-9a2a-d518d740a29f}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25.6, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.94, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d69fb92-535a-494c-a388-b4118469caf0}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -25.6, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8db523f6-e0a3-4a8b-a4d0-44dd5a9ead8d}, !- Handle
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, -29.26, 4.5,         !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a6c16da-b272-4c01-b77a-2675d8abf26c}, !- Handle
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -29.26, 4.5,         !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, -29.26, 4.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a37f730-bff0-4c2f-acb3-c0c70cf06cc1}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -29.26, 4.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {150ec9a1-fdc5-4072-b778-6d69992bd9ad}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -25.6, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a5e3cd9-70b7-4232-874e-1f4522e34de8}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -25.6, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20a1cbd6-e723-4d8f-b1d6-b1ef56d1bb27}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -21.94, 4.5,                   !- X,Y,Z Vertex 1 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 2 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {043dc7d9-2b92-4fbb-9044-e8a8bde1b25e}, !- Handle
  Surface 354,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 3 {m}
  -32.935, -21.94, 4.5;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a67b05b-6c7f-4b9b-88f0-9d17e4edbe26}, !- Handle
  Surface 355,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -14.63, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {283edbf4-ba82-4355-a890-830a67a34441}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -14.63, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {325217c0-aaa4-4722-a4af-85b5a8dc047c}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -7.32, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -28.23, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8c50306-c407-4e80-883e-b0f5a1168e16}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 3 {m}
  -32.935, -7.32, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d955f4f-0cb1-4926-b279-6b78e517e391}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -3.66, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8bec8ad-788a-4238-b854-6240410334b2}, !- Handle
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, 0, 4.5,                         !- X,Y,Z Vertex 1 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -3.66, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bea87b5-4352-44c1-bb9f-dc4805b2bc94}, !- Handle
  Surface 361,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 4.5,              !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -37.64, 0, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea8f1341-124b-4e13-8d9b-8d87da3384c2}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, 0, 4.5,              !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 4.5;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26d0fefd-39b3-4cfa-a2f0-66f546b61a98}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ce450-ea43-43df-8efe-b40ccb53e6c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, 0, 4.5;              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {5e894e1e-d078-4c96-b645-c347bdda3eeb}, !- Handle
  Story 14,                               !- Name
  52.5,                                   !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Handle
  4 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.82,                                  !- X Origin {m}
  14.63,                                  !- Y Origin {m}
  52.5,                                   !- Z Origin {m}
  {5e894e1e-d078-4c96-b645-c347bdda3eeb}, !- Building Story Name
  {f7e447e9-1003-4e9d-8ce5-e6e9754d7552}; !- Thermal Zone Name

OS:Surface,
  {19475c3f-e00b-4117-b296-70255776e0ba}, !- Handle
  Surface 366,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.66, 3,                            !- X,Y,Z Vertex 1 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccf255ed-ebea-40d5-aaf1-1a06c0acff7e}, !- Handle
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.32, 3,                            !- X,Y,Z Vertex 1 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -3.66, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {536673b2-2769-4cdf-b4ab-10e097bf9af5}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -7.32, 3,                       !- X,Y,Z Vertex 1 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.32, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {320076dd-149e-449c-8919-c42c1253f189}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -7.32, 3,                        !- X,Y,Z Vertex 1 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.705, -7.32, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5674320f-4d01-4406-992e-03b36e659eb3}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -14.63, 3,                       !- X,Y,Z Vertex 1 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 3 {m}
  -9.41, -7.32, 3;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d74ebe08-177b-4c6b-8254-052a49724f84}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -21.94, 3,                       !- X,Y,Z Vertex 1 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -14.63, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {030e6425-980c-49ce-aac5-b71d2a1a0ae3}, !- Handle
  Surface 372,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -21.94, 3,                      !- X,Y,Z Vertex 1 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -21.94, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {881fffc8-10b3-4b9f-bced-36cc6b294e50}, !- Handle
  Surface 373,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.94, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.705, -21.94, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9940e5b0-8749-402d-a23a-0a87610e576a}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25.6, 3,                            !- X,Y,Z Vertex 1 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.94, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8c5f400-2172-4d3e-8f3d-8a4ccea8532f}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -25.6, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86877984-b1c5-4194-bef6-afc54e3c6a5a}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, -29.26, 3,           !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf82843f-5151-48de-ae8d-e3bcdbe88388}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -29.26, 3,           !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, -29.26, 3;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {530a969e-c9a2-4880-bcaa-7e2d070684a3}, !- Handle
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 3,                      !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -29.26, 3;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db728db5-e662-4dbf-983c-e82fd49862ef}, !- Handle
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -25.6, 3,                       !- X,Y,Z Vertex 1 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b23321a-2e74-4b65-b35a-20abf9e26662}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -21.94, 3,                      !- X,Y,Z Vertex 1 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -25.6, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2454686-4ca9-4934-8024-4318ae344dff}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -21.94, 3,                     !- X,Y,Z Vertex 1 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 2 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -21.94, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08115ad5-c460-4b2a-a36e-7f1549f72345}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -21.94, 3,                      !- X,Y,Z Vertex 1 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 3 {m}
  -32.935, -21.94, 3;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7d9f625-0d1a-4080-a896-c84cc0dba3d7}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -14.63, 3,                      !- X,Y,Z Vertex 1 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -21.94, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a29b1df5-05c2-4ee1-b2b2-85e1c5cd8753}, !- Handle
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -7.32, 3,                       !- X,Y,Z Vertex 1 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -14.63, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78618d61-e2ad-4f84-8e25-c017edcc1733}, !- Handle
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -7.32, 3,                      !- X,Y,Z Vertex 1 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -28.23, -7.32, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d09b62d5-be29-4cc1-a3ab-96a641c06ec7}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -7.32, 3,                       !- X,Y,Z Vertex 1 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 3 {m}
  -32.935, -7.32, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2dbf465-de7d-454a-944c-945b63c7036b}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -3.66, 3,                       !- X,Y,Z Vertex 1 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -7.32, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45d9a9ed-d829-4fd3-a58b-089d834e0f14}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, 0, 3,                           !- X,Y,Z Vertex 1 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -3.66, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {435386ff-37c4-4a28-a3f3-38781270bacd}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -37.64, 0, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f26d68c0-814d-4cae-a616-33feaf21a748}, !- Handle
  Surface 390,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efa58728-b2b6-4d85-9622-c35966a2acb1}, !- Handle
  Surface 391,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cf3332-63a5-4149-9987-f7c6858d3a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {ae3f05e3-b823-49ba-9d6a-e2b08e280610}, !- Handle
  Story 15,                               !- Name
  55.5,                                   !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Handle
  4 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.82,                                  !- X Origin {m}
  14.63,                                  !- Y Origin {m}
  55.5,                                   !- Z Origin {m}
  {ae3f05e3-b823-49ba-9d6a-e2b08e280610}, !- Building Story Name
  {87d8e3de-c475-4e76-b94b-5636cdde003a}; !- Thermal Zone Name

OS:Surface,
  {78999529-87e5-411c-ab2d-42b354f93b0f}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.66, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66afb757-1b23-4a09-ad2d-4d5039d35f30}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.32, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -3.66, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d67c5bb-6ae9-4fd7-8fe9-d10c8bba1060}, !- Handle
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.32, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae4d21d8-11eb-4123-8a57-41e5f07f432e}, !- Handle
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -7.32, 4.5,                      !- X,Y,Z Vertex 1 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.705, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f238e80-357e-4b22-bed1-5ab5c8d09904}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -14.63, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 3 {m}
  -9.41, -7.32, 4.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd44754d-3e6a-4740-a13d-492f0a7abeb6}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -21.94, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -14.63, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de0bf3be-f6fc-4211-a9ab-956f7f12023c}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -21.94, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b8e6077-3e5c-4b8e-b059-4188bb032f32}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.94, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.705, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90744f71-948d-4aa8-a722-e8ae070483d0}, !- Handle
  Surface 402,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25.6, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.94, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {278dc57b-2802-47ff-93a8-2dd2dd2e02e8}, !- Handle
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -25.6, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {635bfb0d-005e-4f1d-8c44-59e385c57977}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, -29.26, 4.5,         !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fb5cf8e-16ea-4a59-ae66-17982fdff864}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -29.26, 4.5,         !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, -29.26, 4.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0433d9c1-6663-42ba-9f27-c79ded6b4f22}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -29.26, 4.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aab7fc16-dc28-4e73-956a-32605cf1a37d}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -25.6, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56063040-208f-4d2d-b0ba-a02ddcbc9b73}, !- Handle
  Surface 408,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -25.6, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95fb9b39-8551-435b-93bb-e26baf3d40f1}, !- Handle
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -21.94, 4.5,                   !- X,Y,Z Vertex 1 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 2 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ae561d3-eff3-42ed-8e8d-979d5c2ea7bc}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 3 {m}
  -32.935, -21.94, 4.5;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4699674-e1aa-4432-8706-9b2cc3898ff5}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -14.63, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f233b7d-a636-4f5a-bb0b-d22883955aec}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -14.63, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d11f31e-7c72-4247-bf8b-762a6fda2cce}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -7.32, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -28.23, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c60c32b-b021-4e57-8eb8-46244ddd2144}, !- Handle
  Surface 414,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 3 {m}
  -32.935, -7.32, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0dfce3a-f49c-4ef9-92f0-22aeda8dd653}, !- Handle
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -3.66, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4888a878-3b5d-4597-9821-41f0701b331c}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, 0, 4.5,                         !- X,Y,Z Vertex 1 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -3.66, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fb63c52-8878-4a47-9687-b14c0b208314}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 4.5,              !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -37.64, 0, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f44fd93-5546-46ef-913c-eefd427394fa}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, 0, 4.5,              !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 4.5;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a717e6da-5ede-43d8-b12f-15f8d4dea985}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd14ae6-23e7-4511-9bb0-193ba132da1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, 0, 4.5;              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {05b24565-4bc8-4179-89d5-632b5086e514}, !- Handle
  Story 16,                               !- Name
  60,                                     !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Handle
  5 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.82,                                  !- X Origin {m}
  14.63,                                  !- Y Origin {m}
  60,                                     !- Z Origin {m}
  {05b24565-4bc8-4179-89d5-632b5086e514}, !- Building Story Name
  {1663a44a-93b0-4fc9-8227-2a882c6de9bc}; !- Thermal Zone Name

OS:Surface,
  {3ea14fb6-740e-46aa-aac6-5dd3e1da45e5}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.66, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {298eea94-ec50-40fe-baa1-e747c41364fe}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.32, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -3.66, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92b1be6a-020e-46b2-8b52-bb499348b364}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.32, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf5e0035-8de0-4533-b556-3dde105bf261}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -7.32, 4.5,                      !- X,Y,Z Vertex 1 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.705, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0223cb04-3bd1-43a4-b608-9f0012107c1d}, !- Handle
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -14.63, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 3 {m}
  -9.41, -7.32, 4.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f965a107-2649-49ca-9539-570d1b329514}, !- Handle
  Surface 427,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -21.94, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -14.63, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31b14456-7913-4f9d-9b78-9f986680ecc1}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -21.94, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {377fc7aa-2a93-4cc5-bace-b7f12437f5f7}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.94, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.705, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b17e26a-13ed-412b-af3a-b6a0860a3326}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25.6, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.94, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {136d0cec-3963-4ac7-8a71-88cea3d41272}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
