  0, -29.26, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -25.6, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bef2ff49-b0d1-49bb-aa9c-0bd2e0763194}, !- Handle
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, -29.26, 4.5,         !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40dcb77e-3234-4d44-ad25-4b55f886d4ca}, !- Handle
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -29.26, 4.5,         !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, -29.26, 4.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b2e6040-3599-4463-98ab-f1df1d54110d}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -29.26, 4.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d69f060-6590-4712-8965-78733e88edea}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -25.6, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4c9a684-23f0-4e6f-834e-cbe5323003c3}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -25.6, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7708d46-90d7-42fa-b0c9-49318daa0dd3}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -21.94, 4.5,                   !- X,Y,Z Vertex 1 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 2 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d2a03c8-511a-498d-889a-8254fcbbfdf3}, !- Handle
  Surface 438,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 3 {m}
  -32.935, -21.94, 4.5;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20cf7a8b-9e63-4faf-9424-bafdd5d7e2ae}, !- Handle
  Surface 439,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -14.63, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f81035e1-60cb-46f2-9ec1-185c8458ca2e}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -14.63, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29495882-fe5b-44d3-b84c-2c21759879bb}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -7.32, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -28.23, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c0e2547-93ce-40e7-8790-c2ed529deac8}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 3 {m}
  -32.935, -7.32, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28d0c4f7-03fa-4d39-95fb-f4b1459f2060}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -3.66, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ca2cf7a-713d-4e0d-8638-8259afe25ef0}, !- Handle
  Surface 444,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, 0, 4.5,                         !- X,Y,Z Vertex 1 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -3.66, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e40423cd-1e2a-4188-af45-9479f0abfadb}, !- Handle
  Surface 445,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 4.5,              !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -37.64, 0, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e849dda-18fa-4025-adc4-7f2ba50b3133}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, 0, 4.5,              !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 4.5;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab91c1db-6cb8-4a2e-bf12-ffa9cb4cd0ef}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c2e6f23-47f9-4e37-9595-2f46271ea338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, 0, 4.5;              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {620ba4e7-a3ff-434f-afed-17f0feaef09a}, !- Handle
  Story 17,                               !- Name
  64.5,                                   !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Handle
  5 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.82,                                  !- X Origin {m}
  14.63,                                  !- Y Origin {m}
  64.5,                                   !- Z Origin {m}
  {620ba4e7-a3ff-434f-afed-17f0feaef09a}, !- Building Story Name
  {1028da00-3048-4570-a99d-5c7c0dc570f5}; !- Thermal Zone Name

OS:Surface,
  {ad0effdd-c60f-4095-9d49-34235f1b3b52}, !- Handle
  Surface 450,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.66, 3,                            !- X,Y,Z Vertex 1 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26f28cba-11e9-442d-bf9e-10c0156f4fa1}, !- Handle
  Surface 451,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.32, 3,                            !- X,Y,Z Vertex 1 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -3.66, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54803d22-7269-4724-8970-7868ec1088e5}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -7.32, 3,                       !- X,Y,Z Vertex 1 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.32, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68c6c7e3-695f-4372-a010-653320ef621d}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -7.32, 3,                        !- X,Y,Z Vertex 1 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.705, -7.32, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25415c57-9d9b-430e-8701-69d22f4985f8}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -14.63, 3,                       !- X,Y,Z Vertex 1 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 3 {m}
  -9.41, -7.32, 3;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20256a09-a0fe-415d-a61e-35ef36b8a096}, !- Handle
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -21.94, 3,                       !- X,Y,Z Vertex 1 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -14.63, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aabf285d-35a4-4444-8880-04f48b43591b}, !- Handle
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -21.94, 3,                      !- X,Y,Z Vertex 1 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -21.94, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2b8aa29-b02a-4ecb-b204-5552db1dfcb2}, !- Handle
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.94, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.705, -21.94, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef4ea895-190a-4dc6-a894-2ba031ac5514}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25.6, 3,                            !- X,Y,Z Vertex 1 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.94, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc416077-ed54-4d87-9eb8-20a5bae99f25}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -25.6, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21fab30d-12bc-4380-bdcb-3a41d509bc88}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, -29.26, 3,           !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f62eeba5-9203-471e-968b-d84e7037aac3}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -29.26, 3,           !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, -29.26, 3;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8108d4b6-e7a0-4e03-9f35-ab8470a3c0a6}, !- Handle
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 3,                      !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -29.26, 3;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8bc6844-bab0-4d47-8f7b-00caf8638358}, !- Handle
  Surface 463,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -25.6, 3,                       !- X,Y,Z Vertex 1 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fc96c5d-b90e-48b3-b643-8e770c0a5da4}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -21.94, 3,                      !- X,Y,Z Vertex 1 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -25.6, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f7647e7-36ad-4573-817e-db2f917cadca}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -21.94, 3,                     !- X,Y,Z Vertex 1 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 2 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -21.94, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc778b1a-c717-479f-aeb3-e39050386faa}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -21.94, 3,                      !- X,Y,Z Vertex 1 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 3 {m}
  -32.935, -21.94, 3;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {497f8b83-9151-4be8-b05f-09ad0011fdf2}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -14.63, 3,                      !- X,Y,Z Vertex 1 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -21.94, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {421a6d17-734b-4b63-8b37-f738dc4542f7}, !- Handle
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -7.32, 3,                       !- X,Y,Z Vertex 1 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -14.63, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d03f03f-c50b-4b45-9cc9-b18c415ec618}, !- Handle
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -7.32, 3,                      !- X,Y,Z Vertex 1 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -28.23, -7.32, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29e5d606-67fe-479d-9b5c-e93154622bce}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -7.32, 3,                       !- X,Y,Z Vertex 1 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 3 {m}
  -32.935, -7.32, 3;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96297fcd-0790-4eca-87d0-efb62ebf16a5}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -3.66, 3,                       !- X,Y,Z Vertex 1 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -7.32, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6669af5-7276-4d57-8c16-25b292b897a5}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, 0, 3,                           !- X,Y,Z Vertex 1 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -3.66, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34f11261-80c8-4a96-8e77-d6a32b651f5a}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -37.64, 0, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a581bc49-4b3a-4638-ab7b-f912abe76763}, !- Handle
  Surface 474,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d5fa223-e232-4510-8d5e-1866ded604ed}, !- Handle
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d0acce-a709-4ec3-9376-67928b874d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {84bca27a-96ef-407c-8aed-184f0accba90}, !- Handle
  Story 18,                               !- Name
  67.5,                                   !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Handle
  5 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.82,                                  !- X Origin {m}
  14.63,                                  !- Y Origin {m}
  67.5,                                   !- Z Origin {m}
  {84bca27a-96ef-407c-8aed-184f0accba90}, !- Building Story Name
  {fb9463fe-a945-43e6-8a5d-bdb598f661a9}; !- Thermal Zone Name

OS:Surface,
  {c397f3e7-9df7-4c22-ae02-35a816c485d3}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.66, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fe15b99-3f02-42fa-aad6-14da63d00c64}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.32, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.66, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -3.66, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9ed5cdf-4f4d-454c-bb23-77827a5b229d}, !- Handle
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -7.32, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.32, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04855672-08a1-424d-b8c6-3123a3bb5dfa}, !- Handle
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -7.32, 4.5,                      !- X,Y,Z Vertex 1 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.705, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.705, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e49840fc-71f7-4b70-8a78-97e632152860}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -14.63, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -7.32, 0,                        !- X,Y,Z Vertex 3 {m}
  -9.41, -7.32, 4.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {761406a0-0482-4c4c-b869-2d97a811792c}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.41, -21.94, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.41, -14.63, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -14.63, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1171175e-490f-4649-a18a-0383ec458797}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.705, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.41, -21.94, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.41, -21.94, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {509ee475-2314-47f4-bb12-bac8ea40910a}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.94, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.705, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.705, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04643386-e2c7-447e-9a74-3811f3526a0a}, !- Handle
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25.6, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -21.94, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -21.94, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0ce6758-b06f-4fb3-9298-c8a93f48de61}, !- Handle
  Surface 487,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -25.6, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -25.6, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f38038d-5031-4d9c-a052-2f7475350d8f}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, -29.26, 4.5,         !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e908e86-3187-4a44-bc07-3a2bc7b4b1d1}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -29.26, 4.5,         !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, -29.26, 4.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9850b95d-541e-4dbb-b2a5-d4ff4d3a7b56}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -29.26, 4.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59aadccc-0e2b-49ae-b52f-bcdea4c36e4e}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -25.6, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52f54f63-2d93-4bc9-87e8-86af4beb8203}, !- Handle
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -25.6, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -25.6, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ab78358-2eb1-474b-a667-bb46550f2bcb}, !- Handle
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -21.94, 4.5,                   !- X,Y,Z Vertex 1 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 2 {m}
  -37.64, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40911b06-5ad9-4372-a22a-8ba2948839b6}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -21.94, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.935, -21.94, 0,                     !- X,Y,Z Vertex 3 {m}
  -32.935, -21.94, 4.5;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9977fbaa-7ff0-4ec7-ad32-0729df8b0352}, !- Handle
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -14.63, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -21.94, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -21.94, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a562803-f0b6-49d0-845a-b034593dc4c5}, !- Handle
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.23, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -28.23, -14.63, 0,                      !- X,Y,Z Vertex 3 {m}
  -28.23, -14.63, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88b1540f-75c7-491d-92b3-96a0ab071886}, !- Handle
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.935, -7.32, 4.5,                    !- X,Y,Z Vertex 1 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 2 {m}
  -28.23, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -28.23, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1b06435-d32e-437d-9802-fd65af94b833}, !- Handle
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -7.32, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 2 {m}
  -32.935, -7.32, 0,                      !- X,Y,Z Vertex 3 {m}
  -32.935, -7.32, 4.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {701c7fcc-eae2-45c5-a252-0541f0ca3486}, !- Handle
  Surface 499,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -3.66, 4.5,                     !- X,Y,Z Vertex 1 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -7.32, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -7.32, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43d84d0b-e68f-4768-90f9-fad309348417}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, 0, 4.5,                         !- X,Y,Z Vertex 1 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -37.64, -3.66, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -3.66, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ed8ca5e-e809-43b7-8525-a711cc57c7fc}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 4.5,              !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -37.64, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -37.64, 0, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5d140cf-2fb8-42a0-ae9a-28b807bff6a8}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, 0, 4.5,              !- X,Y,Z Vertex 1 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 4.5;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0dfcfa7-cb60-4840-9f08-e266a1a5ed56}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.5466666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.5466666666667, 0, 4.5;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73d79ad5-0d1e-4881-876f-043aad349e33}, !- Handle
  Surface 504,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3569b944-5d12-4e55-8bca-fa54deffd244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5466666666667, 0, 4.5,              !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 4.5,              !- X,Y,Z Vertex 2 {m}
  -37.64, 0, 4.5,                         !- X,Y,Z Vertex 3 {m}
  -37.64, -3.66, 4.5,                     !- X,Y,Z Vertex 4 {m}
  -37.64, -7.32, 4.5,                     !- X,Y,Z Vertex 5 {m}
  -32.935, -7.32, 4.5,                    !- X,Y,Z Vertex 6 {m}
  -28.23, -7.32, 4.5,                     !- X,Y,Z Vertex 7 {m}
  -28.23, -14.63, 4.5,                    !- X,Y,Z Vertex 8 {m}
  -28.23, -21.94, 4.5,                    !- X,Y,Z Vertex 9 {m}
  -32.935, -21.94, 4.5,                   !- X,Y,Z Vertex 10 {m}
  -37.64, -21.94, 4.5,                    !- X,Y,Z Vertex 11 {m}
  -37.64, -25.6, 4.5,                     !- X,Y,Z Vertex 12 {m}
  -37.64, -29.26, 4.5,                    !- X,Y,Z Vertex 13 {m}
  -25.0933333333333, -29.26, 4.5,         !- X,Y,Z Vertex 14 {m}
  -12.5466666666667, -29.26, 4.5,         !- X,Y,Z Vertex 15 {m}
  0, -29.26, 4.5,                         !- X,Y,Z Vertex 16 {m}
  0, -25.6, 4.5,                          !- X,Y,Z Vertex 17 {m}
  0, -21.94, 4.5,                         !- X,Y,Z Vertex 18 {m}
  -4.705, -21.94, 4.5,                    !- X,Y,Z Vertex 19 {m}
  -9.41, -21.94, 4.5,                     !- X,Y,Z Vertex 20 {m}
  -9.41, -14.63, 4.5,                     !- X,Y,Z Vertex 21 {m}
  -9.41, -7.32, 4.5,                      !- X,Y,Z Vertex 22 {m}
  -4.705, -7.32, 4.5,                     !- X,Y,Z Vertex 23 {m}
  0, -7.32, 4.5,                          !- X,Y,Z Vertex 24 {m}
  0, -3.66, 4.5,                          !- X,Y,Z Vertex 25 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 26 {m}

OS:ThermalZone,
  {1028da00-3048-4570-a99d-5c7c0dc570f5}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ca2c82d-2682-4aa5-a865-94ed8b770e55}, !- Zone Air Inlet Port List
  {6cdf9c3b-a4e9-4fdf-9e5b-1acd191826e2}, !- Zone Air Exhaust Port List
  {367cc80f-3ae2-45dd-8d21-95d8f497faa7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1f15a04-32d5-4859-a371-6204f0e62718}, !- Handle
  Node 1,                                 !- Name
  {367cc80f-3ae2-45dd-8d21-95d8f497faa7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {367cc80f-3ae2-45dd-8d21-95d8f497faa7}, !- Handle
  {0c166cf6-d517-46f9-819e-0cb06baf2348}, !- Name
  {1028da00-3048-4570-a99d-5c7c0dc570f5}, !- Source Object
  11,                                     !- Outlet Port
  {d1f15a04-32d5-4859-a371-6204f0e62718}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ca2c82d-2682-4aa5-a865-94ed8b770e55}, !- Handle
  Port List 1,                            !- Name
  {1028da00-3048-4570-a99d-5c7c0dc570f5}; !- HVAC Component

OS:PortList,
  {6cdf9c3b-a4e9-4fdf-9e5b-1acd191826e2}, !- Handle
  Port List 2,                            !- Name
  {1028da00-3048-4570-a99d-5c7c0dc570f5}; !- HVAC Component

OS:Sizing:Zone,
  {da37ece0-0d6f-471d-9957-20ced57e49ff}, !- Handle
  {1028da00-3048-4570-a99d-5c7c0dc570f5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b4e37993-2fd9-4135-b99b-c955810a17aa}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {1028da00-3048-4570-a99d-5c7c0dc570f5}; !- Thermal Zone

OS:ThermalZone,
  {6e8a71d3-9490-419e-9098-84b21daab7e6}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {578a50e8-90a5-46fb-8104-9463ca84424c}, !- Zone Air Inlet Port List
  {1b3b3644-4e84-4db6-8e16-94e8a36ed3e7}, !- Zone Air Exhaust Port List
  {3c9be32c-e068-4b5d-ac33-263a4b7e9a73}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {133f0446-a21d-4b3c-ad3c-8edfbd353674}, !- Handle
  Node 2,                                 !- Name
  {3c9be32c-e068-4b5d-ac33-263a4b7e9a73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c9be32c-e068-4b5d-ac33-263a4b7e9a73}, !- Handle
  {e733560c-db0b-4eec-b32a-db80bf05de69}, !- Name
  {6e8a71d3-9490-419e-9098-84b21daab7e6}, !- Source Object
  11,                                     !- Outlet Port
  {133f0446-a21d-4b3c-ad3c-8edfbd353674}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {578a50e8-90a5-46fb-8104-9463ca84424c}, !- Handle
  Port List 3,                            !- Name
  {6e8a71d3-9490-419e-9098-84b21daab7e6}; !- HVAC Component

OS:PortList,
  {1b3b3644-4e84-4db6-8e16-94e8a36ed3e7}, !- Handle
  Port List 4,                            !- Name
  {6e8a71d3-9490-419e-9098-84b21daab7e6}; !- HVAC Component

OS:Sizing:Zone,
  {d9279cfc-09da-48ef-8918-75f1a0e675cc}, !- Handle
  {6e8a71d3-9490-419e-9098-84b21daab7e6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {44fe20ab-7a88-4d21-bdbe-de346d373f45}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {6e8a71d3-9490-419e-9098-84b21daab7e6}; !- Thermal Zone

OS:ThermalZone,
  {fdf01f88-77f3-4159-902b-2b88f91500e3}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c7493c5-8cf9-46bf-9ba3-5af84d8c3808}, !- Zone Air Inlet Port List
  {190f8b51-c573-41e1-b1cd-249d333bbf03}, !- Zone Air Exhaust Port List
  {abcd1746-8159-4653-a1c0-067ac65aadc7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ce6eab6-9fe2-44e1-8472-baccaf0b585d}, !- Handle
  Node 3,                                 !- Name
  {abcd1746-8159-4653-a1c0-067ac65aadc7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abcd1746-8159-4653-a1c0-067ac65aadc7}, !- Handle
  {e245174a-e5bc-4f04-9a3b-ab3b5a377e9d}, !- Name
  {fdf01f88-77f3-4159-902b-2b88f91500e3}, !- Source Object
  11,                                     !- Outlet Port
  {4ce6eab6-9fe2-44e1-8472-baccaf0b585d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c7493c5-8cf9-46bf-9ba3-5af84d8c3808}, !- Handle
  Port List 5,                            !- Name
  {fdf01f88-77f3-4159-902b-2b88f91500e3}; !- HVAC Component

OS:PortList,
  {190f8b51-c573-41e1-b1cd-249d333bbf03}, !- Handle
  Port List 6,                            !- Name
  {fdf01f88-77f3-4159-902b-2b88f91500e3}; !- HVAC Component

OS:Sizing:Zone,
  {559a86bc-50ba-4440-8104-a702c090fc11}, !- Handle
  {fdf01f88-77f3-4159-902b-2b88f91500e3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {32c09e06-c8c9-48cf-936b-7169d7b365d4}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {fdf01f88-77f3-4159-902b-2b88f91500e3}; !- Thermal Zone

OS:ThermalZone,
  {ed98572c-cf94-4dc6-9aab-4c4449483e07}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e617c785-045d-4e41-b296-71a73734d66f}, !- Zone Air Inlet Port List
  {da1b5000-cc6f-4d53-aa9a-6b45c4ddbb1f}, !- Zone Air Exhaust Port List
  {fdaa318b-0e43-444d-a461-5065e9d1a88a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15a061c0-beaf-4e20-85b9-20ae556ad6cc}, !- Handle
  Node 4,                                 !- Name
  {fdaa318b-0e43-444d-a461-5065e9d1a88a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fdaa318b-0e43-444d-a461-5065e9d1a88a}, !- Handle
  {ce8e7fd3-6e6e-4f34-831c-849b055851b5}, !- Name
  {ed98572c-cf94-4dc6-9aab-4c4449483e07}, !- Source Object
  11,                                     !- Outlet Port
  {15a061c0-beaf-4e20-85b9-20ae556ad6cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e617c785-045d-4e41-b296-71a73734d66f}, !- Handle
  Port List 7,                            !- Name
  {ed98572c-cf94-4dc6-9aab-4c4449483e07}; !- HVAC Component

OS:PortList,
  {da1b5000-cc6f-4d53-aa9a-6b45c4ddbb1f}, !- Handle
  Port List 8,                            !- Name
  {ed98572c-cf94-4dc6-9aab-4c4449483e07}; !- HVAC Component

OS:Sizing:Zone,
  {cb5a0987-24d8-4e59-8c5f-fe708e62a1e6}, !- Handle
  {ed98572c-cf94-4dc6-9aab-4c4449483e07}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6d3d3823-07b2-40ec-b706-9d54fc51b973}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {ed98572c-cf94-4dc6-9aab-4c4449483e07}; !- Thermal Zone

OS:ThermalZone,
  {fb9463fe-a945-43e6-8a5d-bdb598f661a9}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f5aa48f-2527-4a3a-89b0-c56f9ebefe33}, !- Zone Air Inlet Port List
  {a886ffc8-66b5-482b-b2af-d4cd3a8f1366}, !- Zone Air Exhaust Port List
  {12308560-e9a8-4817-9b34-58951d7220f0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e768ed7e-9fa6-4d36-b51e-8234b7a23efa}, !- Handle
  Node 5,                                 !- Name
  {12308560-e9a8-4817-9b34-58951d7220f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12308560-e9a8-4817-9b34-58951d7220f0}, !- Handle
  {a73aa07d-858b-4504-87dc-47841824c30d}, !- Name
  {fb9463fe-a945-43e6-8a5d-bdb598f661a9}, !- Source Object
  11,                                     !- Outlet Port
  {e768ed7e-9fa6-4d36-b51e-8234b7a23efa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f5aa48f-2527-4a3a-89b0-c56f9ebefe33}, !- Handle
  Port List 9,                            !- Name
  {fb9463fe-a945-43e6-8a5d-bdb598f661a9}; !- HVAC Component

OS:PortList,
  {a886ffc8-66b5-482b-b2af-d4cd3a8f1366}, !- Handle
  Port List 10,                           !- Name
  {fb9463fe-a945-43e6-8a5d-bdb598f661a9}; !- HVAC Component

OS:Sizing:Zone,
  {7db4664a-f79d-4a84-815e-5914fe7c9ffe}, !- Handle
  {fb9463fe-a945-43e6-8a5d-bdb598f661a9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b48d1170-6ee9-44c2-b02d-f67a8c0b17da}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {fb9463fe-a945-43e6-8a5d-bdb598f661a9}; !- Thermal Zone

OS:ThermalZone,
  {f7e447e9-1003-4e9d-8ce5-e6e9754d7552}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5370a2c5-b688-4929-81d0-ec574c760ee0}, !- Zone Air Inlet Port List
  {3feb73c8-42d7-4a00-9120-28bc84ced0a0}, !- Zone Air Exhaust Port List
  {b87803b4-fc7b-4725-aa69-9769a01b6d72}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff0eaa53-e7ad-4fab-9fee-ad35105a0267}, !- Handle
  Node 6,                                 !- Name
  {b87803b4-fc7b-4725-aa69-9769a01b6d72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b87803b4-fc7b-4725-aa69-9769a01b6d72}, !- Handle
  {b893aa81-797f-4be1-9851-9cb080498749}, !- Name
  {f7e447e9-1003-4e9d-8ce5-e6e9754d7552}, !- Source Object
  11,                                     !- Outlet Port
  {ff0eaa53-e7ad-4fab-9fee-ad35105a0267}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5370a2c5-b688-4929-81d0-ec574c760ee0}, !- Handle
  Port List 11,                           !- Name
  {f7e447e9-1003-4e9d-8ce5-e6e9754d7552}; !- HVAC Component

OS:PortList,
  {3feb73c8-42d7-4a00-9120-28bc84ced0a0}, !- Handle
  Port List 12,                           !- Name
  {f7e447e9-1003-4e9d-8ce5-e6e9754d7552}; !- HVAC Component

OS:Sizing:Zone,
  {4ff0370b-4301-4df3-9a63-bb6c2896c450}, !- Handle
  {f7e447e9-1003-4e9d-8ce5-e6e9754d7552}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {82245e80-41df-45f4-9711-548e9036a55d}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {f7e447e9-1003-4e9d-8ce5-e6e9754d7552}; !- Thermal Zone

OS:ThermalZone,
  {717a93f3-e658-4325-baf3-5ea4afe12664}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {036461a7-d6c4-4764-8ab0-dae88cb0fc15}, !- Zone Air Inlet Port List
  {a357fbe8-d3f8-4c0b-8924-68433a7dcbef}, !- Zone Air Exhaust Port List
  {78c8cdac-33d9-4195-a43d-ae43d7b89ab9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f620a03d-9cb4-4997-8c92-dfb489c10c81}, !- Handle
  Node 7,                                 !- Name
  {78c8cdac-33d9-4195-a43d-ae43d7b89ab9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78c8cdac-33d9-4195-a43d-ae43d7b89ab9}, !- Handle
  {9c75de6c-3f6c-4eb7-bd10-dea41269e16f}, !- Name
  {717a93f3-e658-4325-baf3-5ea4afe12664}, !- Source Object
  11,                                     !- Outlet Port
  {f620a03d-9cb4-4997-8c92-dfb489c10c81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {036461a7-d6c4-4764-8ab0-dae88cb0fc15}, !- Handle
  Port List 13,                           !- Name
  {717a93f3-e658-4325-baf3-5ea4afe12664}; !- HVAC Component

OS:PortList,
  {a357fbe8-d3f8-4c0b-8924-68433a7dcbef}, !- Handle
  Port List 14,                           !- Name
  {717a93f3-e658-4325-baf3-5ea4afe12664}; !- HVAC Component

OS:Sizing:Zone,
  {eead53a1-2d5f-44b6-8c9d-4d13557365e2}, !- Handle
  {717a93f3-e658-4325-baf3-5ea4afe12664}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4da014d3-5da7-4318-808c-69719118004d}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {717a93f3-e658-4325-baf3-5ea4afe12664}; !- Thermal Zone

OS:ThermalZone,
  {5c43d828-3648-4659-a29a-bd2bdffd15be}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40eb1ffc-a896-4941-b43e-48c842d16c21}, !- Zone Air Inlet Port List
  {2d08ea45-0d1c-4943-bc92-11739b9de809}, !- Zone Air Exhaust Port List
  {8f52248e-27bb-4203-baa2-f435cb0236b4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e3c8f05-2849-4a37-a250-f19da4511444}, !- Handle
  Node 8,                                 !- Name
  {8f52248e-27bb-4203-baa2-f435cb0236b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f52248e-27bb-4203-baa2-f435cb0236b4}, !- Handle
  {7fb4a985-de44-48dd-ba33-64faf10d3298}, !- Name
  {5c43d828-3648-4659-a29a-bd2bdffd15be}, !- Source Object
  11,                                     !- Outlet Port
  {9e3c8f05-2849-4a37-a250-f19da4511444}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40eb1ffc-a896-4941-b43e-48c842d16c21}, !- Handle
  Port List 15,                           !- Name
  {5c43d828-3648-4659-a29a-bd2bdffd15be}; !- HVAC Component

OS:PortList,
  {2d08ea45-0d1c-4943-bc92-11739b9de809}, !- Handle
  Port List 16,                           !- Name
  {5c43d828-3648-4659-a29a-bd2bdffd15be}; !- HVAC Component

OS:Sizing:Zone,
  {f9243f9c-9514-4253-9fc1-f5b8f57fb10c}, !- Handle
  {5c43d828-3648-4659-a29a-bd2bdffd15be}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {eb767890-cf28-4b79-9a93-f113bbc49cf6}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {5c43d828-3648-4659-a29a-bd2bdffd15be}; !- Thermal Zone

OS:ThermalZone,
  {89e320d6-a5b7-410d-aa5b-d827e22d6858}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea374f17-3ffc-42f6-ae74-a4b1d239e3cb}, !- Zone Air Inlet Port List
  {7080f3bd-af87-44f3-811d-e46235726190}, !- Zone Air Exhaust Port List
  {62dbd961-76e6-475b-accd-b0e5686d55d0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf051cb9-5a3a-45a1-8ccc-814f91cbe731}, !- Handle
  Node 9,                                 !- Name
  {62dbd961-76e6-475b-accd-b0e5686d55d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62dbd961-76e6-475b-accd-b0e5686d55d0}, !- Handle
  {862ece1a-96ad-4e68-b9bb-92361a5aa11e}, !- Name
  {89e320d6-a5b7-410d-aa5b-d827e22d6858}, !- Source Object
  11,                                     !- Outlet Port
  {bf051cb9-5a3a-45a1-8ccc-814f91cbe731}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea374f17-3ffc-42f6-ae74-a4b1d239e3cb}, !- Handle
  Port List 17,                           !- Name
  {89e320d6-a5b7-410d-aa5b-d827e22d6858}; !- HVAC Component

OS:PortList,
  {7080f3bd-af87-44f3-811d-e46235726190}, !- Handle
  Port List 18,                           !- Name
  {89e320d6-a5b7-410d-aa5b-d827e22d6858}; !- HVAC Component

OS:Sizing:Zone,
  {8839a467-0164-4bc3-9f8b-c1d7d7ac5893}, !- Handle
  {89e320d6-a5b7-410d-aa5b-d827e22d6858}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {25b25d10-9127-4bf0-ab71-a697787353b8}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {89e320d6-a5b7-410d-aa5b-d827e22d6858}; !- Thermal Zone

OS:ThermalZone,
  {596d2dec-e5dc-4aac-b945-dc00b570b7be}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16fbb272-9e87-4b5a-97f6-7a0e22733d59}, !- Zone Air Inlet Port List
  {0c5a611c-e31b-4a8c-afab-5f5fb57b39da}, !- Zone Air Exhaust Port List
  {8838cf25-d845-4b32-b48b-dbeda7bc52be}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3bfd39da-6c57-48d7-bc60-9ca63f2c5451}, !- Handle
  Node 10,                                !- Name
  {8838cf25-d845-4b32-b48b-dbeda7bc52be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8838cf25-d845-4b32-b48b-dbeda7bc52be}, !- Handle
  {4c2a37c6-c4ea-467d-aa67-d0048a69d3e2}, !- Name
  {596d2dec-e5dc-4aac-b945-dc00b570b7be}, !- Source Object
  11,                                     !- Outlet Port
  {3bfd39da-6c57-48d7-bc60-9ca63f2c5451}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16fbb272-9e87-4b5a-97f6-7a0e22733d59}, !- Handle
  Port List 19,                           !- Name
  {596d2dec-e5dc-4aac-b945-dc00b570b7be}; !- HVAC Component

OS:PortList,
  {0c5a611c-e31b-4a8c-afab-5f5fb57b39da}, !- Handle
  Port List 20,                           !- Name
  {596d2dec-e5dc-4aac-b945-dc00b570b7be}; !- HVAC Component

OS:Sizing:Zone,
  {88eb2bd1-9e14-4931-9b4b-4a3efbc8b651}, !- Handle
  {596d2dec-e5dc-4aac-b945-dc00b570b7be}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d97bbc3f-8bff-4aea-b263-b1a7487caa95}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {596d2dec-e5dc-4aac-b945-dc00b570b7be}; !- Thermal Zone

OS:ThermalZone,
  {71bcfb71-9c34-445a-b6ae-86ec43ceb9a9}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49214601-ea42-447a-9850-00d1ef576654}, !- Zone Air Inlet Port List
  {aaaaf0e5-248b-4a22-9552-8f3a99af731d}, !- Zone Air Exhaust Port List
  {f58f88fe-2e7b-4e11-a074-d2a25fe01504}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ddcfd2c0-5fd0-4004-8599-1e384dc1c60c}, !- Handle
  Node 11,                                !- Name
  {f58f88fe-2e7b-4e11-a074-d2a25fe01504}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f58f88fe-2e7b-4e11-a074-d2a25fe01504}, !- Handle
  {73f565d4-a1ca-4095-97bf-16ba373b9f6f}, !- Name
  {71bcfb71-9c34-445a-b6ae-86ec43ceb9a9}, !- Source Object
  11,                                     !- Outlet Port
  {ddcfd2c0-5fd0-4004-8599-1e384dc1c60c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49214601-ea42-447a-9850-00d1ef576654}, !- Handle
  Port List 21,                           !- Name
  {71bcfb71-9c34-445a-b6ae-86ec43ceb9a9}; !- HVAC Component

OS:PortList,
  {aaaaf0e5-248b-4a22-9552-8f3a99af731d}, !- Handle
  Port List 22,                           !- Name
  {71bcfb71-9c34-445a-b6ae-86ec43ceb9a9}; !- HVAC Component

OS:Sizing:Zone,
  {5c05f630-345a-4f80-9f0e-1b48f8862680}, !- Handle
  {71bcfb71-9c34-445a-b6ae-86ec43ceb9a9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {503d043a-62e7-4e57-b56c-02fdc79f836e}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {71bcfb71-9c34-445a-b6ae-86ec43ceb9a9}; !- Thermal Zone

OS:ThermalZone,
  {4b66a5d9-420b-4147-a9ab-dc8a8fbd0d73}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce746cf2-33d6-499f-be82-cd299d450a88}, !- Zone Air Inlet Port List
  {19ba8ce2-a860-4d8e-a227-ed2052b5e99f}, !- Zone Air Exhaust Port List
  {c12ab982-d67d-4335-8eb5-d473fc14a28d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75132069-b840-430f-a1ae-facfc09f22a6}, !- Handle
  Node 12,                                !- Name
  {c12ab982-d67d-4335-8eb5-d473fc14a28d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c12ab982-d67d-4335-8eb5-d473fc14a28d}, !- Handle
  {b6824292-5ee3-48ab-9322-2f39cdf4b19b}, !- Name
  {4b66a5d9-420b-4147-a9ab-dc8a8fbd0d73}, !- Source Object
  11,                                     !- Outlet Port
  {75132069-b840-430f-a1ae-facfc09f22a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce746cf2-33d6-499f-be82-cd299d450a88}, !- Handle
  Port List 23,                           !- Name
  {4b66a5d9-420b-4147-a9ab-dc8a8fbd0d73}; !- HVAC Component

OS:PortList,
  {19ba8ce2-a860-4d8e-a227-ed2052b5e99f}, !- Handle
  Port List 24,                           !- Name
  {4b66a5d9-420b-4147-a9ab-dc8a8fbd0d73}; !- HVAC Component

OS:Sizing:Zone,
  {cccb212d-5675-471c-8697-22d6f22cdf24}, !- Handle
  {4b66a5d9-420b-4147-a9ab-dc8a8fbd0d73}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {34d178f9-ef33-4dfc-9a46-928098e168c6}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {4b66a5d9-420b-4147-a9ab-dc8a8fbd0d73}; !- Thermal Zone

OS:ThermalZone,
  {a8e07e4b-0e92-4c11-9c23-ca7d8af17047}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1e609e6-43c8-422f-9137-e3237476dd38}, !- Zone Air Inlet Port List
  {c1b04639-de55-4f30-86e3-75023ed05e8b}, !- Zone Air Exhaust Port List
  {35a399e3-0581-44b1-adb6-0a8a88d11ece}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50934211-8221-48e6-91ec-b4a578d17562}, !- Handle
  Node 13,                                !- Name
  {35a399e3-0581-44b1-adb6-0a8a88d11ece}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35a399e3-0581-44b1-adb6-0a8a88d11ece}, !- Handle
  {d7ac6a76-6f2f-4a43-9653-4b9a6bf892f4}, !- Name
  {a8e07e4b-0e92-4c11-9c23-ca7d8af17047}, !- Source Object
  11,                                     !- Outlet Port
  {50934211-8221-48e6-91ec-b4a578d17562}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1e609e6-43c8-422f-9137-e3237476dd38}, !- Handle
  Port List 25,                           !- Name
  {a8e07e4b-0e92-4c11-9c23-ca7d8af17047}; !- HVAC Component

OS:PortList,
  {c1b04639-de55-4f30-86e3-75023ed05e8b}, !- Handle
  Port List 26,                           !- Name
  {a8e07e4b-0e92-4c11-9c23-ca7d8af17047}; !- HVAC Component

OS:Sizing:Zone,
  {02ffd165-fb80-47b4-a4f9-0271970ce906}, !- Handle
  {a8e07e4b-0e92-4c11-9c23-ca7d8af17047}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {aa511f02-f3d3-4cc3-a426-afdf45ae2148}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {a8e07e4b-0e92-4c11-9c23-ca7d8af17047}; !- Thermal Zone

OS:ThermalZone,
  {17fefc2f-4bc9-4cfe-af17-90ad895dd1c7}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7dea5da8-8d06-449b-aea3-9b16b57de883}, !- Zone Air Inlet Port List
  {aabc8b00-ae5f-4c94-aa38-90587ed677aa}, !- Zone Air Exhaust Port List
  {ac500e67-5689-4ddd-b363-4f35b955505f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46df67ca-7435-4fde-9595-84fe4b5b7e61}, !- Handle
  Node 14,                                !- Name
  {ac500e67-5689-4ddd-b363-4f35b955505f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac500e67-5689-4ddd-b363-4f35b955505f}, !- Handle
  {b8c34ad0-fb9a-47d9-82d9-5b67594b4aa4}, !- Name
  {17fefc2f-4bc9-4cfe-af17-90ad895dd1c7}, !- Source Object
  11,                                     !- Outlet Port
  {46df67ca-7435-4fde-9595-84fe4b5b7e61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7dea5da8-8d06-449b-aea3-9b16b57de883}, !- Handle
  Port List 27,                           !- Name
  {17fefc2f-4bc9-4cfe-af17-90ad895dd1c7}; !- HVAC Component

OS:PortList,
  {aabc8b00-ae5f-4c94-aa38-90587ed677aa}, !- Handle
  Port List 28,                           !- Name
  {17fefc2f-4bc9-4cfe-af17-90ad895dd1c7}; !- HVAC Component

OS:Sizing:Zone,
  {c4df5274-6079-4d5a-b104-e8fd765cbfb2}, !- Handle
  {17fefc2f-4bc9-4cfe-af17-90ad895dd1c7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f3130e34-13b2-4225-8cd0-e89bf47fcf59}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {17fefc2f-4bc9-4cfe-af17-90ad895dd1c7}; !- Thermal Zone

OS:ThermalZone,
  {1663a44a-93b0-4fc9-8227-2a882c6de9bc}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17dc4fd2-a4b8-4d60-b4e6-c92b5acd98c1}, !- Zone Air Inlet Port List
  {b63d949a-b3e3-43f7-9121-ff8a55c6a548}, !- Zone Air Exhaust Port List
  {cc7ec94f-cd8a-4b6c-a8dd-b06e87d9e927}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72d1d872-55b2-44c5-8502-7efef591577a}, !- Handle
  Node 15,                                !- Name
  {cc7ec94f-cd8a-4b6c-a8dd-b06e87d9e927}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc7ec94f-cd8a-4b6c-a8dd-b06e87d9e927}, !- Handle
  {07b97885-3fa0-45fa-a4e7-e0d10d6cfaf3}, !- Name
  {1663a44a-93b0-4fc9-8227-2a882c6de9bc}, !- Source Object
  11,                                     !- Outlet Port
  {72d1d872-55b2-44c5-8502-7efef591577a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17dc4fd2-a4b8-4d60-b4e6-c92b5acd98c1}, !- Handle
  Port List 29,                           !- Name
  {1663a44a-93b0-4fc9-8227-2a882c6de9bc}; !- HVAC Component

OS:PortList,
  {b63d949a-b3e3-43f7-9121-ff8a55c6a548}, !- Handle
  Port List 30,                           !- Name
  {1663a44a-93b0-4fc9-8227-2a882c6de9bc}; !- HVAC Component

OS:Sizing:Zone,
  {accee858-e0cc-424e-bba6-0ec600522fc7}, !- Handle
  {1663a44a-93b0-4fc9-8227-2a882c6de9bc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {54273396-739e-4362-b0df-147e5349eb71}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {1663a44a-93b0-4fc9-8227-2a882c6de9bc}; !- Thermal Zone

OS:ThermalZone,
  {90041267-4da6-43d1-869e-258da78b1126}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dec3de43-afb1-4dfa-b14c-27c2cd83b6eb}, !- Zone Air Inlet Port List
  {a60f030f-3f33-45f5-9f4b-673a89a98851}, !- Zone Air Exhaust Port List
  {08617244-093a-4699-9287-4d769979e56d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39d7def7-9676-4b20-a2be-18dfd8c404f2}, !- Handle
  Node 16,                                !- Name
  {08617244-093a-4699-9287-4d769979e56d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08617244-093a-4699-9287-4d769979e56d}, !- Handle
  {1c2230dc-d5c2-480b-b846-f6bb64003b47}, !- Name
  {90041267-4da6-43d1-869e-258da78b1126}, !- Source Object
  11,                                     !- Outlet Port
  {39d7def7-9676-4b20-a2be-18dfd8c404f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dec3de43-afb1-4dfa-b14c-27c2cd83b6eb}, !- Handle
  Port List 31,                           !- Name
  {90041267-4da6-43d1-869e-258da78b1126}; !- HVAC Component

OS:PortList,
  {a60f030f-3f33-45f5-9f4b-673a89a98851}, !- Handle
  Port List 32,                           !- Name
  {90041267-4da6-43d1-869e-258da78b1126}; !- HVAC Component

OS:Sizing:Zone,
  {3346a4c9-338c-44c1-af30-32ae5e70c269}, !- Handle
  {90041267-4da6-43d1-869e-258da78b1126}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ea2d306d-9dd2-475c-8089-fecaf72412d9}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {90041267-4da6-43d1-869e-258da78b1126}; !- Thermal Zone

OS:ThermalZone,
  {d5d42c5b-5e81-40cf-b7d4-b3555056e459}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93c1044f-3480-4fc2-88b5-ec1de2ed99c2}, !- Zone Air Inlet Port List
  {c51aca89-4694-46e2-a911-d25587065dff}, !- Zone Air Exhaust Port List
  {3fd9c3db-7d19-48f4-9a05-220d69f168c8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26dc1c97-3bff-4658-ab9c-ea07da4cb285}, !- Handle
  Node 17,                                !- Name
  {3fd9c3db-7d19-48f4-9a05-220d69f168c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fd9c3db-7d19-48f4-9a05-220d69f168c8}, !- Handle
  {63b7de96-43ad-4aed-8cf9-67dd647375ff}, !- Name
  {d5d42c5b-5e81-40cf-b7d4-b3555056e459}, !- Source Object
  11,                                     !- Outlet Port
  {26dc1c97-3bff-4658-ab9c-ea07da4cb285}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93c1044f-3480-4fc2-88b5-ec1de2ed99c2}, !- Handle
  Port List 33,                           !- Name
  {d5d42c5b-5e81-40cf-b7d4-b3555056e459}; !- HVAC Component

OS:PortList,
  {c51aca89-4694-46e2-a911-d25587065dff}, !- Handle
  Port List 34,                           !- Name
  {d5d42c5b-5e81-40cf-b7d4-b3555056e459}; !- HVAC Component

OS:Sizing:Zone,
  {433a9462-a954-4202-a119-d8f3dc33c51e}, !- Handle
  {d5d42c5b-5e81-40cf-b7d4-b3555056e459}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bf402817-f2e8-4067-b402-25e46b6a2aa8}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {d5d42c5b-5e81-40cf-b7d4-b3555056e459}; !- Thermal Zone

OS:ThermalZone,
  {87d8e3de-c475-4e76-b94b-5636cdde003a}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {170950b3-183d-4e77-b7fb-ff814449182b}, !- Zone Air Inlet Port List
  {7bf3a9b1-1c64-4a76-ba4a-e24605af01d4}, !- Zone Air Exhaust Port List
  {e70aae09-300e-4221-8790-f440f578ca13}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {201f41e3-e810-49aa-9c25-6da5d2bf8f3e}, !- Handle
  Node 18,                                !- Name
  {e70aae09-300e-4221-8790-f440f578ca13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e70aae09-300e-4221-8790-f440f578ca13}, !- Handle
  {0a4bc54f-fc79-4042-8be6-911258a2f2a1}, !- Name
  {87d8e3de-c475-4e76-b94b-5636cdde003a}, !- Source Object
  11,                                     !- Outlet Port
  {201f41e3-e810-49aa-9c25-6da5d2bf8f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {170950b3-183d-4e77-b7fb-ff814449182b}, !- Handle
  Port List 35,                           !- Name
  {87d8e3de-c475-4e76-b94b-5636cdde003a}; !- HVAC Component

OS:PortList,
  {7bf3a9b1-1c64-4a76-ba4a-e24605af01d4}, !- Handle
  Port List 36,                           !- Name
  {87d8e3de-c475-4e76-b94b-5636cdde003a}; !- HVAC Component

OS:Sizing:Zone,
  {c227e0cb-a2b3-4bd6-8d56-3fec72c20039}, !- Handle
  {87d8e3de-c475-4e76-b94b-5636cdde003a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f4398a3b-7dba-428d-8d1d-7a371fd2fcd4}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {87d8e3de-c475-4e76-b94b-5636cdde003a}; !- Thermal Zone

OS:SubSurface,
  {e2d8e748-04d7-4b54-a05d-ce75f40c34b7}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {055cdde6-616a-4a59-95e4-f4067156f32d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -29.2346, 2.97154180427796,          !- X,Y,Z Vertex 1 {m}
  0, -29.2346, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -25.6254, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -25.6254, 2.97154180427796;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c75fdb0-96b2-428d-bda3-305a02e86ab8}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0829ad51-bf76-4b49-8bc0-23c20310b6fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.6146, -7.32, 2.96236043358687,      !- X,Y,Z Vertex 1 {m}
  -37.6146, -7.32, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -32.9604, -7.32, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -32.9604, -7.32, 2.96236043358687;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5530d0ec-4cd8-41e3-874c-7c3b57d2a946}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {117ce3d0-c721-461e-b8ab-d8fa29c254d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.6796, -7.32, 2.96236043358687,       !- X,Y,Z Vertex 1 {m}
  -4.6796, -7.32, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -7.32, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -7.32, 2.96236043358687; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c618d33e-cd32-4b6f-ac2c-a010d2572677}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a2a3121-6f14-481b-ae9c-1225879801d3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.2554, -21.94, 2.96236043358687,     !- X,Y,Z Vertex 1 {m}
  -28.2554, -21.94, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -32.9096, -21.94, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -32.9096, -21.94, 2.96236043358687;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7c84ef2-d76b-4b6b-8e67-e182f5c1545a}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1af380cd-2e04-4f78-817f-f09bc9705efc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -25.6254, 2.97154180427796,     !- X,Y,Z Vertex 1 {m}
  -37.64, -25.6254, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -29.2346, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -29.2346, 2.97154180427796;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfde3b68-c0f4-4933-8de2-520ced02c795}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2bf3782b-1e7d-4cd8-962d-7203f5e0f1f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -25.5746, 2.97154180427796,          !- X,Y,Z Vertex 1 {m}
  0, -25.5746, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -21.9654, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -21.9654, 2.97154180427796;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8b8e87c-727b-4b5e-a60d-a139c1ace819}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {47501146-f0a4-4ef3-94c1-03b3b6b39b10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.6146, -29.26, 2.94246084145157,     !- X,Y,Z Vertex 1 {m}
  -37.6146, -29.26, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -25.1187333333333, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -25.1187333333333, -29.26, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a7bd0d4-c473-4993-9225-fc1f0fc4acb7}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4b5d2a13-0b55-4fc8-b303-192257654878}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.0679333333333, -29.26, 2.94246084145157, !- X,Y,Z Vertex 1 {m}
  -25.0679333333333, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -12.5720666666667, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -12.5720666666667, -29.26, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ae8da2f-663c-4b35-ac05-d20e5c60eef8}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4d7b55de-6785-408b-aa26-487d352cf199}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.7304, -21.94, 2.96236043358687,      !- X,Y,Z Vertex 1 {m}
  -4.7304, -21.94, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -9.3846, -21.94, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -9.3846, -21.94, 2.96236043358687;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dda3b9ec-3fb7-4150-9f4b-26445688a7d5}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4fb333c1-e833-47e2-b569-650404432677}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.6346, 2.97154180427796,           !- X,Y,Z Vertex 1 {m}
  0, -3.6346, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000003, 0.0254,         !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000003, 2.97154180427796; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {442c734b-99ba-4780-b1c2-a9d6bb6e8bf6}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5d8ae48a-e55d-46d3-bdd5-299a31559016}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -0.0254, 2.97154180427796,      !- X,Y,Z Vertex 1 {m}
  -37.64, -0.0254, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -37.64, -3.6346, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -37.64, -3.6346, 2.97154180427796;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47998da4-ecea-41ba-9193-6f46cff4df81}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {696ee5ac-f416-4248-a936-cfdf9ae263e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, -21.94, 2.96236043358687,      !- X,Y,Z Vertex 1 {m}
  -0.0254, -21.94, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -4.6796, -21.94, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -4.6796, -21.94, 2.96236043358687;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bac9779-1bcd-44aa-a251-f8938f1f9909}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69c23b9c-9db5-4c8d-b3c1-d12c5d3776bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.5212666666667, -29.26, 2.94246084145157, !- X,Y,Z Vertex 1 {m}
  -12.5212666666667, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -29.26, 0.0254,    !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -29.26, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f8b5ecd-037f-458c-beb2-55a5916d0576}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6cc0e97b-242b-49b2-9225-548fb1ad66c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -3.6854, 2.97154180427796,      !- X,Y,Z Vertex 1 {m}
  -37.64, -3.6854, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -37.64, -7.2946, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -37.64, -7.2946, 2.97154180427796;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ffafaab-b296-48ae-a6e2-00b767c42427}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e01ac3c-fae3-42a5-8761-d4d991db16e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.23, -7.3454, 2.95098098688561,      !- X,Y,Z Vertex 1 {m}
  -28.23, -7.3454, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -28.23, -14.6046, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -28.23, -14.6046, 2.95098098688561;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2022986d-0910-4313-871f-10cd62b13c7b}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8fef274e-6e87-4b90-b0a9-15fc00c33902}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.41, -21.9146, 2.95098098688561,      !- X,Y,Z Vertex 1 {m}
  -9.41, -21.9146, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -9.41, -14.6554, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -9.41, -14.6554, 2.95098098688561;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8882185-be9c-45aa-8744-823171bffeb7}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b2d3f6c-eefa-4471-b372-e3f6d8180e6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.5720666666667, 0, 2.94246084145157, !- X,Y,Z Vertex 1 {m}
  -12.5720666666667, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -25.0679333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -25.0679333333333, 0, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98145825-4f3f-4f08-96e3-23b3bed6bca2}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bbde0891-4f39-415c-b1bb-647c6484683a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1187333333333, 0, 2.94246084145157, !- X,Y,Z Vertex 1 {m}
  -25.1187333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -37.6146, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -37.6146, 0, 2.94246084145157;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da876a33-7ec7-4a24-9a74-bd8b2c61c838}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c06e1ccd-b6c3-4b18-919a-ee31a6c6e520}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.94246084145157,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  -12.5212666666667, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -12.5212666666667, 0, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b460f11a-50b1-4882-9bac-24652cf8f9f7}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ce469383-f112-40cb-8502-0b6d34d386df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.2946, 2.97154180427796,           !- X,Y,Z Vertex 1 {m}
  0, -7.2946, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -3.6854, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, -3.6854, 2.97154180427796;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edf79129-82e1-4bc2-9a43-58ed3ae4644d}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d3225248-7a4a-47f4-a001-72c9c62b1fd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.3846, -7.32, 2.96236043358687,       !- X,Y,Z Vertex 1 {m}
  -9.3846, -7.32, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  -4.7304, -7.32, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  -4.7304, -7.32, 2.96236043358687;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5dbdd0f4-50b4-4686-9f03-b21fad8fbcca}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d8432f97-108c-48d6-a6ca-f42255d1bf33}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9096, -7.32, 2.96236043358687,      !- X,Y,Z Vertex 1 {m}
  -32.9096, -7.32, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -28.2554, -7.32, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -28.2554, -7.32, 2.96236043358687;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ad64488-3da0-4558-92d9-0b85acc94a87}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e35f3be5-1aa3-402e-8639-59b0ef1a9b62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9604, -21.94, 2.96236043358687,     !- X,Y,Z Vertex 1 {m}
  -32.9604, -21.94, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.6146, -21.94, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.6146, -21.94, 2.96236043358687;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {757b8083-d9df-4111-ab38-29bcc382f615}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f0b390e6-58e4-4124-ac55-b3266a9c5b0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -21.9654, 2.97154180427796,     !- X,Y,Z Vertex 1 {m}
  -37.64, -21.9654, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -25.5746, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -25.5746, 2.97154180427796;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02084c83-4d6e-4f57-9124-5e642bc2eb7a}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f78587f9-7612-4a5d-8afd-f1c4314f5177}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.23, -14.6554, 2.95098098688561,     !- X,Y,Z Vertex 1 {m}
  -28.23, -14.6554, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -28.23, -21.9146, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -28.23, -21.9146, 2.95098098688561;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35651b23-7282-43ce-9f06-eaaac6369d6e}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fbfbf769-9bdb-4dfc-b42d-6b58830bf187}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.41, -14.6046, 2.95098098688561,      !- X,Y,Z Vertex 1 {m}
  -9.41, -14.6046, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -9.41, -7.3454, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  -9.41, -7.3454, 2.95098098688561;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eaae5b4f-dd47-484e-9719-28a552f3934e}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00770df3-3d1b-451e-aacf-52c8a4a3ba45}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.23, -7.3454, 2.95098098688561,      !- X,Y,Z Vertex 1 {m}
  -28.23, -7.3454, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -28.23, -14.6046, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -28.23, -14.6046, 2.95098098688561;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7382d19-dffb-4d3d-b94f-26c292253bb8}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00894b30-470a-4cf8-b447-eb3e41299c2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -25.6254, 2.97154180427796,     !- X,Y,Z Vertex 1 {m}
  -37.64, -25.6254, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -29.2346, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -29.2346, 2.97154180427796;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d4eae77-6117-4864-8d30-30c49949bad1}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0364e6cb-4e27-4a4e-bf83-ddfa64b65b9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.6146, -29.26, 2.94246084145157,     !- X,Y,Z Vertex 1 {m}
  -37.6146, -29.26, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -25.1187333333333, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -25.1187333333333, -29.26, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {944eae90-a633-4321-96d4-f3c0ed306384}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f54347c-bf3e-48f9-bca3-8a62e7e75ccc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9604, -21.94, 2.96236043358687,     !- X,Y,Z Vertex 1 {m}
  -32.9604, -21.94, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.6146, -21.94, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.6146, -21.94, 2.96236043358687;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87862d93-287a-45cf-8e50-391ff37a05ad}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {10c6878b-6176-41eb-a284-1ffb3575bffa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.6146, -7.32, 2.96236043358687,      !- X,Y,Z Vertex 1 {m}
  -37.6146, -7.32, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -32.9604, -7.32, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -32.9604, -7.32, 2.96236043358687;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e5260a4-2a38-41dc-84c4-fc3ebfc44a7c}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {13b90d6d-7cd2-4902-a724-aa555fb26a7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1187333333333, 0, 2.94246084145157, !- X,Y,Z Vertex 1 {m}
  -25.1187333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -37.6146, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -37.6146, 0, 2.94246084145157;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32805e81-f10c-4d69-ba4c-a98e34dca5bc}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {191cc99b-7392-4c73-baff-02546b44eb14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, -21.94, 2.96236043358687,      !- X,Y,Z Vertex 1 {m}
  -0.0254, -21.94, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -4.6796, -21.94, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -4.6796, -21.94, 2.96236043358687;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e90fd35-9c47-4efb-9ef3-6b47f894b3ef}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2497a9d0-8607-4bff-ac8d-574aed82aaa9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.2946, 2.97154180427796,           !- X,Y,Z Vertex 1 {m}
  0, -7.2946, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -3.6854, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, -3.6854, 2.97154180427796;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a82b1de-cb5d-4edb-bd8b-4d251cd280ce}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2973e8bb-3630-4cce-b25e-63042c848332}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -0.0254, 2.97154180427796,      !- X,Y,Z Vertex 1 {m}
  -37.64, -0.0254, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -37.64, -3.6346, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -37.64, -3.6346, 2.97154180427796;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75489c8f-f3e0-4dfd-94cf-e4a382324d91}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {37f3ce06-b637-470b-bbe6-68fa8bb61ad2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.5720666666667, 0, 2.94246084145157, !- X,Y,Z Vertex 1 {m}
  -12.5720666666667, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -25.0679333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -25.0679333333333, 0, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd262fdc-9a03-4552-a8a7-ed43ae6958ab}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4330528b-d2dc-41ad-8b0d-f227bf50fc9c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.5212666666667, -29.26, 2.94246084145157, !- X,Y,Z Vertex 1 {m}
  -12.5212666666667, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -29.26, 0.0254,    !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -29.26, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf4c99b9-0d17-4577-8b52-024df2548112}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4997272a-d4f9-45c9-ba7c-fb3fe03404ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.94246084145157,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  -12.5212666666667, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -12.5212666666667, 0, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f41e430-5bfd-4a58-99ed-4cf7d51914fb}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {600b5276-e5f9-40c7-ab75-c4deb42c85a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.6346, 2.97154180427796,           !- X,Y,Z Vertex 1 {m}
  0, -3.6346, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000003, 0.0254,         !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000003, 2.97154180427796; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a49f7475-15bf-463a-9521-9959a6679e72}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {618f9886-8329-4e02-b316-ba3cdf36240b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.2554, -21.94, 2.96236043358687,     !- X,Y,Z Vertex 1 {m}
  -28.2554, -21.94, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -32.9096, -21.94, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -32.9096, -21.94, 2.96236043358687;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {370e24d7-62d6-4edc-a9e2-b6e3f6529511}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {65e6e316-e098-4d66-affe-a7fa2618f520}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.7304, -21.94, 2.96236043358687,      !- X,Y,Z Vertex 1 {m}
  -4.7304, -21.94, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -9.3846, -21.94, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -9.3846, -21.94, 2.96236043358687;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30f178ad-0329-48d8-ab18-974672b3724f}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7593492d-a1dd-47bd-a636-82887462f93e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -21.9654, 2.97154180427796,     !- X,Y,Z Vertex 1 {m}
  -37.64, -21.9654, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -25.5746, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -25.5746, 2.97154180427796;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a02eab7-81e0-43d0-b7d3-60d4c1ea8290}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ae17892-6bac-4b97-ab0e-704d5a41d0e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.0679333333333, -29.26, 2.94246084145157, !- X,Y,Z Vertex 1 {m}
  -25.0679333333333, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -12.5720666666667, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -12.5720666666667, -29.26, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f317dff0-4b6f-427c-9d29-de8616ce97a2}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a9289bd-5a8d-4dac-80d9-7430cced72b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -29.2346, 2.97154180427796,          !- X,Y,Z Vertex 1 {m}
  0, -29.2346, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -25.6254, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -25.6254, 2.97154180427796;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6175847c-0003-4051-9513-c105d21d2a17}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9e4eba20-bb39-49fe-90a1-0e8e00938276}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -3.6854, 2.97154180427796,      !- X,Y,Z Vertex 1 {m}
  -37.64, -3.6854, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -37.64, -7.2946, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -37.64, -7.2946, 2.97154180427796;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e7f5cb2-eeeb-42cd-b768-26e581097403}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5200920-5c20-43eb-8b96-0125fd9511a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9096, -7.32, 2.96236043358687,      !- X,Y,Z Vertex 1 {m}
  -32.9096, -7.32, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -28.2554, -7.32, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -28.2554, -7.32, 2.96236043358687;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {687e4c86-182a-4122-b37f-d31331c874d0}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd3ab1b0-d2ed-4e85-b6a0-61b0c0e17d41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.41, -14.6046, 2.95098098688561,      !- X,Y,Z Vertex 1 {m}
  -9.41, -14.6046, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -9.41, -7.3454, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  -9.41, -7.3454, 2.95098098688561;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3448659-deb9-4269-a965-77539d2169bc}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e81c8377-8cee-422b-aba4-88117b1385a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.6796, -7.32, 2.96236043358687,       !- X,Y,Z Vertex 1 {m}
  -4.6796, -7.32, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -7.32, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -7.32, 2.96236043358687; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bab59e3c-d6e2-466f-92cf-94a0f454d42c}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e843b7bf-506c-4369-94dd-a71a87c5f363}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.23, -14.6554, 2.95098098688561,     !- X,Y,Z Vertex 1 {m}
  -28.23, -14.6554, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -28.23, -21.9146, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -28.23, -21.9146, 2.95098098688561;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70a45599-2916-4eb4-b9c4-98c3819acb61}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb96c7d0-f1cc-4f6d-8b03-d872361582eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.41, -21.9146, 2.95098098688561,      !- X,Y,Z Vertex 1 {m}
  -9.41, -21.9146, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -9.41, -14.6554, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -9.41, -14.6554, 2.95098098688561;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87453f09-054e-4e90-b92b-f97882cf59ec}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eba180d5-ddd7-45c7-829d-140a3d62eeb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.3846, -7.32, 2.96236043358687,       !- X,Y,Z Vertex 1 {m}
  -9.3846, -7.32, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  -4.7304, -7.32, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  -4.7304, -7.32, 2.96236043358687;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {808b4a08-394b-4e83-9887-353ad939fe9f}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f545d3c7-2061-4b92-914d-ad601b0c3dd3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -25.5746, 2.97154180427796,          !- X,Y,Z Vertex 1 {m}
  0, -25.5746, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -21.9654, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -21.9654, 2.97154180427796;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {076148e4-0ac4-4bf4-bac5-aece81ac91c2}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0520fda6-c2cd-4dbe-831a-131344d28aa9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, -21.94, 2.96236043358687,      !- X,Y,Z Vertex 1 {m}
  -0.0254, -21.94, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -4.6796, -21.94, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -4.6796, -21.94, 2.96236043358687;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5335b321-cea6-4492-9445-e42d98942bae}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0dc639fe-6315-4627-8f63-60b7140cac67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -3.6854, 2.97154180427796,      !- X,Y,Z Vertex 1 {m}
  -37.64, -3.6854, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -37.64, -7.2946, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -37.64, -7.2946, 2.97154180427796;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8dee5e19-6575-4ea8-9c15-c9d21ef9b293}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1e044f25-0482-4302-8f24-67b44917e6e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -21.9654, 2.97154180427796,     !- X,Y,Z Vertex 1 {m}
  -37.64, -21.9654, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -25.5746, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -25.5746, 2.97154180427796;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03f2deeb-da3c-416d-bfaa-3090ddb8e85f}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4448dd1a-81bc-4dba-b974-552f1199e6a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.5720666666667, 0, 2.94246084145157, !- X,Y,Z Vertex 1 {m}
  -12.5720666666667, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -25.0679333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -25.0679333333333, 0, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3efe2ccf-019f-4575-a7d9-92280fbbd5cb}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4bcc8331-751e-4fea-a4e0-1892fd42ab9b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.6146, -7.32, 2.96236043358687,      !- X,Y,Z Vertex 1 {m}
  -37.6146, -7.32, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -32.9604, -7.32, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -32.9604, -7.32, 2.96236043358687;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10c8aa76-b4ad-41ff-99eb-859d6b70a246}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {516c492c-4df5-48ac-8f8a-63893bd592a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1187333333333, 0, 2.94246084145157, !- X,Y,Z Vertex 1 {m}
  -25.1187333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -37.6146, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -37.6146, 0, 2.94246084145157;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6a52a97-016d-4922-b868-69a3ca2b4f85}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {556286b2-b70d-44ce-818a-f980dcbc5cfc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.23, -14.6554, 2.95098098688561,     !- X,Y,Z Vertex 1 {m}
  -28.23, -14.6554, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -28.23, -21.9146, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -28.23, -21.9146, 2.95098098688561;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2fb10c5-c193-4cd7-82bb-7f0c9e2ada2e}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56aea6f2-44a9-4ea4-b63e-b661a8102f5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -29.2346, 2.97154180427796,          !- X,Y,Z Vertex 1 {m}
  0, -29.2346, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -25.6254, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -25.6254, 2.97154180427796;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d47b0bc-4b7c-46b4-b985-65c7a733e5a3}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5a8464c9-5201-4418-ae58-04b8449ddf7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.6146, -29.26, 2.94246084145157,     !- X,Y,Z Vertex 1 {m}
  -37.6146, -29.26, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -25.1187333333333, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -25.1187333333333, -29.26, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {421849d8-d0c9-4329-a7e3-7848689cc5f3}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5dadc7aa-8566-4128-9240-06130507ee58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.3846, -7.32, 2.96236043358687,       !- X,Y,Z Vertex 1 {m}
  -9.3846, -7.32, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  -4.7304, -7.32, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  -4.7304, -7.32, 2.96236043358687;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f33d90e-3e87-49e4-91ad-279146af7af2}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {661f64cc-601b-4695-ad5d-09faed32c9a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.2554, -21.94, 2.96236043358687,     !- X,Y,Z Vertex 1 {m}
  -28.2554, -21.94, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -32.9096, -21.94, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -32.9096, -21.94, 2.96236043358687;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28faec87-514a-476a-9bae-5053f616e201}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66b8ffb9-2ea6-49ce-880f-6b71ce16bb59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.6346, 2.97154180427796,           !- X,Y,Z Vertex 1 {m}
  0, -3.6346, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000003, 0.0254,         !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000003, 2.97154180427796; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ebb6b92-1dd0-422a-b0f9-1930c9c6c056}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78f430b7-6b25-4362-9a41-3a015a7c614f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.5212666666667, -29.26, 2.94246084145157, !- X,Y,Z Vertex 1 {m}
  -12.5212666666667, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -29.26, 0.0254,    !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -29.26, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1011cee3-9f19-4a5d-842d-444aa0cd2e35}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83e6f82d-4e54-49ae-ae92-b0e9ab229036}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -25.6254, 2.97154180427796,     !- X,Y,Z Vertex 1 {m}
  -37.64, -25.6254, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -29.2346, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -29.2346, 2.97154180427796;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d97c5374-a49f-4e62-a2e6-028d91bee308}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9890393f-96d3-4526-9c50-710e78188979}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.7304, -21.94, 2.96236043358687,      !- X,Y,Z Vertex 1 {m}
  -4.7304, -21.94, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -9.3846, -21.94, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -9.3846, -21.94, 2.96236043358687;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88019cc9-0093-41ae-a483-ddb99a0fa2e3}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b0da900-6da1-4123-a8f6-0c7582e60aaa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.41, -14.6046, 2.95098098688561,      !- X,Y,Z Vertex 1 {m}
  -9.41, -14.6046, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -9.41, -7.3454, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  -9.41, -7.3454, 2.95098098688561;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c56852f5-384d-4fe3-b4ad-5e60234dfe4d}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f48509d-734f-43d8-9514-361b74844d30}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -0.0254, 2.97154180427796,      !- X,Y,Z Vertex 1 {m}
  -37.64, -0.0254, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -37.64, -3.6346, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -37.64, -3.6346, 2.97154180427796;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {770b058d-fb3f-4b10-b6ec-c7bbe78527c2}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a1fe4839-f448-4944-8a30-abda0f520963}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.23, -7.3454, 2.95098098688561,      !- X,Y,Z Vertex 1 {m}
  -28.23, -7.3454, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -28.23, -14.6046, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -28.23, -14.6046, 2.95098098688561;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40c7557a-a180-4571-b1ab-bf8b4e2a59f9}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a44efaf5-bb8d-42c6-9273-30782c12dddf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.41, -21.9146, 2.95098098688561,      !- X,Y,Z Vertex 1 {m}
  -9.41, -21.9146, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -9.41, -14.6554, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -9.41, -14.6554, 2.95098098688561;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57e1dd83-3fe7-4938-b057-1a79942260c1}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bbd8e9da-c9df-4d26-aeba-8f8185ce336b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.0679333333333, -29.26, 2.94246084145157, !- X,Y,Z Vertex 1 {m}
  -25.0679333333333, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -12.5720666666667, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -12.5720666666667, -29.26, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95c80db9-894a-4062-bbc3-a200b9886892}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d436ab4e-93af-4a0c-a9cd-37b7e00cceef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -25.5746, 2.97154180427796,          !- X,Y,Z Vertex 1 {m}
  0, -25.5746, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -21.9654, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -21.9654, 2.97154180427796;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee05b162-23a2-4a27-8018-751339b94fe4}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eacabe3f-7048-4273-a735-10724dda5f8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.94246084145157,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  -12.5212666666667, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -12.5212666666667, 0, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4ca4dd6-7f18-45aa-906a-b0b2cb82cb02}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed0c0ae0-0593-4805-80cb-3b9a0b84a6c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.6796, -7.32, 2.96236043358687,       !- X,Y,Z Vertex 1 {m}
  -4.6796, -7.32, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -7.32, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -7.32, 2.96236043358687; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67970a91-4a9a-4a4a-a13c-cdd338d4462f}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ef0f51a3-7e26-4251-b67b-88daf1491704}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9604, -21.94, 2.96236043358687,     !- X,Y,Z Vertex 1 {m}
  -32.9604, -21.94, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.6146, -21.94, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.6146, -21.94, 2.96236043358687;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e66749fe-51d7-4c8d-80e5-f7b33944037d}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f07749fd-cc9d-458c-8f56-3e73548b15a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9096, -7.32, 2.96236043358687,      !- X,Y,Z Vertex 1 {m}
  -32.9096, -7.32, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -28.2554, -7.32, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -28.2554, -7.32, 2.96236043358687;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a95afe0-e406-4063-bf8f-8a35e7b359bd}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6245b36-e150-4d07-9bb4-2a748baeca2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.2946, 2.97154180427796,           !- X,Y,Z Vertex 1 {m}
  0, -7.2946, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -3.6854, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, -3.6854, 2.97154180427796;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21437584-53b3-4474-9d4a-e008e6626cf7}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {09024e3b-3689-4330-bbd6-684293346553}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.7304, -21.94, 2.96236043358687,      !- X,Y,Z Vertex 1 {m}
  -4.7304, -21.94, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -9.3846, -21.94, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -9.3846, -21.94, 2.96236043358687;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {244d4c5f-408a-4651-8f0a-aca233c7cb24}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0e5ca5c4-9187-4bec-8e58-4af5c40f24aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.41, -14.6046, 2.95098098688561,      !- X,Y,Z Vertex 1 {m}
  -9.41, -14.6046, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -9.41, -7.3454, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  -9.41, -7.3454, 2.95098098688561;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8343cfc6-b822-48f7-90a0-f782c8cfcd89}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1b576ebc-7a3a-463a-b066-1db0763f31d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1187333333333, 0, 2.94246084145157, !- X,Y,Z Vertex 1 {m}
  -25.1187333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -37.6146, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -37.6146, 0, 2.94246084145157;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aef8e4c0-7a76-437f-a78d-252b9cec8f37}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {36d3f448-0f41-478d-8d32-a0caba7f44f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.2946, 2.97154180427796,           !- X,Y,Z Vertex 1 {m}
  0, -7.2946, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -3.6854, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, -3.6854, 2.97154180427796;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93baa628-e8a6-4394-8549-038803a1054b}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40e4f0c5-426b-40fc-9bdb-56789b15a0f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -25.6254, 2.97154180427796,     !- X,Y,Z Vertex 1 {m}
  -37.64, -25.6254, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -29.2346, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -29.2346, 2.97154180427796;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {099a3c00-b398-41b4-941d-e2bea1caf0af}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4313c8a2-92a7-4e8a-b09a-76a4c24ec218}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -29.2346, 2.97154180427796,          !- X,Y,Z Vertex 1 {m}
  0, -29.2346, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -25.6254, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -25.6254, 2.97154180427796;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {680e16ba-628b-4c73-a60b-9d56efb6887e}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {470b63b5-bfcf-4a9d-a0af-8e76363baedc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.5212666666667, -29.26, 2.94246084145157, !- X,Y,Z Vertex 1 {m}
  -12.5212666666667, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -29.26, 0.0254,    !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -29.26, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c96c0daa-4fd6-45dc-92ce-5d6739053047}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {47eeccff-3b03-4709-ab3f-99d1d15e4879}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.6146, -7.32, 2.96236043358687,      !- X,Y,Z Vertex 1 {m}
  -37.6146, -7.32, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -32.9604, -7.32, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -32.9604, -7.32, 2.96236043358687;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3a4fbd8-3492-4a57-916a-05b504009822}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5362f0fc-1173-4dcf-ad7c-f2f9036c6887}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.5720666666667, 0, 2.94246084145157, !- X,Y,Z Vertex 1 {m}
  -12.5720666666667, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -25.0679333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -25.0679333333333, 0, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee81241a-5bf5-48fb-a464-002eba4a34f4}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {58f45f82-a899-41b9-ab7e-d5292f76089f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -25.5746, 2.97154180427796,          !- X,Y,Z Vertex 1 {m}
  0, -25.5746, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -21.9654, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -21.9654, 2.97154180427796;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf0abb22-3430-462c-8706-11eeda1a8898}, !- Handle
  Sub Surface 89,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {59db805f-ebd0-4ee2-9571-d6aba08563e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.3846, -7.32, 2.96236043358687,       !- X,Y,Z Vertex 1 {m}
  -9.3846, -7.32, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  -4.7304, -7.32, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  -4.7304, -7.32, 2.96236043358687;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32ca346b-e923-4e52-871a-a271c24c50f0}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6120eb5d-fdc3-4215-bf20-29ebe0575c97}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -3.6854, 2.97154180427796,      !- X,Y,Z Vertex 1 {m}
  -37.64, -3.6854, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -37.64, -7.2946, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -37.64, -7.2946, 2.97154180427796;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2532a946-efc0-4ccf-9a7f-70e8cc6ea6dd}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ec7bca5-be0d-465b-9955-61b5ecb7b52a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.2554, -21.94, 2.96236043358687,     !- X,Y,Z Vertex 1 {m}
  -28.2554, -21.94, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -32.9096, -21.94, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -32.9096, -21.94, 2.96236043358687;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5ffdf68-43ec-4c39-a222-e6bb9b6e3ffd}, !- Handle
  Sub Surface 92,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7d14864a-61e1-45b3-b8a2-7902a1a45dc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.41, -21.9146, 2.95098098688561,      !- X,Y,Z Vertex 1 {m}
  -9.41, -21.9146, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -9.41, -14.6554, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -9.41, -14.6554, 2.95098098688561;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b45ebd9-3b95-481e-93d3-f25965a81709}, !- Handle
  Sub Surface 93,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {90229b05-61b2-4ba0-bc5f-8e27962e7bf6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.94246084145157,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  -12.5212666666667, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -12.5212666666667, 0, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08afb6ce-5777-41e7-a62e-86dae1487636}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {905a35f0-ba4e-4595-8a72-f10e4ee6c4e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.6796, -7.32, 2.96236043358687,       !- X,Y,Z Vertex 1 {m}
  -4.6796, -7.32, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -7.32, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -7.32, 2.96236043358687; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fb5250b-3eec-4aa5-b133-7bb1d8a2adee}, !- Handle
  Sub Surface 95,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {90614f60-035b-4b49-8e76-0d7d973f7f34}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -0.0254, 2.97154180427796,      !- X,Y,Z Vertex 1 {m}
  -37.64, -0.0254, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -37.64, -3.6346, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -37.64, -3.6346, 2.97154180427796;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3be997ac-01d0-406c-b2cc-6ffcf6077572}, !- Handle
  Sub Surface 96,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {97b83eb0-043b-47c1-9d2b-82c72c162677}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, -21.94, 2.96236043358687,      !- X,Y,Z Vertex 1 {m}
  -0.0254, -21.94, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -4.6796, -21.94, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -4.6796, -21.94, 2.96236043358687;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {450cff86-2198-4dcf-a4ce-1d030fbbed96}, !- Handle
  Sub Surface 97,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9bb4e7d4-f124-4fbd-a7cd-f7dd0c3926f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.0679333333333, -29.26, 2.94246084145157, !- X,Y,Z Vertex 1 {m}
  -25.0679333333333, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -12.5720666666667, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -12.5720666666667, -29.26, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5116fd08-8bf3-442c-b7e1-7fb992cf863b}, !- Handle
  Sub Surface 98,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4275978-9b2e-4eea-9c7a-e0f3b7ff49c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.23, -7.3454, 2.95098098688561,      !- X,Y,Z Vertex 1 {m}
  -28.23, -7.3454, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -28.23, -14.6046, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -28.23, -14.6046, 2.95098098688561;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78ba6965-a52e-4ad4-bfef-e9de27e2cc7d}, !- Handle
  Sub Surface 99,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bce972b1-99be-4bde-9827-8ca1069c0076}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.6146, -29.26, 2.94246084145157,     !- X,Y,Z Vertex 1 {m}
  -37.6146, -29.26, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -25.1187333333333, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -25.1187333333333, -29.26, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f158e176-2644-470b-b4bf-e52b49bfe69d}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c98e9cfa-088c-40f3-a998-08f5225b588d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.6346, 2.97154180427796,           !- X,Y,Z Vertex 1 {m}
  0, -3.6346, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000003, 0.0254,         !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000003, 2.97154180427796; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6e7640d-2bed-4361-8fd0-44a2afa11de5}, !- Handle
  Sub Surface 101,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7900cef-0ea1-491f-a531-2e2ef6b62a20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -21.9654, 2.97154180427796,     !- X,Y,Z Vertex 1 {m}
  -37.64, -21.9654, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -25.5746, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -25.5746, 2.97154180427796;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {070fa9d7-35c5-4f1a-8a02-0248bc444c6a}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e0f4822d-c093-47da-a62d-860f1b9c1960}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9096, -7.32, 2.96236043358687,      !- X,Y,Z Vertex 1 {m}
  -32.9096, -7.32, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -28.2554, -7.32, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -28.2554, -7.32, 2.96236043358687;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34d377da-a955-4fd6-8010-b37a887fa46e}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7ab7646-aebc-48cf-9f0a-402ef350e143}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.23, -14.6554, 2.95098098688561,     !- X,Y,Z Vertex 1 {m}
  -28.23, -14.6554, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -28.23, -21.9146, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -28.23, -21.9146, 2.95098098688561;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbc101ca-0e43-46e2-a789-48f117cbafd6}, !- Handle
  Sub Surface 104,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f89f4c03-da7f-4293-a93f-20b9324cea70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9604, -21.94, 2.96236043358687,     !- X,Y,Z Vertex 1 {m}
  -32.9604, -21.94, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.6146, -21.94, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.6146, -21.94, 2.96236043358687;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7eb8dd51-505c-43e5-bbc0-b0a01f4d6594}, !- Handle
  Sub Surface 105,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {030e6425-980c-49ce-aac5-b71d2a1a0ae3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.7304, -21.94, 2.96236043358687,      !- X,Y,Z Vertex 1 {m}
  -4.7304, -21.94, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -9.3846, -21.94, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -9.3846, -21.94, 2.96236043358687;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5044d9c0-9744-4605-82e7-093111904553}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {08115ad5-c460-4b2a-a36e-7f1549f72345}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.2554, -21.94, 2.96236043358687,     !- X,Y,Z Vertex 1 {m}
  -28.2554, -21.94, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -32.9096, -21.94, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -32.9096, -21.94, 2.96236043358687;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34a1ec9d-8c1f-4c1e-ae73-c0b1e4b0ff32}, !- Handle
  Sub Surface 107,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {19475c3f-e00b-4117-b296-70255776e0ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.6346, 2.97154180427796,           !- X,Y,Z Vertex 1 {m}
  0, -3.6346, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000003, 0.0254,         !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000003, 2.97154180427796; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48c04fae-7ecf-4d0f-bf79-0e36b8d2f813}, !- Handle
  Sub Surface 108,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {320076dd-149e-449c-8919-c42c1253f189}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.3846, -7.32, 2.96236043358687,       !- X,Y,Z Vertex 1 {m}
  -9.3846, -7.32, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  -4.7304, -7.32, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  -4.7304, -7.32, 2.96236043358687;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {106f8da0-7803-46b8-b038-4184b800ef77}, !- Handle
  Sub Surface 109,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {435386ff-37c4-4a28-a3f3-38781270bacd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1187333333333, 0, 2.94246084145157, !- X,Y,Z Vertex 1 {m}
  -25.1187333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -37.6146, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -37.6146, 0, 2.94246084145157;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66a9220e-145d-4149-9490-575fb166031c}, !- Handle
  Sub Surface 110,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45d9a9ed-d829-4fd3-a58b-089d834e0f14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -0.0254, 2.97154180427796,      !- X,Y,Z Vertex 1 {m}
  -37.64, -0.0254, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -37.64, -3.6346, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -37.64, -3.6346, 2.97154180427796;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f15c296e-04a3-4f6b-9e37-eec71e0f38af}, !- Handle
  Sub Surface 111,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {530a969e-c9a2-4880-bcaa-7e2d070684a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.6146, -29.26, 2.94246084145157,     !- X,Y,Z Vertex 1 {m}
  -37.6146, -29.26, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -25.1187333333333, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -25.1187333333333, -29.26, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6f4930a-0487-4d0a-8081-991b4629b204}, !- Handle
  Sub Surface 112,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {536673b2-2769-4cdf-b4ab-10e097bf9af5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.6796, -7.32, 2.96236043358687,       !- X,Y,Z Vertex 1 {m}
  -4.6796, -7.32, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -7.32, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -7.32, 2.96236043358687; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e31e58b8-011e-48ef-9501-3ea3921ea8aa}, !- Handle
  Sub Surface 113,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5674320f-4d01-4406-992e-03b36e659eb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.41, -14.6046, 2.95098098688561,      !- X,Y,Z Vertex 1 {m}
  -9.41, -14.6046, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -9.41, -7.3454, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  -9.41, -7.3454, 2.95098098688561;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f4bc130-83d0-4a13-9a57-1a269cb9b691}, !- Handle
  Sub Surface 114,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78618d61-e2ad-4f84-8e25-c017edcc1733}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9096, -7.32, 2.96236043358687,      !- X,Y,Z Vertex 1 {m}
  -32.9096, -7.32, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -28.2554, -7.32, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -28.2554, -7.32, 2.96236043358687;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d1d3344-56a3-4910-8c2c-658855f485fe}, !- Handle
  Sub Surface 115,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b23321a-2e74-4b65-b35a-20abf9e26662}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -21.9654, 2.97154180427796,     !- X,Y,Z Vertex 1 {m}
  -37.64, -21.9654, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -25.5746, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -25.5746, 2.97154180427796;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {135b0cf4-acbc-4ba5-858a-09b474f326d6}, !- Handle
  Sub Surface 116,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {86877984-b1c5-4194-bef6-afc54e3c6a5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.5212666666667, -29.26, 2.94246084145157, !- X,Y,Z Vertex 1 {m}
  -12.5212666666667, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -29.26, 0.0254,    !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -29.26, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90a4c619-1846-4b85-aa78-141dfc9568bd}, !- Handle
  Sub Surface 117,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {881fffc8-10b3-4b9f-bced-36cc6b294e50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, -21.94, 2.96236043358687,      !- X,Y,Z Vertex 1 {m}
  -0.0254, -21.94, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -4.6796, -21.94, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -4.6796, -21.94, 2.96236043358687;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e823bdd-531e-413d-b89e-cbb178a3f46d}, !- Handle
  Sub Surface 118,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9940e5b0-8749-402d-a23a-0a87610e576a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -25.5746, 2.97154180427796,          !- X,Y,Z Vertex 1 {m}
  0, -25.5746, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -21.9654, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -21.9654, 2.97154180427796;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02e02fcc-6e02-4bf2-8429-5d2305b80299}, !- Handle
  Sub Surface 119,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2454686-4ca9-4934-8024-4318ae344dff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9604, -21.94, 2.96236043358687,     !- X,Y,Z Vertex 1 {m}
  -32.9604, -21.94, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.6146, -21.94, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.6146, -21.94, 2.96236043358687;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c4aac1b-1b96-4e31-9c24-684e98e8fbaf}, !- Handle
  Sub Surface 120,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a29b1df5-05c2-4ee1-b2b2-85e1c5cd8753}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.23, -7.3454, 2.95098098688561,      !- X,Y,Z Vertex 1 {m}
  -28.23, -7.3454, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -28.23, -14.6046, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -28.23, -14.6046, 2.95098098688561;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2052f0da-ec8f-4df0-8048-632351d44636}, !- Handle
  Sub Surface 121,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7d9f625-0d1a-4080-a896-c84cc0dba3d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.23, -14.6554, 2.95098098688561,     !- X,Y,Z Vertex 1 {m}
  -28.23, -14.6554, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -28.23, -21.9146, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -28.23, -21.9146, 2.95098098688561;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {594b3072-5dd7-4399-8db9-27c319bc1cd5}, !- Handle
  Sub Surface 122,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a8c5f400-2172-4d3e-8f3d-8a4ccea8532f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -29.2346, 2.97154180427796,          !- X,Y,Z Vertex 1 {m}
  0, -29.2346, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -25.6254, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -25.6254, 2.97154180427796;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {747c914e-6a2c-48de-b056-b15f3c86deae}, !- Handle
  Sub Surface 123,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf82843f-5151-48de-ae8d-e3bcdbe88388}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.0679333333333, -29.26, 2.94246084145157, !- X,Y,Z Vertex 1 {m}
  -25.0679333333333, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -12.5720666666667, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -12.5720666666667, -29.26, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f40b4787-a929-4217-a32c-168627664ee9}, !- Handle
  Sub Surface 124,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ccf255ed-ebea-40d5-aaf1-1a06c0acff7e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.2946, 2.97154180427796,           !- X,Y,Z Vertex 1 {m}
  0, -7.2946, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -3.6854, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, -3.6854, 2.97154180427796;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff5bd68d-533a-4da5-8a25-25f6293d4118}, !- Handle
  Sub Surface 125,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d09b62d5-be29-4cc1-a3ab-96a641c06ec7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.6146, -7.32, 2.96236043358687,      !- X,Y,Z Vertex 1 {m}
  -37.6146, -7.32, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -32.9604, -7.32, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -32.9604, -7.32, 2.96236043358687;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e02ce927-b4c3-4d83-8a8f-142dd8205772}, !- Handle
  Sub Surface 126,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d74ebe08-177b-4c6b-8254-052a49724f84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.41, -21.9146, 2.95098098688561,      !- X,Y,Z Vertex 1 {m}
  -9.41, -21.9146, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -9.41, -14.6554, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -9.41, -14.6554, 2.95098098688561;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39006a66-070b-4434-8943-84538b591ad7}, !- Handle
  Sub Surface 127,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {db728db5-e662-4dbf-983c-e82fd49862ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -25.6254, 2.97154180427796,     !- X,Y,Z Vertex 1 {m}
  -37.64, -25.6254, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -29.2346, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -29.2346, 2.97154180427796;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15b0516f-9e0f-4b00-9aff-d43c237c2085}, !- Handle
  Sub Surface 128,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa58728-b2b6-4d85-9622-c35966a2acb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.94246084145157,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  -12.5212666666667, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -12.5212666666667, 0, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ad4ce66-8066-41b6-898b-fd816eb5c2da}, !- Handle
  Sub Surface 129,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f26d68c0-814d-4cae-a616-33feaf21a748}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.5720666666667, 0, 2.94246084145157, !- X,Y,Z Vertex 1 {m}
  -12.5720666666667, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -25.0679333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -25.0679333333333, 0, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06fb7a9c-0de7-4d06-9f9c-6d8a3090d230}, !- Handle
  Sub Surface 130,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2dbf465-de7d-454a-944c-945b63c7036b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -3.6854, 2.97154180427796,      !- X,Y,Z Vertex 1 {m}
  -37.64, -3.6854, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -37.64, -7.2946, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -37.64, -7.2946, 2.97154180427796;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bbaa698-bce6-4c26-ad81-811a070adf3d}, !- Handle
  Sub Surface 131,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {20256a09-a0fe-415d-a61e-35ef36b8a096}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.41, -21.9146, 2.95098098688561,      !- X,Y,Z Vertex 1 {m}
  -9.41, -21.9146, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -9.41, -14.6554, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -9.41, -14.6554, 2.95098098688561;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {509fef1c-6ec3-42ca-afa0-d2fc1ff4daf3}, !- Handle
  Sub Surface 132,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {21fab30d-12bc-4380-bdcb-3a41d509bc88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.5212666666667, -29.26, 2.94246084145157, !- X,Y,Z Vertex 1 {m}
  -12.5212666666667, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -29.26, 0.0254,    !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -29.26, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a335bcb-de49-471d-92f5-71fb35d1cdc6}, !- Handle
  Sub Surface 133,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25415c57-9d9b-430e-8701-69d22f4985f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.41, -14.6046, 2.95098098688561,      !- X,Y,Z Vertex 1 {m}
  -9.41, -14.6046, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -9.41, -7.3454, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  -9.41, -7.3454, 2.95098098688561;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8106cdcb-8bbc-4ca1-b61b-fb297b895d90}, !- Handle
  Sub Surface 134,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26f28cba-11e9-442d-bf9e-10c0156f4fa1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.2946, 2.97154180427796,           !- X,Y,Z Vertex 1 {m}
  0, -7.2946, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -3.6854, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, -3.6854, 2.97154180427796;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0463c00d-b162-44f1-9e38-bddb0bfd5e8d}, !- Handle
  Sub Surface 135,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {29e5d606-67fe-479d-9b5c-e93154622bce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.6146, -7.32, 2.96236043358687,      !- X,Y,Z Vertex 1 {m}
  -37.6146, -7.32, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -32.9604, -7.32, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -32.9604, -7.32, 2.96236043358687;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d710319f-8cc2-406f-be45-c8c98f87c116}, !- Handle
  Sub Surface 136,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {34f11261-80c8-4a96-8e77-d6a32b651f5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1187333333333, 0, 2.94246084145157, !- X,Y,Z Vertex 1 {m}
  -25.1187333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -37.6146, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -37.6146, 0, 2.94246084145157;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc54e598-8009-47f9-8f0e-addfdc46ead4}, !- Handle
  Sub Surface 137,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {421a6d17-734b-4b63-8b37-f738dc4542f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.23, -7.3454, 2.95098098688561,      !- X,Y,Z Vertex 1 {m}
  -28.23, -7.3454, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -28.23, -14.6046, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -28.23, -14.6046, 2.95098098688561;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c579a29-7298-48ce-93f2-fb33b5ac01f4}, !- Handle
  Sub Surface 138,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {497f8b83-9151-4be8-b05f-09ad0011fdf2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.23, -14.6554, 2.95098098688561,     !- X,Y,Z Vertex 1 {m}
  -28.23, -14.6554, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -28.23, -21.9146, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -28.23, -21.9146, 2.95098098688561;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51276360-cb40-41c2-a589-c933153d9d60}, !- Handle
  Sub Surface 139,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4d5fa223-e232-4510-8d5e-1866ded604ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.94246084145157,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  -12.5212666666667, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -12.5212666666667, 0, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c0077cd-5912-4df8-9e83-70d05e06949b}, !- Handle
  Sub Surface 140,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4fc96c5d-b90e-48b3-b643-8e770c0a5da4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -21.9654, 2.97154180427796,     !- X,Y,Z Vertex 1 {m}
  -37.64, -21.9654, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -25.5746, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -25.5746, 2.97154180427796;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e14deca6-9f35-42c4-90f2-bc37faba9dba}, !- Handle
  Sub Surface 141,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54803d22-7269-4724-8970-7868ec1088e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.6796, -7.32, 2.96236043358687,       !- X,Y,Z Vertex 1 {m}
  -4.6796, -7.32, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -7.32, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -7.32, 2.96236043358687; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47c4cca3-b7a7-4451-beb4-784366744b06}, !- Handle
  Sub Surface 142,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68c6c7e3-695f-4372-a010-653320ef621d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.3846, -7.32, 2.96236043358687,       !- X,Y,Z Vertex 1 {m}
  -9.3846, -7.32, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  -4.7304, -7.32, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  -4.7304, -7.32, 2.96236043358687;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43e47567-5f2b-471c-9962-b071cbabbccc}, !- Handle
  Sub Surface 143,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7d03f03f-c50b-4b45-9cc9-b18c415ec618}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9096, -7.32, 2.96236043358687,      !- X,Y,Z Vertex 1 {m}
  -32.9096, -7.32, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -28.2554, -7.32, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -28.2554, -7.32, 2.96236043358687;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {518c3cf4-3ab2-4fc2-aa95-0b31e41632e4}, !- Handle
  Sub Surface 144,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8108d4b6-e7a0-4e03-9f35-ab8470a3c0a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.6146, -29.26, 2.94246084145157,     !- X,Y,Z Vertex 1 {m}
  -37.6146, -29.26, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -25.1187333333333, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -25.1187333333333, -29.26, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b52995e-5d22-4b10-a66f-a3fb3bdf122b}, !- Handle
  Sub Surface 145,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {96297fcd-0790-4eca-87d0-efb62ebf16a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -3.6854, 2.97154180427796,      !- X,Y,Z Vertex 1 {m}
  -37.64, -3.6854, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -37.64, -7.2946, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -37.64, -7.2946, 2.97154180427796;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6999a2aa-ad6c-4892-bbdf-f35bff3863f5}, !- Handle
  Sub Surface 146,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f7647e7-36ad-4573-817e-db2f917cadca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9604, -21.94, 2.96236043358687,     !- X,Y,Z Vertex 1 {m}
  -32.9604, -21.94, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.6146, -21.94, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.6146, -21.94, 2.96236043358687;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6c193fd-028e-46dc-963d-3b908c205fff}, !- Handle
  Sub Surface 147,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a581bc49-4b3a-4638-ab7b-f912abe76763}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.5720666666667, 0, 2.94246084145157, !- X,Y,Z Vertex 1 {m}
  -12.5720666666667, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -25.0679333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -25.0679333333333, 0, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05e5a2f3-5149-41c6-a0ff-c4665a88c393}, !- Handle
  Sub Surface 148,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aabf285d-35a4-4444-8880-04f48b43591b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.7304, -21.94, 2.96236043358687,      !- X,Y,Z Vertex 1 {m}
  -4.7304, -21.94, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -9.3846, -21.94, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -9.3846, -21.94, 2.96236043358687;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44aa68f2-c668-4c36-a757-311fbd67185d}, !- Handle
  Sub Surface 149,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ad0effdd-c60f-4095-9d49-34235f1b3b52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.6346, 2.97154180427796,           !- X,Y,Z Vertex 1 {m}
  0, -3.6346, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000003, 0.0254,         !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000003, 2.97154180427796; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e1c0d67-3204-43cd-9039-feaa75b54a58}, !- Handle
  Sub Surface 150,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b2b8aa29-b02a-4ecb-b204-5552db1dfcb2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, -21.94, 2.96236043358687,      !- X,Y,Z Vertex 1 {m}
  -0.0254, -21.94, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -4.6796, -21.94, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -4.6796, -21.94, 2.96236043358687;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e2ab342-67a4-4275-b09d-05c1b4a5b0f5}, !- Handle
  Sub Surface 151,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc778b1a-c717-479f-aeb3-e39050386faa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.2554, -21.94, 2.96236043358687,     !- X,Y,Z Vertex 1 {m}
  -28.2554, -21.94, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -32.9096, -21.94, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -32.9096, -21.94, 2.96236043358687;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae03aedd-d198-48f3-bb6d-88ac2de45996}, !- Handle
  Sub Surface 152,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8bc6844-bab0-4d47-8f7b-00caf8638358}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -25.6254, 2.97154180427796,     !- X,Y,Z Vertex 1 {m}
  -37.64, -25.6254, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -29.2346, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -29.2346, 2.97154180427796;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3619af38-db59-435f-9612-8994e0c16281}, !- Handle
  Sub Surface 153,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cc416077-ed54-4d87-9eb8-20a5bae99f25}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -29.2346, 2.97154180427796,          !- X,Y,Z Vertex 1 {m}
  0, -29.2346, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -25.6254, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -25.6254, 2.97154180427796;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10efa768-6033-4469-b744-f47f4977b0c5}, !- Handle
  Sub Surface 154,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ef4ea895-190a-4dc6-a894-2ba031ac5514}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -25.5746, 2.97154180427796,          !- X,Y,Z Vertex 1 {m}
  0, -25.5746, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -21.9654, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -21.9654, 2.97154180427796;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60b3f2fe-0aff-44a7-8faf-9881a3dade86}, !- Handle
  Sub Surface 155,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f62eeba5-9203-471e-968b-d84e7037aac3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.0679333333333, -29.26, 2.94246084145157, !- X,Y,Z Vertex 1 {m}
  -25.0679333333333, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -12.5720666666667, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -12.5720666666667, -29.26, 2.94246084145157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6214b1b0-bc0a-432d-b096-9728b42ae2d7}, !- Handle
  Sub Surface 156,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6669af5-7276-4d57-8c16-25b292b897a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -0.0254, 2.97154180427796,      !- X,Y,Z Vertex 1 {m}
  -37.64, -0.0254, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -37.64, -3.6346, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -37.64, -3.6346, 2.97154180427796;      !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Handle
  Mass NonRes Wall Insulation-1.69,       !- Name
  MediumRough,                            !- Roughness
  0.0623673293364368,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cab64d36-f2ab-43de-8b2e-beaef923018b}, !- Handle
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Handle
  IEAD NonRes Roof Insulation-2.79,       !- Name
  MediumRough,                            !- Roughness
  0.124663450809702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3ac19517-f998-49cf-a48b-4491fb351960}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f14c5490-fd61-4e43-b6c3-8331302b8839}, !- Handle
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Handle
  Metal Semi-Cond Roof Insulation-1.05,   !- Name
  MediumRough,                            !- Roughness
  0.0422673301906313,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3bbc8b7e-4c1e-4620-803a-3f56c0844031}, !- Handle
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {01528e8f-c3f9-4775-831e-4d610e716f90}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {01528e8f-c3f9-4775-831e-4d610e716f90}, !- Handle
  Fixed Window 3.24/0.25/0.16,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.16;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {89b015d8-9371-4648-9c39-cb9a723fb952}, !- Handle
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Handle
  IEAD NonRes Roof Insulation-3.72,       !- Name
  MediumRough,                            !- Roughness
  0.170145232344671,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {634d10a9-77f3-4ee9-98e0-849ecdcce36e}, !- Handle
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Handle
  Mass NonRes Wall Insulation-2.20,       !- Name
  MediumRough,                            !- Roughness
  0.0872609809472425,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {22b97445-1e45-4d07-9c30-4c2ddd08e992}, !- Handle
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Handle
  Steel Frame NonRes Wall Insulation-2.75, !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1bb3d728-6579-4158-a2fa-46731619b9b7}, !- Handle
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {17c3b9c5-a5c4-48fc-8f02-cc96582f2155}, !- Handle
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}, !- Handle
  Fixed Window 5.84/0.39/0.22,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.22;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {db6d930b-cf90-4f4e-8dfb-fd137dd01d7b}, !- Handle
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Handle
  Mass NonRes Wall Insulation-1.17,       !- Name
  MediumRough,                            !- Roughness
  0.0365394788793099,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26cec31c-b9ce-4ec2-95f4-2cf72f70aa9e}, !- Handle
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {c65977dd-8aad-4bdf-94a5-3d678f375a3f}, !- Handle
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 1, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Handle
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a6e39dcc-13e5-401e-b411-0f84346301a1}, !- Handle
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Handle
  Wood Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.0812847864409826,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {90cf5a60-7472-49ab-bb9f-a7946d132760}, !- Handle
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {efb05866-f5ff-4257-867b-1a8540f71fd8}, !- Handle
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {cf746e78-8ca1-4f62-ba33-0e7388a203c2}, !- Handle
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {f61a2b55-9b48-4a77-9fa5-8240ad622765}, !- Handle
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8, !- Name
  ,                                       !- Surface Rendering Name
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}, !- Handle
  Fixed Window 5.84/0.70/0.60,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.7,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:StandardsInformation:Construction,
  {76b60829-32a3-458b-b50e-9bb10dbb284e}, !- Handle
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {c04711d3-e1ac-41ea-9d82-cfb0636d65c7}, !- Handle
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}, !- Handle
  Fixed Window 2.67/0.30/0.21,            !- Name
  2.66866,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {3bfe8e64-102b-4713-8849-a36097108513}, !- Handle
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c, !- Name
  ,                                       !- Surface Rendering Name
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}, !- Handle
  Fixed Window 5.84/0.61/0.47,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.47;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {862fb988-2720-4cda-be13-04e458cf17eb}, !- Handle
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Handle
  Metal Semi-Cond Roof Insulation-1.81,   !- Name
  MediumRough,                            !- Roughness
  0.0795588880494838,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {282e1081-243b-4aba-9fd9-52a41a68f422}, !- Handle
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}, !- Handle
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {64ce7de4-1625-4baf-886e-106818f62680}, !- Handle
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Name
  ,                                       !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Handle
  AtticFloor NonRes Insulation-5.18,      !- Name
  MediumRough,                            !- Roughness
  0.302609558350618,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26f3b3ab-1f7c-47aa-b2e2-09209494ed45}, !- Handle
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {92096a90-dc90-42bb-beab-1849843aa081}, !- Handle
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {ed26b360-fc83-42ae-b77f-0c62d6767117}, !- Handle
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {ccc2c584-a592-41db-be50-0874fc649b1d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ccc2c584-a592-41db-be50-0874fc649b1d}, !- Handle
  Fixed Window 5.84/0.25/0.11,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e34c4f2b-4648-4162-b4b2-0903e93867ad}, !- Handle
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {113a0723-3646-475d-9962-a33d2d9be9a0}; !- Layer 1

OS:Material,
  {113a0723-3646-475d-9962-a33d2d9be9a0}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e3e5e130-e5a1-4ac8-b6fd-7c9c1f59bc9d}, !- Handle
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}, !- Handle
  Fixed Window 3.81/0.39/0.27,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {09eea50f-4f03-4a16-98b8-c0d6508b7d47}, !- Handle
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {4188840d-5044-4c07-948a-8716095439d8}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.12, !- Name
  MediumRough,                            !- Roughness
  0.0437899773880745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a0ee5ebc-b8ec-4f88-8cf1-cf807df730ff}, !- Handle
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Handle
  Steel Frame NonRes Wall Insulation-1.42, !- Name
  MediumRough,                            !- Roughness
  0.0539159052000001,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4dacda00-ccab-4e2f-9211-323996a75008}, !- Handle
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {5d530508-7168-4408-b57a-867540e32451}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5d530508-7168-4408-b57a-867540e32451}, !- Handle
  Fixed Window 2.62/0.30/0.21,            !- Name
  2.61188,                                !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {6f856886-8248-46ec-adf2-b90c12044615}, !- Handle
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7, !- Name
  ,                                       !- Surface Rendering Name
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}, !- Handle
  Fixed Window 3.81/0.49/0.38,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e0aee1d8-3875-491a-8dd6-5a57bfa71ae5}, !- Handle
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.37, !- Name
  MediumRough,                            !- Roughness
  0.0557583952804708,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ceba110a-a783-41ff-a2fd-1f4df41c650a}, !- Handle
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}, !- Handle
  Fixed Window 3.24/0.49/0.41,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {375078a9-5551-4e12-9dc6-c3602622b464}, !- Handle
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Handle
  Steel Frame NonRes Wall Insulation-2.10, !- Name
  MediumRough,                            !- Roughness
  0.0870564552646046,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9452172c-4872-4604-ad0c-bbbd2a734991}, !- Handle
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:StandardsInformation:Construction,
  {7363c8c8-deb3-4f0e-a9a2-e0347923913c}, !- Handle
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Handle
  Metal Semi-Cond Roof Insulation-1.87,   !- Name
  MediumRough,                            !- Roughness
  0.0822341258092582,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ca7e2c3e-2d35-4375-ac7c-f1af46777652}, !- Handle
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {f58444dd-15e3-41ac-9836-abe00e58b0ce}, !- Handle
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {89f414af-9231-4912-a076-102d05c66aee}, !- Handle
  Mass NonRes Wall Insulation-1.96,       !- Name
  MediumRough,                            !- Roughness
  0.0752751486901879,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {580c257e-cfc7-42d5-bc15-3e06514fba58}, !- Handle
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {34137e0c-408d-4506-ab36-95a4ad133784}, !- Handle
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Layer 1
  {798074e2-9644-4cf4-9a75-81e69579bf8e}; !- Layer 2

OS:Material,
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {798074e2-9644-4cf4-9a75-81e69579bf8e}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {af2e3f4b-0d29-4de1-9894-bda9666e2fa9}, !- Handle
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7b74f468-35e8-4a33-a867-74e4cd0ad00b}, !- Handle
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.24, !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {efca3bb9-c31b-49bc-bd47-65db00e947f3}, !- Handle
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Handle
  Mass NonRes Wall Insulation-1.43,       !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dc253899-98b7-48f7-9f51-9371fdf11540}, !- Handle
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:StandardsInformation:Construction,
  {395caade-18dd-4b0c-a085-b04e8cade387}, !- Handle
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Handle
  Metal Semi-Cond Roof Insulation-2.50,   !- Name
  MediumRough,                            !- Roughness
  0.113125446059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cfb44aae-84e7-47cc-8aba-2f9681a00355}, !- Handle
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Handle
  Mass NonRes Wall Insulation-2.48,       !- Name
  MediumRough,                            !- Roughness
  0.100934958592615,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b99d6831-1a14-486e-8e98-903ca848bd27}, !- Handle
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8, !- Name
  ,                                       !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Handle
  AtticFloor NonRes Insulation-6.52,      !- Name
  MediumRough,                            !- Roughness
  0.30260955835062,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {33caca0a-ebfb-4dd3-a9a8-5c5c6c7f24d1}, !- Handle
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}; !- Layer 1

OS:StandardsInformation:Construction,
  {10a80ac2-6bb8-4e95-82fc-f0811aa26c8a}, !- Handle
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {98729292-a619-444c-b79f-2c227ed031c7}, !- Handle
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 2

OS:StandardsInformation:Construction,
  {7182bbe8-daa3-46a9-9534-f11f664090d8}, !- Handle
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Handle
  Steel Frame NonRes Wall Insulation-3.21, !- Name
  MediumRough,                            !- Roughness
  0.14122619066012,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c5abd5ed-6c32-45f6-af64-fca70c6f6a79}, !- Handle
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Handle
  Wood Frame NonRes Wall Insulation-3.45, !- Name
  MediumRough,                            !- Roughness
  0.153532499715495,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0e78498c-645a-4e0c-9287-86365c8c4d23}, !- Handle
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {5f49cf25-f20c-4d9c-9e21-d017d29e32ab}, !- Handle
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Building,
  {ec23a70e-1468-4d3d-a971-c3cb0b2edcd9}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:DefaultConstructionSet,
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Handle
  MyConsturction,                         !- Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Exterior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Interior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Ground Contact Surface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Exterior SubSurface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Interior SubSurface Constructions Name
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Handle
  Default Surface Constructions 1,        !- Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Floor Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Wall Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Fixed Window Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Operable Window Construction Name
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Skylight Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Tubular Daylight Dome Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}; !- Tubular Daylight Diffuser Construction Name

