
Version,
  8.2;                                    !- Version Identifier

LifeCycleCost:Parameters,
  {f6a1d273-4b8e-4b61-ad8f-ee3472dc4e84}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  0,                                      !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone 1,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  20,                                     !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 147,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 4 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 5 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 6 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 7 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 8 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 9 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 10 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 11 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 12 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 13 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 14 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 15 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 16 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 17 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 18 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 19 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 20 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 21 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 22 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 23 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 24 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 25 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 26 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 27 {m}
  10.22125, 0.203749999999999, 0;         !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.31, 3.75;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 3.75;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 3.75;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 3.75;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 3.75;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 3.75;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 3.75;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 3.75;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 3.75;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.75,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 3.75;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 176,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 177,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 4 {m}
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 5 {m}
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 6 {m}
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 7 {m}
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 8 {m}
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 9 {m}
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 10 {m}
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 11 {m}
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 12 {m}
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 13 {m}
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 14 {m}
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 15 {m}
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 16 {m}
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 17 {m}
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 18 {m}
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 19 {m}
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 20 {m}
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 21 {m}
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 22 {m}
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 23 {m}
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 24 {m}
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 25 {m}
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 26 {m}
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 27 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 10,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  40,                                     !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 294,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 323,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 4 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 5 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 6 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 7 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 8 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 9 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 10 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 11 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 12 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 13 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 14 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 15 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 16 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 17 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 18 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 19 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 20 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 21 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 22 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 23 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 24 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 25 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 26 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 27 {m}
  10.22125, 0.203749999999999, 0;         !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.31, 3.75;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 3.75;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 3.75;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 3.75;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 3.75;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 3.75;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 3.75;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 3.75;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 3.75;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.75,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 3.75;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 352,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 353,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 4 {m}
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 5 {m}
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 6 {m}
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 7 {m}
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 8 {m}
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 9 {m}
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 10 {m}
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 11 {m}
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 12 {m}
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 13 {m}
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 14 {m}
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 15 {m}
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 16 {m}
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 17 {m}
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 18 {m}
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 19 {m}
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 20 {m}
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 21 {m}
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 22 {m}
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 23 {m}
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 24 {m}
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 25 {m}
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 26 {m}
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 27 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 11,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  0:10:0,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:11:0,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 3.75;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:12:0,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:13:0,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 3.75;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:14:0,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:15:0,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:16:0,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:17:0,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:18:0,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:19:0,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:1:0,                                  !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 4 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 5 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 6 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 7 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 8 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 9 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 10 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 11 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 12 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 13 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 14 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 15 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 16 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 17 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 18 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 19 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 20 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 21 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 22 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 23 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 24 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 25 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 26 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 27 {m}
  10.22125, 0.203749999999999, 0;         !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  0:20:0,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:21:0,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:22:0,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 3.75;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:23:0,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 3.75;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:24:0,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 3.75;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:25:0,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 3.75;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:26:0,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:27:0,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 3.75;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:28:0,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 3.75;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:29:0,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.75,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 3.75;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:2:0,                                  !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:30:0,                                 !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 4 {m}
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 5 {m}
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 6 {m}
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 7 {m}
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 8 {m}
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 9 {m}
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 10 {m}
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 11 {m}
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 12 {m}
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 13 {m}
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 14 {m}
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 15 {m}
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 16 {m}
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 17 {m}
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 18 {m}
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 19 {m}
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 20 {m}
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 21 {m}
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 22 {m}
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 23 {m}
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 24 {m}
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 25 {m}
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 26 {m}
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 27 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  0:3:0,                                  !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:4:0,                                  !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.31, 3.75;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:5:0,                                  !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:6:0,                                  !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:7:0,                                  !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:8:0,                                  !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0:9:0,                                  !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 12,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  23.75,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 177,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 176,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 4 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 5 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 6 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 7 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 8 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 9 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 10 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 11 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 12 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 13 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 14 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 15 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 16 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 17 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 18 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 19 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 20 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 21 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 22 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 23 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 24 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 25 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 26 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 27 {m}
  10.22125, 0.203749999999999, 0;         !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 2.5,                         !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 2.5,                          !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 2.5,          !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.31, 2.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 2.5,           !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 2.5;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 2.5,                     !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 2.5;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 2.5,           !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 2.5;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 2.5,          !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 2.5;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 2.5,                      !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 2.5;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 2.5,                    !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 2.5;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 2.5,                     !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 2.5;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 2.5,                    !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 2.5;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 2.5;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 2.5,          !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 2.5,           !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 2.5;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 2.5,                     !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 2.5;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 2.5,           !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 2.5;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 2.5,          !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 2.5;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 2.5,                       !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 2.5;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 2.5,                 !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 2.5;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 2.5,                   !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 2.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 2.5,                 !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 2.5;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 2.5,         !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 2.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 2.5,       !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 2.5;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 2.5,        !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 2.5;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 2.5,       !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 2.5;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 2.5;       !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 13,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  30,                                     !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 206,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 235,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 4 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 5 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 6 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 7 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 8 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 9 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 10 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 11 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 12 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 13 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 14 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 15 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 16 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 17 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 18 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 19 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 20 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 21 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 22 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 23 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 24 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 25 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 26 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 27 {m}
  10.22125, 0.203749999999999, 0;         !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.31, 3.75;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 3.75;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 3.75;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 3.75;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 3.75;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 3.75;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 3.75;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 3.75;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 3.75;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.75,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 3.75;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 264,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 265,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 4 {m}
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 5 {m}
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 6 {m}
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 7 {m}
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 8 {m}
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 9 {m}
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 10 {m}
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 11 {m}
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 12 {m}
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 13 {m}
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 14 {m}
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 15 {m}
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 16 {m}
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 17 {m}
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 18 {m}
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 19 {m}
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 20 {m}
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 21 {m}
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 22 {m}
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 23 {m}
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 24 {m}
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 25 {m}
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 26 {m}
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 27 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 14,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  10,                                     !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 59,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 4 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 5 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 6 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 7 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 8 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 9 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 10 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 11 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 12 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 13 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 14 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 15 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 16 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 17 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 18 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 19 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 20 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 21 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 22 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 23 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 24 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 25 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 26 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 27 {m}
  10.22125, 0.203749999999999, 0;         !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.31, 3.75;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 3.75;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 3.75;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 3.75;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 3.75;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 3.75;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 3.75;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 3.75;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 3.75;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.75,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 3.75;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 89,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 4 {m}
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 5 {m}
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 6 {m}
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 7 {m}
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 8 {m}
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 9 {m}
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 10 {m}
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 11 {m}
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 12 {m}
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 13 {m}
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 14 {m}
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 15 {m}
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 16 {m}
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 17 {m}
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 18 {m}
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 19 {m}
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 20 {m}
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 21 {m}
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 22 {m}
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 23 {m}
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 24 {m}
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 25 {m}
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 26 {m}
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 27 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 15,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  6.25,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.31, 3.75;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 3.75;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 3.75;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 3.75;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 3.75;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 3.75;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 3.75;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 3.75;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 3.75;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.75,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 3.75;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 30,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 4 {m}
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 5 {m}
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 6 {m}
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 7 {m}
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 8 {m}
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 9 {m}
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 10 {m}
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 11 {m}
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 12 {m}
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 13 {m}
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 14 {m}
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 15 {m}
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 16 {m}
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 17 {m}
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 18 {m}
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 19 {m}
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 20 {m}
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 21 {m}
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 22 {m}
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 23 {m}
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 24 {m}
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 25 {m}
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 26 {m}
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 27 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 2,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  33.75,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 264,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 4 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 5 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 6 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 7 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 8 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 9 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 10 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 11 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 12 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 13 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 14 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 15 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 16 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 17 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 18 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 19 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 20 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 21 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 22 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 23 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 24 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 25 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 26 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 27 {m}
  10.22125, 0.203749999999999, 0;         !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 2.5,                         !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 2.5,                          !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 2.5,          !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.31, 2.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 2.5,           !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 2.5;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 2.5,                     !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 2.5;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 2.5,           !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 2.5;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 2.5,          !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 2.5;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 2.5,                      !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 2.5;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 2.5,                    !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 2.5;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 2.5,                     !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 2.5;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 2.5,                    !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 2.5;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 2.5;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 2.5,          !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 2.5,           !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 2.5;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 2.5,                     !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 2.5;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 2.5,           !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 2.5;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 2.5,          !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 2.5;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 2.5,                       !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 2.5;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 2.5,                 !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 2.5;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 2.5,                   !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 2.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 2.5,                 !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 2.5;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 2.5,         !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 2.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 2.5,       !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 2.5;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 2.5,        !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 2.5;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 2.5,       !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 2.5;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 2.5;       !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 3,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  13.75,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 2.5,                    !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 2.5;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 2.5;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 2.5,          !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 2.5,           !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 2.5;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 2.5,                     !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 2.5;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 2.5,           !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 2.5;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 2.5,          !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 2.5;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 2.5,                       !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 2.5;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 2.5,                 !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 2.5;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 2.5,                   !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 2.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 2.5,                 !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 2.5;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 2.5,         !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 2.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 2.5,       !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 2.5;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 2.5,        !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 2.5;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 2.5,       !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 2.5;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 2.5;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 88,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 4 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 5 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 6 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 7 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 8 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 9 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 10 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 11 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 12 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 13 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 14 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 15 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 16 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 17 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 18 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 19 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 20 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 21 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 22 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 23 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 24 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 25 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 26 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 27 {m}
  10.22125, 0.203749999999999, 0;         !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 2.5,                         !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 2.5,                          !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 2.5,          !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.31, 2.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 2.5,           !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 2.5;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 2.5,                     !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 2.5;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 2.5,           !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 2.5;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 2.5,          !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 2.5;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 2.5,                      !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 2.5;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 2.5,                    !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 2.5;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 2.5,                     !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 2.5;                    !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 4,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  46.25,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.31, 3.75;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 390,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 391,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 3.75;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 3.75;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 402,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 3.75;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 3.75;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 3.75;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 3.75;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 408,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 3.75;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 3.75;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.75,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 3.75;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 411,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 4 {m}
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 5 {m}
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 6 {m}
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 7 {m}
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 8 {m}
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 9 {m}
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 10 {m}
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 11 {m}
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 12 {m}
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 13 {m}
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 14 {m}
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 15 {m}
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 16 {m}
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 17 {m}
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 18 {m}
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 19 {m}
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 20 {m}
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 21 {m}
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 22 {m}
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 23 {m}
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 24 {m}
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 25 {m}
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 26 {m}
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 27 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 5,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  16.25,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.31, 3.75;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 3.75;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 3.75;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 3.75;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 3.75;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 3.75;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 3.75;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 3.75;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 3.75;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.75,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 3.75;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 118,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 4 {m}
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 5 {m}
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 6 {m}
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 7 {m}
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 8 {m}
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 9 {m}
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 10 {m}
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 11 {m}
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 12 {m}
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 13 {m}
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 14 {m}
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 15 {m}
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 16 {m}
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 17 {m}
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 18 {m}
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 19 {m}
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 20 {m}
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 21 {m}
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 22 {m}
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 23 {m}
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 24 {m}
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 25 {m}
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 26 {m}
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 27 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 6,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  26.25,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.31, 3.75;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 3.75;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 3.75;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 3.75;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 3.75;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 3.75;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 3.75;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 3.75;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 3.75;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.75,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 3.75;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 235,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 206,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 4 {m}
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 5 {m}
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 6 {m}
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 7 {m}
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 8 {m}
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 9 {m}
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 10 {m}
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 11 {m}
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 12 {m}
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 13 {m}
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 14 {m}
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 15 {m}
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 16 {m}
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 17 {m}
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 18 {m}
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 19 {m}
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 20 {m}
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 21 {m}
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 22 {m}
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 23 {m}
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 24 {m}
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 25 {m}
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 26 {m}
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 27 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 7,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  3.75,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  0:30:0,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 4 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 5 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 6 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 7 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 8 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 9 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 10 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 11 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 12 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 13 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 14 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 15 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 16 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 17 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 18 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 19 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 20 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 21 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 22 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 23 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 24 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 25 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 26 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 27 {m}
  10.22125, 0.203749999999999, 0;         !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 2.5,                    !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 2.5;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 2.5,                     !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 2.5;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 2.5,                    !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 2.5;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 2.5;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 2.5,          !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 2.5,           !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 2.5;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 2.5,                     !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 2.5;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 2.5,           !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 2.5;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 2.5,                         !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 2.5,          !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 2.5;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 2.5,                       !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 2.5;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 2.5,                 !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 2.5;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 2.5,                   !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 2.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 2.5,                 !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 2.5;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 2.5,         !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 2.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 2.5,       !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 2.5;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 2.5,        !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 2.5;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 2.5,       !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 2.5;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 2.5;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 2.5,                          !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 2.5,          !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.31, 2.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 2.5,           !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 2.5;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 2.5,                     !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 2.5;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 2.5,           !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 2.5;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 2.5,          !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 2.5;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 2.5,                      !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 2.5;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 8,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  43.75,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 353,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 352,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 4 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 5 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 6 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 7 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 8 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 9 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 10 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 11 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 12 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 13 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 14 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 15 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 16 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 17 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 18 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 19 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 20 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 21 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 22 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 23 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 24 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 25 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 26 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 27 {m}
  10.22125, 0.203749999999999, 0;         !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 354,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 2.5,                         !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 355,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 2.5,                          !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 2.5,          !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.31, 2.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 2.5,           !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 2.5;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 2.5,                     !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 2.5;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 2.5,           !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 2.5;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 2.5,          !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 2.5;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 361,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 2.5,                      !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 2.5;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 2.5,                    !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 2.5;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 2.5,                     !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 2.5;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 2.5,                    !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 2.5;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 2.5;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 366,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 2.5,          !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 2.5,           !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 2.5;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 2.5,                     !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 2.5;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 2.5,           !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 2.5;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 372,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 2.5,          !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 2.5;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 373,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 2.5,                       !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 2.5;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 2.5,                 !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 2.5;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 2.5,                   !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 2.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 2.5,                 !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 2.5;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 2.5,         !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 2.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 2.5,       !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 2.5;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 2.5,        !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 2.5;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 2.5,       !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 2.5;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 2.5;       !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 9,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  36.25,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.31, 3.75;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 3.75;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 3.75;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 3.75;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 3.75;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 3.75;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 3.75;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 3.75;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 3.75;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 3.75;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.75,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 3.75;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 323,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 294,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 4 {m}
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 5 {m}
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 6 {m}
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 7 {m}
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 8 {m}
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 9 {m}
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 10 {m}
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 11 {m}
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 12 {m}
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 13 {m}
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 14 {m}
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 15 {m}
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 16 {m}
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 17 {m}
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 18 {m}
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 19 {m}
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 20 {m}
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 21 {m}
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 22 {m}
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 23 {m}
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 24 {m}
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 25 {m}
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 26 {m}
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 27 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 28 {m}

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ProgramControl,
  1;                                      !- Number of Threads Allowed

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-5.18,      !- Name
  MediumRough,                            !- Roughness
  0.302609558350618,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-6.52,      !- Name
  MediumRough,                            !- Roughness
  0.30260955835062,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.79,       !- Name
  MediumRough,                            !- Roughness
  0.124663450809702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-3.72,       !- Name
  MediumRough,                            !- Roughness
  0.170145232344671,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.17,       !- Name
  MediumRough,                            !- Roughness
  0.0365394788793099,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.43,       !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.69,       !- Name
  MediumRough,                            !- Roughness
  0.0623673293364368,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.96,       !- Name
  MediumRough,                            !- Roughness
  0.0752751486901879,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-2.20,       !- Name
  MediumRough,                            !- Roughness
  0.0872609809472425,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-2.48,       !- Name
  MediumRough,                            !- Roughness
  0.100934958592615,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.12, !- Name
  MediumRough,                            !- Roughness
  0.0437899773880745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.24, !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.37, !- Name
  MediumRough,                            !- Roughness
  0.0557583952804708,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-1.05,   !- Name
  MediumRough,                            !- Roughness
  0.0422673301906313,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-1.81,   !- Name
  MediumRough,                            !- Roughness
  0.0795588880494838,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-1.87,   !- Name
  MediumRough,                            !- Roughness
  0.0822341258092582,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-2.50,   !- Name
  MediumRough,                            !- Roughness
  0.113125446059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-1.42, !- Name
  MediumRough,                            !- Roughness
  0.0539159052000001,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-2.10, !- Name
  MediumRough,                            !- Roughness
  0.0870564552646046,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-2.75, !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-3.21, !- Name
  MediumRough,                            !- Roughness
  0.14122619066012,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.0812847864409826,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Frame NonRes Wall Insulation-3.45, !- Name
  MediumRough,                            !- Roughness
  0.153532499715495,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 2.62/0.30/0.21,            !- Name
  2.61188,                                !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 2.67/0.30/0.21,            !- Name
  2.66866,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.24/0.25/0.16,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.16;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.24/0.49/0.41,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.81/0.39/0.27,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.81/0.49/0.38,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.25/0.11,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.39/0.22,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.22;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.61/0.47,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.47;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.70/0.60,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.7,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

Construction,
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-5.18,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-6.52,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.79,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.85,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 1, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.85,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.79,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-3.72,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1, !- Name
  Metal Roofing;                          !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-1.05,   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-1.81,   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-1.87,   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-1.81,   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-2.50,   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.17,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.43,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.69,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Name
  1/2IN Gypsum,                           !- Layer 1
  Mass NonRes Wall Insulation-1.69,       !- Layer 2
  8IN CONCRETE HW RefBldg,                !- Layer 3
  1IN Stucco;                             !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.96,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-2.20,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.17,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.43,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.69,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.96,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-2.20,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-2.48,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1, !- Name
  Metal Siding,                           !- Layer 1
  1/2IN Gypsum;                           !- Layer 2

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-0.77, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.12, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.24, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.37, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-1.42, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.10, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.75, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.10, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.75, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-3.21, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-1.98, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-3.45, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2, !- Name
  Fixed Window 5.84/0.25/0.11;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b, !- Name
  Fixed Window 3.24/0.25/0.16;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c, !- Name
  Fixed Window 5.84/0.39/0.22;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  Fixed Window 3.24/0.39/0.31;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7, !- Name
  Fixed Window 3.24/0.49/0.41;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8, !- Name
  Fixed Window 2.62/0.30/0.21;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c, !- Name
  Fixed Window 5.84/0.61/0.47;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, !- Name
  Fixed Window 3.81/0.39/0.27;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7, !- Name
  Fixed Window 3.81/0.49/0.38;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8, !- Name
  Fixed Window 2.67/0.30/0.21;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b, !- Name
  Fixed Window 3.81/0.39/0.27;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b, !- Name
  Fixed Window 3.24/0.39/0.31;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8, !- Name
  Fixed Window 5.84/0.70/0.60;            !- Layer 1

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Variable,*,Surface Outside Face Temperature,hourly; !- Zone Average [C]