
OS:Version,
  {9babeed0-bb23-438b-bce7-e4c23a453986}, !- Handle
  1.6.0;                                  !- Version Identifier

OS:BuildingStory,
  {f31b708a-91fa-44ca-a915-7c5651fc672c}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.75,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5090bc6b-7d37-4ed2-a0aa-9b6ce08fd492}; !- Group Rendering Name

OS:Space,
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Handle
  0 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f31b708a-91fa-44ca-a915-7c5651fc672c}, !- Building Story Name
  {d3e26cf0-f175-469d-a568-65db11eeee1b}; !- Thermal Zone Name

OS:Surface,
  {6ec05ef5-8db7-49f5-af6f-e5b1bcc95f2c}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03fdf5fb-9db0-46c4-8783-91db1a38df86}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 3.75;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {991ff15d-26e7-4ada-84a8-9f25c606a81e}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  2.18431016093284e-17, 22.31, 0,         !- X,Y,Z Vertex 3 {m}
  2.18431016093284e-17, 22.31, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36d702db-4708-426e-960d-cc7220185ff5}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54e1ad7e-a2c9-4aea-afa0-d2b0562de478}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71b4528b-74e4-4657-8566-e75a576b6049}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0036ff74-aee7-4a91-9733-6ef09292e55f}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d77df2b6-5112-477c-a8fb-3caa20880a73}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {920628af-b466-4e4e-a451-232cdcb49003}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {445b2331-6102-448c-a828-dd2e5ec1be9e}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 3.75;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6d1335c-15b5-4dac-b952-0e95523738ea}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7a17acd-a960-496c-b1a8-57b2c2b571e5}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 3.75;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6835be68-4b6a-4a95-b05e-b6fc3c03caae}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c526a4ad-e02f-4733-b262-c00999b19fe1}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13b9249f-7fbc-41b8-9b5f-05c2e2b8e9b1}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f54b085-f844-4a22-bb4a-b59820d34c68}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fef1ceba-fac6-454e-a752-41e74082a315}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea4f9b19-b6aa-43bc-ab1c-5af4e2744cfa}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37c50e9d-d711-464f-83d8-e5d657ca523b}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {161879f8-8acb-4325-b802-2b19152d6864}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3153ae79-d412-40e0-96d1-e18c17a94aeb}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 3.75;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {657acb81-e09d-44c1-867f-5a664cb401b8}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 3.75;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3359ddc2-3876-4173-9938-45d813a4054b}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 3.75;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7adb922-91d7-4c06-b45f-d072588a8a61}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 3.75;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {174b6d37-b958-4156-bfc1-ed1c4ccfdecb}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8fd42ee-2899-430e-b584-7adb12d52cc7}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d805fbc-fe0f-4578-b08d-d7ae0881d855}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 3.75;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b036094b-1223-4dca-b076-d476922cde0f}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b6efe4-e1d7-43a9-9cc5-011068926eb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.49615496201514e-19, 2.25552509965632e-17, 3.75, !- X,Y,Z Vertex 1 {m}
  -4.49615496201514e-19, 2.25552509965632e-17, 0, !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {226169a8-0c0d-450b-82d6-1d696d4155a7}, !- Handle
  Story 2,                                !- Name
  3.75,                                   !- Nominal Z Coordinate {m}
  2.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {382a12c5-63ed-4398-a489-0e7587068486}; !- Group Rendering Name

OS:Space,
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Handle
  0 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  3.75,                                   !- Z Origin {m}
  {226169a8-0c0d-450b-82d6-1d696d4155a7}, !- Building Story Name
  {ef757a85-d19d-4750-89f9-b15cc47fbe9f}; !- Thermal Zone Name

OS:Surface,
  {ae599e22-c036-4d6d-aa55-1593ac498e82}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 2.5,                         !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8618d2a3-4074-4d99-8d28-ddce20eb1cf1}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 2.5,                          !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f47e6fb6-ee28-402a-88ef-1da531db80e8}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 2.5,          !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  2.18431016093284e-17, 22.31, 0,         !- X,Y,Z Vertex 3 {m}
  2.18431016093284e-17, 22.31, 2.5;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {449be1b8-1e62-453f-871f-b25bf6b3def4}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 2.5,           !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 2.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5be5417a-af3b-47fc-abd0-8b4203088f23}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 2.5,                     !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 2.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a86506fe-1385-45b0-97be-141913cd95ab}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 2.5,           !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 2.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b78f07b-6608-4eb8-8246-b49a04366e63}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 2.5,          !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 2.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87c00f2d-ed5e-450a-8fa1-95dc7e9ce9b5}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 2.5,                      !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 2.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {483e89fb-1bbd-4296-8539-b9074704d683}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 2.5,                    !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 2.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a733bf41-be91-4926-a427-6a81a21ffe6b}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 2.5,                     !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 2.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be143b79-4d5b-4c7a-856a-826537b8bfd2}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 2.5,                    !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 2.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b02e4249-0654-4916-8bd1-4f0127862899}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 2.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2161dfc-b4e7-4d69-bc58-b6a2a98f9b43}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cf95e26-1d38-4655-85c8-2561ad7c311e}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bd4a755-2eea-4a02-a238-15c7eac95838}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 2.5,          !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57efc1ea-22d1-4739-9234-c35c7b8c47c1}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 2.5,           !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 2.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c78290a8-44aa-4671-a9e4-f4fd0bfa9fad}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 2.5,                     !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 2.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a17cdf2-984d-4fbf-a22c-9f1fc9fc2abf}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 2.5,           !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 2.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d649856-9bd4-43d1-b37b-19e49895a31a}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 2.5,          !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 2.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fc4a719-6fbc-4233-8959-881f08357512}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 2.5,                       !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 2.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11fe0188-9608-4bb8-b9d3-89bf7843cd3e}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 2.5,                 !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b637618-5715-4b19-a697-3ea1bf7612fa}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 2.5,                   !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 2.5;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {459d1419-1c08-4011-ae65-6ee829aecdb2}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 2.5,                 !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 2.5;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40ac04d0-97ac-4d10-b50f-468ee4ef584f}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 2.5,         !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 2.5;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {747d74dd-8553-442d-8543-0627dc5bc957}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 2.5,       !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 2.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e483c19-349e-4b22-a2d3-f5c78f888fd0}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 2.5,        !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 2.5;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f07a7251-d4ed-4845-b57b-ba5a801108f3}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 2.5,       !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 2.5;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e7389bd-eb2a-42b4-ac55-618a67c4cbc3}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97020e0b-0086-4612-a490-a6e596bf003d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 2.5;       !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {47451c85-f6ef-4918-a782-0d3b481f2b2a}, !- Handle
  Story 3,                                !- Name
  6.25,                                   !- Nominal Z Coordinate {m}
  3.75,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c3748124-b6f5-4904-b62e-1c2b70c8b028}; !- Group Rendering Name

OS:Space,
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Handle
  0 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  6.25,                                   !- Z Origin {m}
  {47451c85-f6ef-4918-a782-0d3b481f2b2a}, !- Building Story Name
  {e20364a7-6f1e-4719-bf2c-cb80302c855a}; !- Thermal Zone Name

OS:Surface,
  {8bc706ac-8f41-4a3c-a3e7-828551f4b4b8}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fd66af2-a090-4d06-9e3e-a8fe01acb9a6}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 3.75;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b86cbeac-ab43-4bc6-afa4-be13c9ce3911}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  2.18431016093284e-17, 22.31, 0,         !- X,Y,Z Vertex 3 {m}
  2.18431016093284e-17, 22.31, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83312d61-20e2-4e95-930f-3d9f5b0c527f}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {865e7c9a-a323-4284-8172-ffb2463378a7}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2a250a9-a376-46ed-91e9-e7159b815b74}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84fd9bc3-e8c9-4bd6-a077-a5408e13ba43}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a287ba2-6f34-4d85-9fcd-174dad77a97c}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdebffa0-47f0-44ff-aa68-b59fa2d2aa11}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f7acc39-37ae-4f25-a9e7-fedd3d950b26}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 3.75;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da9c3de7-4ac0-4870-a82c-e0b4aeef1e60}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02222368-b50c-4215-99b6-1ca311db0e22}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 3.75;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c2b6427-53f2-48e4-b13a-5d1fe69c6ebb}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4c5cfc8-eaf6-4f64-ae23-1e75b6133290}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4155cd80-c3de-42b9-915e-709deb958ad5}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03789f07-f8aa-410e-b24d-eb092e92aa2b}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d239b39-129a-4a4e-9870-5fd93621f122}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70ebf81e-2702-49d5-a8c5-f855144f35bf}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a187b72b-7bf6-4dcd-b65d-6923331cd77d}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48340653-01ae-49ed-b81c-7847fd773cba}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a28dfcf-cc58-43a1-97f0-32d01e592916}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 3.75;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91ea520e-0533-459b-b8a5-e4da904566f9}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 3.75;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afbecb34-3b55-4569-8f00-bb0fba52142e}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 3.75;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57129bcc-0e51-4f7b-8da8-77c7a5898646}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 3.75;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f4b7283-1c02-43c2-b1d8-4ca8d3ac2d33}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65e53dfc-7e97-4383-8c0d-c66c62c00b5a}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54b4b77a-d756-4dd4-b66a-d026f3b94ce2}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 3.75;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c8e670c-0cdd-46b7-a5f6-81dd9d499c0c}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11757e4c-8ffc-4de7-bf79-93477202370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.49615496201514e-19, 2.25552509965632e-17, 3.75, !- X,Y,Z Vertex 1 {m}
  -4.49615496201514e-19, 2.25552509965632e-17, 0, !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {13c6ba84-2044-40ef-b6d0-91113b900288}, !- Handle
  Story 4,                                !- Name
  10,                                     !- Nominal Z Coordinate {m}
  3.75,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b82909fd-8403-490d-a0a1-0d4dd7b7c4a8}; !- Group Rendering Name

OS:Space,
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Handle
  1 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  10,                                     !- Z Origin {m}
  {13c6ba84-2044-40ef-b6d0-91113b900288}, !- Building Story Name
  {2b078ca2-46af-4e8a-a698-7344cf08bdec}; !- Thermal Zone Name

OS:Surface,
  {81c169be-fcec-461c-a13d-c01084d290cf}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05c56d95-6828-4f69-93b6-7d4afffad613}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 3.75;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b607b91-c8e6-4a9d-a244-5998154ec62e}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  2.18431016093284e-17, 22.31, 0,         !- X,Y,Z Vertex 3 {m}
  2.18431016093284e-17, 22.31, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b0fb1b3-c7bf-48eb-b9cc-cf3fa34f5ab9}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5802dc07-7305-4569-9496-d726357ce1be}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cee0c849-f689-4a7b-b014-e08ec9f7955f}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15603775-e4fa-48bb-9c88-4698a9966df3}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbb3fa36-3621-4bd7-9353-8a9320ee80d1}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87165bfa-0582-4042-8ad3-1ae1b11101d2}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {982c2211-2c32-4376-ad06-a86a29e7bf14}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 3.75;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {340ef167-4495-4f2d-86ef-a84bf15fb402}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58435cee-2341-4d23-bf66-b46c7186ed58}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 3.75;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9a476ae-da81-4695-a9fe-f1045d4b4c78}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b1eb2c6-e2d6-4c99-b550-b44707b51e36}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28a6c358-a7ec-40fc-9845-26a3830f1624}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf25e2f6-1644-41bd-a55d-c1c11fcd499a}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {752fcd71-7dba-4d70-8e2c-59e5e87a56d3}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c983105-ff5d-4051-98b7-b0cbf70edc6b}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {003f9e09-54f4-460c-b23c-68bd3601c850}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da7ac6c1-af47-4268-8330-d15ee2f7be5a}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad6b860e-cc98-4852-acb2-22ba7cd7a8bb}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 3.75;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {755614c0-cd91-4107-a32f-86e48deb16aa}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 3.75;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92f353b5-e08a-4aed-af2e-82f6feb559e2}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 3.75;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {757e4ec6-767c-473d-8416-8647856b45fc}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 3.75;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b56ad04-a215-4869-8743-77448c7ed984}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46b08a4b-7e34-4621-8497-3f62d7c3c853}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b811e1c-be5c-422c-8749-14feedf2acd9}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 3.75;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f680d34d-7a91-410c-a9a8-c8248d56f3b1}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe583c7-80d1-49c2-b24b-ba2f7f43e7ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.49615496201514e-19, 2.25552509965632e-17, 3.75, !- X,Y,Z Vertex 1 {m}
  -4.49615496201514e-19, 2.25552509965632e-17, 0, !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {b82d7c17-df6b-4afd-b2e6-30ed33eab7ae}, !- Handle
  Story 5,                                !- Name
  13.75,                                  !- Nominal Z Coordinate {m}
  2.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {61c9a6c8-e2a4-41ac-a005-3e675b03181e}; !- Group Rendering Name

OS:Space,
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Handle
  1 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  13.75,                                  !- Z Origin {m}
  {b82d7c17-df6b-4afd-b2e6-30ed33eab7ae}, !- Building Story Name
  {04ed8003-80f3-4ed8-9267-6b9cf1ffa754}; !- Thermal Zone Name

OS:Surface,
  {1b1c8b3f-8c0b-49d5-a6f1-e1e8ebbbd36f}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 2.5,                         !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5423ee2-f273-4e3f-afbc-a9bbeb67218c}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 2.5,                          !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54ad67e6-c96f-46c5-ac4e-27fa7cdf60a0}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 2.5,          !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  2.18431016093284e-17, 22.31, 0,         !- X,Y,Z Vertex 3 {m}
  2.18431016093284e-17, 22.31, 2.5;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54264082-c06b-43d2-b814-91d34e5eab8c}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 2.5,           !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 2.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c510176d-bdd8-4880-8d33-a2f82da2af4c}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 2.5,                     !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 2.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df7bc22f-67a9-4469-8025-34eb4c348aa0}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 2.5,           !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 2.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67aaa776-b73b-403e-a0fb-6ec2a9c4a570}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 2.5,          !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 2.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43472ea7-6864-4aa9-91e5-7accf3fee717}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 2.5,                      !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 2.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {159142ad-675a-4edc-be7a-c590edbc1b0f}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 2.5,                    !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 2.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67cb6a05-b6b1-4957-85a6-c435650792d1}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 2.5,                     !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 2.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20a99480-7f14-4ad0-a5eb-7d6e4e4504da}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 2.5,                    !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 2.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {692d1e5b-5816-45d1-9508-ba03cc7e5ab5}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 2.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9a3bb1e-ce99-4446-b81b-3f681d1499e5}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef6c7d71-8801-4561-b977-d4cb50d86455}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31db526f-5f49-4312-985a-0dfa3ff11370}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 2.5,          !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e1405c8-ff79-4cb3-bed4-c21c7272c938}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 2.5,           !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 2.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbabcbb0-6610-4c22-9365-8e0eddcb4938}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 2.5,                     !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 2.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12197a5c-0f3c-4fee-ba67-b4eae0222ad1}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 2.5,           !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 2.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aeb5c29-7737-4eeb-a22c-cc20cdb9d7b4}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 2.5,          !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 2.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77138d5d-8238-4559-b8f7-826576ed5b2c}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 2.5,                       !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 2.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ac67bca-a976-4120-80bf-fd386a68f7f1}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 2.5,                 !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19b39a29-9f14-4fd5-9bda-2abff30db8b8}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 2.5,                   !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 2.5;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62777d83-c45c-4f81-949c-260313e343b6}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 2.5,                 !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 2.5;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5884dd66-eaed-4669-919b-35c9fb800f0e}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 2.5,         !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 2.5;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72301c04-cfee-4d91-ac29-d8cea3eb2b91}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 2.5,       !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 2.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {026e7091-8c93-4e0c-9cae-202afcbf99d6}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 2.5,        !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 2.5;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c824eec-6f03-4d35-9f10-c8327aa47363}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 2.5,       !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 2.5;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3c606e7-a13f-49e3-9bbb-56fe1229ceec}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037c8a43-3d48-453d-ada8-d2b70b1aaf52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 2.5;       !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {e68f1147-fc4f-48d0-9ea1-af9fb2192db2}, !- Handle
  Story 6,                                !- Name
  16.25,                                  !- Nominal Z Coordinate {m}
  3.75,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {08f2a333-cd0e-4e2e-8c5f-16ce341b8632}; !- Group Rendering Name

OS:Space,
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Handle
  1 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  16.25,                                  !- Z Origin {m}
  {e68f1147-fc4f-48d0-9ea1-af9fb2192db2}, !- Building Story Name
  {361e55a2-3713-4b94-8ecb-875ccfb53cbd}; !- Thermal Zone Name

OS:Surface,
  {2ceb7926-ac59-45d1-bb48-13fe578ad3ab}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8656897-cafd-4552-a90c-b6b2f5c21e21}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 3.75;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a553ad14-ea6e-4cbc-834e-b75969fdb866}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  2.18431016093284e-17, 22.31, 0,         !- X,Y,Z Vertex 3 {m}
  2.18431016093284e-17, 22.31, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47b23f2b-73de-4d3d-98e2-a777aa91ea5c}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75aee325-a437-48fb-a137-aa4e173df7aa}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2e80428-b8c1-4955-ba9f-ff8cf9a9b2f1}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4254481-ef4f-4860-b494-ac5bd9f93b0a}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dbba856-3f0f-46c0-a30a-7e72b87966e0}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6a4643b-4b7a-4054-83b7-ce7ea3637460}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46051202-0d34-4de2-9d44-a626708b192d}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 3.75;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae8c33cf-8b40-45e1-b781-fbed4b32cded}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01595147-d8d0-44ea-a5d7-b0fb3f963f33}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 3.75;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e53bac3-9650-4782-827f-632297212a9d}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15d7461f-a1ae-4038-9eba-6c82c064f53a}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be95a851-ed7c-4328-8ebd-fc193016f30d}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3bd72d0-b782-4561-b510-13f801120d2a}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {434a232e-e264-45a6-9218-7431cf285fec}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df4fadf1-6bf4-4baa-a51b-714ba7475bbb}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7eb27ebb-bd57-4a79-a4ca-784605a5b71e}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05b7d9a1-3617-47e9-b8b4-c12d552a6fea}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8a77112-af00-461c-838d-fb7aa72a2182}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 3.75;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5868481c-1e85-497d-920a-0589435b8856}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 3.75;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1718d82-8696-4e2c-ae16-333372ead2e1}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 3.75;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71a894bf-4dbc-48e5-9ac2-fd95f46e6266}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 3.75;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f9bb936-632d-4166-878c-035d2ba2df0f}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {636db5a5-6722-4baa-bf56-89d369a883f8}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a489c06-ca3a-4fe2-91d8-8283a9ec2f8b}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 3.75;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {953beef0-c03e-42b6-bdd3-ac10b5349313}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa24d72-3e79-4120-bdab-ac69e788ab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.49615496201514e-19, 2.25552509965632e-17, 3.75, !- X,Y,Z Vertex 1 {m}
  -4.49615496201514e-19, 2.25552509965632e-17, 0, !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {b1713eb8-fb84-48fc-aba7-e6aeb68f2543}, !- Handle
  Story 7,                                !- Name
  20,                                     !- Nominal Z Coordinate {m}
  3.75,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {4ce88504-fe57-4d82-8c4a-cf4bc79fa233}; !- Group Rendering Name

OS:Space,
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Handle
  2 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  20,                                     !- Z Origin {m}
  {b1713eb8-fb84-48fc-aba7-e6aeb68f2543}, !- Building Story Name
  {cfcd2f4b-03b7-4110-9baa-30212fda64b7}; !- Thermal Zone Name

OS:Surface,
  {a008bac0-d2a7-4e6b-a343-c184f5a4694a}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9399c794-5554-43fe-88fe-79e35b501286}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 3.75;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2157a7d2-7020-4892-a76a-c21b8ea74fcb}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  2.18431016093284e-17, 22.31, 0,         !- X,Y,Z Vertex 3 {m}
  2.18431016093284e-17, 22.31, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a673b57-c866-42e4-bee2-67675c47566e}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bb66865-e232-4a37-8b7f-95e514c4063d}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2ee3801-bc0f-4983-810d-71c882ce24d9}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7410c0f-d6cf-4b3d-bc78-15fcf1fa001f}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c55e8a81-d8c3-4b1b-b03e-7b94080b0a43}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab057556-fcde-4562-8a71-ad7bad030d5f}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba382f69-1b09-4946-a8df-b169977813cd}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 3.75;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd55bf57-989a-47aa-8ffe-b6fdf13aa1b1}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bd5acfc-237b-47b4-8f75-628e580990cc}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 3.75;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4e679d1-944b-4e07-8190-0b8aac8edeaf}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {332f42df-8400-44dc-990c-a0611db8a811}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8eaa541-ba10-4d45-af76-962ac7043337}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdf9a8f7-667d-4530-b537-676defaec131}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87217ae6-d594-48fa-9610-9f212dea577a}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a45db7af-a680-4e88-8640-94abd97015b3}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {400801f9-8e69-4b9d-91e5-fcf8b209b4db}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7091d45e-56f2-427e-b1bc-98164a538c31}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5bd9a2a-7f32-4f28-9ded-968b37687f55}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 3.75;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff1e2b05-cbc5-424c-894e-b413484f2a4b}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 3.75;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e358671-a6ae-46ef-95d6-780d359d9d07}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 3.75;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fff213a7-45d0-4655-9538-700c3238450e}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 3.75;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {220ce664-60ea-44a9-82af-3f05275d3302}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54daf084-abb2-4175-941d-4734156353d2}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6792caf7-20b2-4b45-909a-bb1455eec293}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 3.75;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a28bbc0d-5d29-437d-83d0-9cfd0468d876}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71e208b2-31e5-428b-a2b5-a3300e0032a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.49615496201514e-19, 2.25552509965632e-17, 3.75, !- X,Y,Z Vertex 1 {m}
  -4.49615496201514e-19, 2.25552509965632e-17, 0, !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {3424073c-f28a-454e-8a1d-5d78004250b9}, !- Handle
  Story 8,                                !- Name
  23.75,                                  !- Nominal Z Coordinate {m}
  2.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {659b02c7-185b-4734-a9a5-981d6b568815}; !- Group Rendering Name

OS:Space,
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Handle
  2 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  23.75,                                  !- Z Origin {m}
  {3424073c-f28a-454e-8a1d-5d78004250b9}, !- Building Story Name
  {ec659b4a-9d8f-489b-9343-eed0affcc798}; !- Thermal Zone Name

OS:Surface,
  {507b6b30-7da0-495d-826f-904cdabc4fa5}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 2.5,                         !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {291063e2-9dc1-413a-a5e5-b8013b1584c6}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 2.5,                          !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2912b30-abed-479b-b308-3eb25a07769e}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 2.5,          !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  2.18431016093284e-17, 22.31, 0,         !- X,Y,Z Vertex 3 {m}
  2.18431016093284e-17, 22.31, 2.5;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ecb02d7-15e9-4452-b1ae-30026c55593b}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 2.5,           !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 2.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d50bdf3c-e837-4454-91bf-614246631b10}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 2.5,                     !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 2.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe78c99e-e52d-4a22-8f97-06b9d283b657}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 2.5,           !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 2.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {151fa0f0-9f3c-4864-bec8-39314c36ef7c}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 2.5,          !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 2.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f7dc462-040b-48cd-8ee9-80ba369ea929}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 2.5,                      !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 2.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6d412b7-e724-4e55-af7d-a782cd492c97}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 2.5,                    !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 2.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b97bc6e-ebc4-4bdc-b9cc-dff293ff63fd}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 2.5,                     !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 2.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73d9da4f-ed10-4b53-9030-006ca4f1be51}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 2.5,                    !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 2.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad78aeb9-6a40-4b1e-b3f3-7bb453978954}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 2.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a39b16ab-2bc9-46dc-b034-497199fc4bbc}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {202cebe6-1f43-4677-84d2-5bd32592b191}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b47a544-35cb-45f3-bac6-051b644f70b6}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 2.5,          !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ad1b150-1341-43fb-873a-c9a1fe15ec75}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 2.5,           !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 2.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79ca4854-a5e2-4bb4-be24-b602e4fe65f6}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 2.5,                     !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 2.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5a89c0c-f087-465b-bfd5-eb52b51332df}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 2.5,           !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 2.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0726f15-17cd-477f-926a-534d222b9b10}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 2.5,          !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 2.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f060155-8482-43a3-9b5e-21bf7e9bd5b8}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 2.5,                       !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 2.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc3b35f3-4621-4f45-af15-0219a8f98ade}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 2.5,                 !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53c9516e-6aaa-410a-8e5b-5eea7efe42b9}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 2.5,                   !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 2.5;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4420c5e8-3d0d-48d8-a91b-0fbb83fd8510}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 2.5,                 !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 2.5;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5d7a9e2-d92c-4181-93ab-a118f59f81c9}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 2.5,         !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 2.5;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23478bcd-c881-4937-8365-e97d94f324b1}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 2.5,       !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 2.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {039ea97d-ea7d-407b-b2b9-2172180d904a}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 2.5,        !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 2.5;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28436235-a9a8-467a-a606-0411bb9d1c7e}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 2.5,       !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 2.5;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d21dc6a0-dad9-4d29-b733-872d11e86002}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ed17cd9-1ae9-4060-aa01-23bd2210890d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 2.5;       !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {f4463cbf-d103-49d1-a7f5-3e614ff62838}, !- Handle
  Story 9,                                !- Name
  26.25,                                  !- Nominal Z Coordinate {m}
  3.75,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8b02ccb0-93a0-4be7-bbe4-7cba039ea4a1}; !- Group Rendering Name

OS:Space,
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Handle
  2 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  26.25,                                  !- Z Origin {m}
  {f4463cbf-d103-49d1-a7f5-3e614ff62838}, !- Building Story Name
  {f29d9548-75d6-4ece-9f3f-53ea2714b2e9}; !- Thermal Zone Name

OS:Surface,
  {08387a2b-09d0-458f-b8da-c8048e0a05a4}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cd1676a-ca6c-4b62-ae75-279ac79751f4}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 3.75;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {282dbbae-1bfb-4481-840b-0842d82e5033}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  2.18431016093284e-17, 22.31, 0,         !- X,Y,Z Vertex 3 {m}
  2.18431016093284e-17, 22.31, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f57b40c8-2494-429c-8c3a-fd491758ab3d}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f2bfae9-7c66-4c5d-95d2-10a8cb2902e5}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffa6123a-d0d2-4df4-95e2-5219f3547045}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf4c9634-f3e9-44d5-9cb5-ceca4bc06dc6}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80a6d1a4-5b56-43a0-923d-00c4f26864f7}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88287c2d-ea4b-48f1-9f6e-ba609538d40e}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e73444a3-2a92-473f-96b6-cf04b2f1a652}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 3.75;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {363584db-5c40-45b7-8369-459a9863a62c}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b563ea9-4d04-4d7c-ad96-ca4cbaf5e019}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 3.75;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c56d6f-97cc-46b7-bf09-9d0b6b2e817d}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c99903f1-9493-4f11-9a99-9bcc962ac404}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3f024e8-98e4-4614-aa90-d8192b3744da}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba42f78-dfec-4901-9a48-4530819f8bea}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f88043b6-2a19-4c7e-b5da-e2db556666c5}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cde40de-20d6-4067-b073-43b080906bce}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {719a87cf-3fcf-46af-bf9e-d9b4bf9a25e0}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7ae6837-669d-4463-9bf6-eae7cffd742f}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ac3abc5-a062-4b00-9725-79cdf4456c87}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 3.75;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72c89c48-6a33-465a-a9b5-233fadcdf683}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 3.75;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d7f8928-e22c-49f5-bc5e-aa222c94b74d}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 3.75;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04a72c61-bff7-46da-81d1-21946019ea0d}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 3.75;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0329ae88-773e-4249-96aa-0f54a27ef5a1}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ac818af-e7e8-46a3-8fa4-e5c7460b1e42}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38fdc292-5a2d-458a-a448-d17075162cfa}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 3.75;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af5b287c-31f4-4310-9527-c7b452562258}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688251e9-a1c9-4a50-b4a2-fd550e1b08f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.49615496201514e-19, 2.25552509965632e-17, 3.75, !- X,Y,Z Vertex 1 {m}
  -4.49615496201514e-19, 2.25552509965632e-17, 0, !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {1bcbf49d-5305-481a-b609-28338238df94}, !- Handle
  Story 10,                               !- Name
  30,                                     !- Nominal Z Coordinate {m}
  3.75,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8e8ae1b8-808e-4189-84bf-6ce5076e5b8b}; !- Group Rendering Name

OS:Space,
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Handle
  3 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  30,                                     !- Z Origin {m}
  {1bcbf49d-5305-481a-b609-28338238df94}, !- Building Story Name
  {f128a910-a9c3-4f8b-9c5c-529ae48b7d33}; !- Thermal Zone Name

OS:Surface,
  {7cbb5c6b-0916-43b3-b84c-d29afe7bb98f}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c45d8b4c-e7e4-4ee4-94df-19063f16be9e}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 3.75;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {367e6cfe-19a6-4aa2-86e2-c07c76c7853b}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  2.18431016093284e-17, 22.31, 0,         !- X,Y,Z Vertex 3 {m}
  2.18431016093284e-17, 22.31, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad389d81-b8c4-44b3-8357-e47ba88449bc}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73f57f7b-eebc-467a-a452-d025c22712e7}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b35598c-f8c7-4d24-a4c0-987ef7b0ff62}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c09df258-452e-486e-9eee-fe6d89f25aef}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8262e41-532d-466c-a7e6-d6d15c4138fb}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26a88061-5370-4184-abe8-bc5bc86c0f77}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8411d4ee-ea1b-40f8-a478-53e8b491ca38}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 3.75;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb12b74a-a7ad-4ed7-ad86-8e5129d5ddf7}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {569fbab8-baf1-499d-b625-e5de4c4d97a7}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 3.75;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2486bfd1-60ba-49b3-bc45-31857dcb3b2a}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {130bd921-1c3c-4993-aab1-37414f778619}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2c1c292-1335-46ab-8034-0afece4044fd}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15cb091f-d0c1-4212-a42d-a3c1b4e3b85f}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b3e0701-81fc-4851-9d13-177b8a96eb23}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b65c68b-0a76-4d5f-9a8b-7ebdb71e8c9e}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05c595de-4a85-4388-8ba2-132293a97e69}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffe36e2f-7016-48b6-9d17-e52fe16f6b10}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2c12280-57c0-4e22-8938-b99527455d31}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 3.75;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2372c74a-dfc9-4f44-9b4b-7c57ba947f50}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 3.75;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c054f2fc-f1fd-4d48-9cde-828fe7a5e3fa}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 3.75;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d96276f-7a7d-4387-b2ec-44c49f64a330}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 3.75;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3007924-904c-4be1-92f2-872604ffa907}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d1f84f9-5f9a-4271-82ce-3f74c53099a2}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f11283d-5b4c-4d3b-8885-29c706e5bdbd}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 3.75;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ef9e152-37bb-4a56-892c-5a9c18780fbb}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2130fd24-4135-479e-b57d-a9d66864506c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.49615496201514e-19, 2.25552509965632e-17, 3.75, !- X,Y,Z Vertex 1 {m}
  -4.49615496201514e-19, 2.25552509965632e-17, 0, !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {17aadf85-e9bb-46a5-8eb5-41eb2a761ce6}, !- Handle
  Story 11,                               !- Name
  33.75,                                  !- Nominal Z Coordinate {m}
  2.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ff71692e-3dc1-4f42-9a41-0ef04c0e7681}; !- Group Rendering Name

OS:Space,
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Handle
  3 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  33.75,                                  !- Z Origin {m}
  {17aadf85-e9bb-46a5-8eb5-41eb2a761ce6}, !- Building Story Name
  {973804b3-ae16-4fa7-8371-cbed281ec6be}; !- Thermal Zone Name

OS:Surface,
  {8c59d1ee-d09e-4f75-93d2-4257856f96e8}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 2.5,                         !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a5b1672-afe6-427c-933a-7bd81a9f7dec}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 2.5,                          !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c974e4a-547b-4714-a8a3-996e9ed79b30}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 2.5,          !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  2.18431016093284e-17, 22.31, 0,         !- X,Y,Z Vertex 3 {m}
  2.18431016093284e-17, 22.31, 2.5;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b1c8603-7cc4-432b-87dc-82a37a0c9217}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 2.5,           !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 2.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {198dac5d-fa63-4f4d-8c1b-216924e16ede}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 2.5,                     !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 2.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1b73cb3-3396-4a9d-a189-746e3c038bbd}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 2.5,           !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 2.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09c1f86a-08f9-488b-a498-92301992ea5d}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 2.5,          !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 2.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab9d7f6f-bf54-4883-a405-bb7bf0caf86c}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 2.5,                      !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 2.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2311cbcf-074c-450d-bf76-9078753af9ef}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 2.5,                    !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 2.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3232a188-b8c7-413f-9114-dc88ce6a1aac}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 2.5,                     !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 2.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69cbea26-f9a6-4c84-b3dc-43f5b8a57317}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 2.5,                    !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 2.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17d2cef4-ac70-4adc-bfb7-3ec4f5775ad2}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 2.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f348258-17c9-45fc-a8a2-1cf325f2c851}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ee984c4-d15b-4df0-9406-ca59e4d32611}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbd21b18-272c-4186-b98d-e18cf52dd475}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 2.5,          !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c33d2edf-1cc3-43a8-9c26-860a9b6045ad}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 2.5,           !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 2.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2481c473-7f2d-4f95-9b75-f3d0d4c952a4}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 2.5,                     !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 2.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be58e423-8433-4d3d-a346-d6766cf9fb5d}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 2.5,           !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 2.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65cdf3e5-70ae-4864-bc0c-6f38389c8f7b}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 2.5,          !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 2.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f31ae323-1f85-40d1-a9a4-47819b2ee1f3}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 2.5,                       !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 2.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6873f424-3f5c-4583-a61d-a5af19fe2bee}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 2.5,                 !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bcdf8c0-d90a-468b-9922-6e08c35fef2c}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 2.5,                   !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 2.5;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f3d4ff6-55f6-4c05-8532-0b4389a4c326}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 2.5,                 !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 2.5;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4bb8b18-4f80-49b3-8dbc-242ec95b05ea}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 2.5,         !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 2.5;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {404e3c76-691c-48b2-88c2-ee56b972fa7a}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 2.5,       !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 2.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51e00e92-50cf-432f-9626-c0c3c5a55cb9}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 2.5,        !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 2.5;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9b40bbf-13b2-41aa-ac6b-8b4d0a4b319c}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 2.5,       !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 2.5;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {658d4ebe-0a15-4ba4-879e-52e7f6d51989}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1affbc-6ec6-4f4a-999b-f7719605fe6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 2.5;       !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {a5bfebfe-54a0-4fb1-895e-b3e67633d50b}, !- Handle
  Story 12,                               !- Name
  36.25,                                  !- Nominal Z Coordinate {m}
  3.75,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a6f20c92-0636-4047-98db-3f2d4be73881}; !- Group Rendering Name

OS:Space,
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Handle
  3 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  36.25,                                  !- Z Origin {m}
  {a5bfebfe-54a0-4fb1-895e-b3e67633d50b}, !- Building Story Name
  {45ab90c5-5247-42b1-8e59-2752ecb406f4}; !- Thermal Zone Name

OS:Surface,
  {5af76b72-603b-41ec-b6c8-a2bbc9135f00}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65b77cbe-1140-4483-b1e0-9995bd8947eb}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 3.75;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6feca8ad-882f-4b53-9a90-b67a910a6818}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  2.18431016093284e-17, 22.31, 0,         !- X,Y,Z Vertex 3 {m}
  2.18431016093284e-17, 22.31, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3df103f-3a64-4b6a-9e79-5b9652d9bbd9}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c38388c0-ec45-428e-9154-d5dc0eea8b9c}, !- Handle
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b2db2c4-7041-4872-812b-1e8b6c0dc2f8}, !- Handle
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bc5751a-0e2d-4e75-9774-49027c85fbe0}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20171014-5f18-4270-8226-6049082dd8a8}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26c705fc-68f3-496a-b354-30c672028933}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0afb098d-185a-4363-a535-bd545bd4f7af}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 3.75;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77ba3b08-bde3-4184-9db2-f6c16e7f98a8}, !- Handle
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8144569a-63e9-4224-a05b-2a4766323b50}, !- Handle
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 3.75;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ce3b427-d94a-4319-9a85-70df37509d6b}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28c5c463-9500-4b13-bff4-388c189b46a2}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15c08fcf-4bb3-4ca8-82e1-a26d63990863}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef45c2f5-0b7d-4a82-b0c0-8f96cb15fef7}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b6a93fd-bfba-4c74-8411-a4f91cf64fc2}, !- Handle
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {122d5528-e2bf-48cb-9173-f09209515f45}, !- Handle
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f32562ac-1dc7-41f7-8dfd-40f96c5b7ff4}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06d323ec-1f2a-4ce5-96be-00f2535b0f1f}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {152300b0-b312-4c90-a8f4-f7e9797284a1}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 3.75;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9155a5a2-9bcb-4f89-86b6-a963a580b29d}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 3.75;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10137a98-3e05-4708-a74e-5c5da5ce3f9b}, !- Handle
  Surface 354,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 3.75;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2686e61e-c4fc-4717-9f18-b245b9a13e7c}, !- Handle
  Surface 355,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 3.75;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {825a07b7-a55b-4e8d-88a6-bf9afc98f61d}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceadad90-fdf2-4334-a26a-e0e0440fbe27}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10aaa57f-46f3-40b9-956f-7f60de073ff7}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 3.75;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09609b65-72b5-4bf5-925d-c7880af3ec63}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {245db4c6-d9b8-499f-9d05-5d331fd181b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.49615496201514e-19, 2.25552509965632e-17, 3.75, !- X,Y,Z Vertex 1 {m}
  -4.49615496201514e-19, 2.25552509965632e-17, 0, !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {b246d02c-31b3-47d1-9ae9-aeceb81a52f7}, !- Handle
  Story 13,                               !- Name
  40,                                     !- Nominal Z Coordinate {m}
  3.75,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7d884635-a223-4638-976f-dbb13f8abf10}; !- Group Rendering Name

OS:Space,
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Handle
  4 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  40,                                     !- Z Origin {m}
  {b246d02c-31b3-47d1-9ae9-aeceb81a52f7}, !- Building Story Name
  {a556ad24-5638-452f-afe5-c41804c95593}; !- Thermal Zone Name

OS:Surface,
  {05c21f67-a340-4f0f-a9da-a1b7bdcd0331}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4be66aef-17c5-40a9-a7b5-774c2ee72fcf}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 3.75;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15e4de80-e863-4b0c-b41b-272f5e047ee3}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  2.18431016093284e-17, 22.31, 0,         !- X,Y,Z Vertex 3 {m}
  2.18431016093284e-17, 22.31, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74e48985-e335-4951-a622-46b91a2f9bdc}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8079564b-170b-4042-b7e2-6d7130bc0fff}, !- Handle
  Surface 366,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6d09f5b-1140-4a2e-8ca3-7c69d7cd9c01}, !- Handle
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {828cce7d-3e82-4190-9690-e8d6ea762241}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db5a31bc-e14a-4dd1-a16f-29ccbdf7ef8e}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c27f4edc-755e-462f-bcc2-8d72cb9d173d}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e8314b4-a780-4961-8174-a0dcbc4603fe}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 3.75;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2df342c8-3c3f-4f6c-991b-d2957b2f2bc6}, !- Handle
  Surface 372,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {346e8298-0f74-4b9f-82e3-0e05fdc0be57}, !- Handle
  Surface 373,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 3.75;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {385452fa-e540-47f5-9380-145afac78b61}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fb2f048-6abd-4df3-96b5-6eabba0d93fb}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f2167ef-86ec-40e9-9400-74bdbf8cef06}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8895edb-b29e-4924-abf9-58c318e42e91}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc648124-03be-42ef-a53d-ce9605bf60b2}, !- Handle
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c60c6ca-b3db-47bf-972c-f060de8a2417}, !- Handle
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc6e6246-2d44-45a0-be96-20a325b18268}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10bdc5e5-9230-4326-9613-5594c59eff98}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c69d14d5-70e0-45d8-ad1e-530ce06a1ed0}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 3.75;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88e79e24-71ac-4726-9344-e2ef415ac344}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 3.75;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a77bcc9-2124-41fa-b8bc-244d5720a409}, !- Handle
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 3.75;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a53ec391-306f-474c-93e8-8885559d6b8a}, !- Handle
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 3.75;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5043bf0-78a6-44bc-8629-2d3c6c12aaf9}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6c94ae9-fa10-49e7-8d52-7b0690874eeb}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44a0644e-613c-424f-a74c-8563013fea50}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 3.75;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b6c560a-4853-45a6-b9bf-6d9900410b99}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80654906-986b-442d-ba91-ceee475e3e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.49615496201514e-19, 2.25552509965632e-17, 3.75, !- X,Y,Z Vertex 1 {m}
  -4.49615496201514e-19, 2.25552509965632e-17, 0, !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {6a99d8c0-43f9-4416-8356-0a51fd5a70ce}, !- Handle
  Story 14,                               !- Name
  43.75,                                  !- Nominal Z Coordinate {m}
  2.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {265d9aba-b6cb-46cd-bf33-77e4222791dd}; !- Group Rendering Name

OS:Space,
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Handle
  4 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  43.75,                                  !- Z Origin {m}
  {6a99d8c0-43f9-4416-8356-0a51fd5a70ce}, !- Building Story Name
  {5f3f219d-5b2b-4e75-b078-dae66524f47b}; !- Thermal Zone Name

OS:Surface,
  {149ad39b-c379-4248-8e56-036b8043dcad}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 2.5,                         !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d2fc03c-f045-4fb3-94a9-3f3fa10dc721}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 2.5,                          !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b0e5b91-82f9-4e0e-a304-077586e32ccf}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 2.5,          !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  2.18431016093284e-17, 22.31, 0,         !- X,Y,Z Vertex 3 {m}
  2.18431016093284e-17, 22.31, 2.5;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2209e8b-ca43-4161-889a-14dc4c6c34c4}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 2.5,           !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 2.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f086238f-38aa-44fc-b490-5a50dfcc811e}, !- Handle
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 2.5,                     !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 2.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a93fe96-3bdf-4de3-b0da-081a91da8db3}, !- Handle
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 2.5,           !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 2.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73a2dd46-b12c-4fd5-ade0-fed1e4b3deba}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 2.5,          !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 2.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a9ceb61-997a-4696-bba6-0632d0142c11}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 2.5,                      !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 2.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12b05f98-5120-4fe7-a30d-506a70627956}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 2.5,                    !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 2.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6905fd9-7793-4614-8d3a-e838b067f93f}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 2.5,                     !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 2.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b36633d5-1a5f-444b-9156-19f863b7494a}, !- Handle
  Surface 402,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 2.5,                    !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 2.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7a8c27e-a6f0-408e-8dba-2abd2ce67fa1}, !- Handle
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 2.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ee26709-822c-4805-b634-6bf1149e0b17}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be80cb9d-1f98-4250-9f42-a82c6e4c9dde}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 2.5,                      !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2a08558-3f97-412e-8f00-2f0aadfed0f7}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 2.5,          !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 2.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65d136bd-a839-457a-a933-8dd3730a330c}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 2.5,           !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 2.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08f37368-d3c9-4891-b380-9269d402ae75}, !- Handle
  Surface 408,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 2.5,                     !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 2.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38d2c1c5-ac4b-44bd-abc6-070a94c2fd79}, !- Handle
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 2.5,           !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 2.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b3a0f18-6805-4dfa-98b5-e46d2f313c70}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 2.5,          !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 2.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0889c4a6-a625-4960-a819-ed5293625bdd}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 2.5,                       !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 2.5;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c77ab18-0bff-4d13-a39c-c5450424935c}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 2.5,                 !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f276b77-4705-421d-a5ca-d2e2399fe0fc}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 2.5,                   !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 2.5;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2eab9701-2122-47a1-bb3c-7ce0e064ef76}, !- Handle
  Surface 414,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 2.5,                 !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 2.5;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7ad6ad2-4edc-44f0-9060-5300b8391f80}, !- Handle
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 2.5,         !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 2.5;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c8b38f0-94d2-46e1-be65-9f173c3f1192}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 2.5,       !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 2.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28f0d856-1788-45a7-b721-432244cc2e3e}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 2.5,        !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 2.5;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db1091c-6d01-4f19-bd1d-7ac2cd071a03}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 2.5,       !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 2.5;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {657229c0-b987-4324-bc10-1cdb7d086d06}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59e30158-ef71-48d6-a973-bf157fb3d89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 2.5;       !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {3201b89d-c295-4ce8-a86b-9f3cbe01bbcd}, !- Handle
  Story 15,                               !- Name
  46.25,                                  !- Nominal Z Coordinate {m}
  3.75,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {767b03d9-d917-45d4-9616-357d7193b59a}; !- Group Rendering Name

OS:Space,
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Handle
  4 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.18,                                 !- X Origin {m}
  -30.68,                                 !- Y Origin {m}
  46.25,                                  !- Z Origin {m}
  {3201b89d-c295-4ce8-a86b-9f3cbe01bbcd}, !- Building Story Name
  {3a12c3f1-8586-4d9c-902b-8178e0be94d6}; !- Thermal Zone Name

OS:Surface,
  {2dfad55b-59ca-4b59-b5eb-a5f222e02174}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.155, 3.75,                        !- X,Y,Z Vertex 1 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ba21a15-a23c-4db5-be70-2126002923a8}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.31, 3.75,                         !- X,Y,Z Vertex 1 {m}
  0, 22.31, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 11.155, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.155, 3.75;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0f2d7d0-6e09-4ea8-88b4-e1b6332d6ed8}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.135, 22.3866666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 2 {m}
  2.18431016093284e-17, 22.31, 0,         !- X,Y,Z Vertex 3 {m}
  2.18431016093284e-17, 22.31, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {409eba32-4a19-4a1b-89ad-04d3b0fea459}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.27, 22.4633333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 2 {m}
  10.135, 22.3866666666667, 0,            !- X,Y,Z Vertex 3 {m}
  10.135, 22.3866666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7985f3bd-c6eb-4206-8e5e-eed4c7864265}, !- Handle
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.405, 22.54, 3.75,                    !- X,Y,Z Vertex 1 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 2 {m}
  20.27, 22.4633333333333, 0,             !- X,Y,Z Vertex 3 {m}
  20.27, 22.4633333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0e823ce-7eed-4c8d-9b5d-ac4d67256994}, !- Handle
  Surface 427,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.54, 22.6166666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 2 {m}
  30.405, 22.54, 0,                       !- X,Y,Z Vertex 3 {m}
  30.405, 22.54, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ee6ad2d-f81c-4127-b93e-669fa0a76bb6}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.675, 22.6933333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 2 {m}
  40.54, 22.6166666666667, 0,             !- X,Y,Z Vertex 3 {m}
  40.54, 22.6166666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {417ae0e7-93b4-431b-b551-84ab058118e2}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.81, 22.77, 3.75,                     !- X,Y,Z Vertex 1 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 2 {m}
  50.675, 22.6933333333333, 0,            !- X,Y,Z Vertex 3 {m}
  50.675, 22.6933333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bbf3668-ab44-4876-8f85-7600144145d0}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.9275, 34.25, 3.75,                   !- X,Y,Z Vertex 1 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 2 {m}
  60.81, 22.77, 0,                        !- X,Y,Z Vertex 3 {m}
  60.81, 22.77, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4310f4d-1a8c-4200-8463-322ce0a57e4e}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.045, 45.73, 3.75,                    !- X,Y,Z Vertex 1 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 2 {m}
  60.9275, 34.25, 0,                      !- X,Y,Z Vertex 3 {m}
  60.9275, 34.25, 3.75;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccb39342-ae1e-4d4e-b071-c984d13c8f97}, !- Handle
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.1625, 57.21, 3.75,                   !- X,Y,Z Vertex 1 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 2 {m}
  61.045, 45.73, 0,                       !- X,Y,Z Vertex 3 {m}
  61.045, 45.73, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15a310ee-2049-4635-b9df-013892dab917}, !- Handle
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
