  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.28, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.1625, 57.21, 0,                      !- X,Y,Z Vertex 3 {m}
  61.1625, 57.21, 3.75;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dc94786-535a-430f-b010-e1d948652a8b}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.25, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  61.28, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  61.28, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccc91bcc-e934-43c6-827f-db65b5a6455b}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.22, 68.69, 3.75,                     !- X,Y,Z Vertex 1 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 2 {m}
  70.25, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  70.25, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {729f5449-955f-468d-8a90-bc23b638c572}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.645, 57.5133333333333, 3.75,         !- X,Y,Z Vertex 1 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 2 {m}
  79.22, 68.69, 0,                        !- X,Y,Z Vertex 3 {m}
  79.22, 68.69, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06ee5d6e-fa9f-4c51-b5e7-d1bf953ec5dc}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.07, 46.3366666666667, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 2 {m}
  79.645, 57.5133333333333, 0,            !- X,Y,Z Vertex 3 {m}
  79.645, 57.5133333333333, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d3b8393-f37b-4e3e-8812-037df8782e7c}, !- Handle
  Surface 438,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.495, 35.16, 3.75,                    !- X,Y,Z Vertex 1 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 2 {m}
  80.07, 46.3366666666667, 0,             !- X,Y,Z Vertex 3 {m}
  80.07, 46.3366666666667, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c74a00b6-b2b5-4bca-85e1-62a49d49e17f}, !- Handle
  Surface 439,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.92, 23.9833333333333, 3.75,          !- X,Y,Z Vertex 1 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 2 {m}
  80.495, 35.16, 0,                       !- X,Y,Z Vertex 3 {m}
  80.495, 35.16, 3.75;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bae4a865-0d1e-4f1c-ad0a-4c156672de30}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.345, 12.8066666666667, 3.75,         !- X,Y,Z Vertex 1 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 2 {m}
  80.92, 23.9833333333333, 0,             !- X,Y,Z Vertex 3 {m}
  80.92, 23.9833333333333, 3.75;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e3b1261-3b1d-4110-9430-da7189f21ed7}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.77, 1.63, 3.75,                      !- X,Y,Z Vertex 1 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 2 {m}
  81.345, 12.8066666666667, 0,            !- X,Y,Z Vertex 3 {m}
  81.345, 12.8066666666667, 3.75;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afc45a8a-941f-4197-b41e-e9af1b4816ca}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.54875, 1.42625, 3.75,                !- X,Y,Z Vertex 1 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 2 {m}
  81.77, 1.63, 0,                         !- X,Y,Z Vertex 3 {m}
  81.77, 1.63, 3.75;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fafd4c77-7e98-40f8-8f99-b9bfa3499d84}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.3275, 1.2225, 3.75,                  !- X,Y,Z Vertex 1 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 2 {m}
  71.54875, 1.42625, 0,                   !- X,Y,Z Vertex 3 {m}
  71.54875, 1.42625, 3.75;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23bedead-0fa0-4939-9478-e152aba62f2b}, !- Handle
  Surface 444,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.10625, 1.01875, 3.75,                !- X,Y,Z Vertex 1 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 2 {m}
  61.3275, 1.2225, 0,                     !- X,Y,Z Vertex 3 {m}
  61.3275, 1.2225, 3.75;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be653fc8-5c69-4e14-b471-50d6ebc48c83}, !- Handle
  Surface 445,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.885, 0.815000000000001, 3.75,        !- X,Y,Z Vertex 1 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 2 {m}
  51.10625, 1.01875, 0,                   !- X,Y,Z Vertex 3 {m}
  51.10625, 1.01875, 3.75;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c2b1480-f6e5-4cd6-846f-139fe84c6298}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.66375, 0.611249999999998, 3.75,      !- X,Y,Z Vertex 1 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 2 {m}
  40.885, 0.815000000000001, 0,           !- X,Y,Z Vertex 3 {m}
  40.885, 0.815000000000001, 3.75;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc876a68-5d91-48db-b799-55cc3022ed2d}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4425, 0.407499999999999, 3.75,       !- X,Y,Z Vertex 1 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 2 {m}
  30.66375, 0.611249999999998, 0,         !- X,Y,Z Vertex 3 {m}
  30.66375, 0.611249999999998, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {697291b4-2a5d-4207-bad8-ce2b0e15f03d}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.22125, 0.203749999999999, 3.75,      !- X,Y,Z Vertex 1 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 2 {m}
  20.4425, 0.407499999999999, 0,          !- X,Y,Z Vertex 3 {m}
  20.4425, 0.407499999999999, 3.75;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a1418da-8358-4848-8770-7b4eae816d5c}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8778cf0-40ba-401f-b98a-18f050affb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.49615496201514e-19, 2.25552509965632e-17, 3.75, !- X,Y,Z Vertex 1 {m}
  -4.49615496201514e-19, 2.25552509965632e-17, 0, !- X,Y,Z Vertex 2 {m}
  10.22125, 0.203749999999999, 0,         !- X,Y,Z Vertex 3 {m}
  10.22125, 0.203749999999999, 3.75;      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {04ed8003-80f3-4ed8-9267-6b9cf1ffa754}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7439cd35-ec4d-4660-8182-e834763792f7}, !- Zone Air Inlet Port List
  {21e5966b-7cd3-42c7-9223-67fe77a8a9e4}, !- Zone Air Exhaust Port List
  {1978dd8c-64ed-485e-a0bc-29bc77c31d4d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {65fb7c27-eed9-4dc7-9f6d-1f258f1300f2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac0a72c9-bb70-4cba-bfec-669a0155a646}, !- Handle
  Node 1,                                 !- Name
  {1978dd8c-64ed-485e-a0bc-29bc77c31d4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1978dd8c-64ed-485e-a0bc-29bc77c31d4d}, !- Handle
  {10215530-7f94-4e88-b970-a57bc65d829d}, !- Name
  {04ed8003-80f3-4ed8-9267-6b9cf1ffa754}, !- Source Object
  11,                                     !- Outlet Port
  {ac0a72c9-bb70-4cba-bfec-669a0155a646}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7439cd35-ec4d-4660-8182-e834763792f7}, !- Handle
  Port List 1,                            !- Name
  {04ed8003-80f3-4ed8-9267-6b9cf1ffa754}; !- HVAC Component

OS:PortList,
  {21e5966b-7cd3-42c7-9223-67fe77a8a9e4}, !- Handle
  Port List 2,                            !- Name
  {04ed8003-80f3-4ed8-9267-6b9cf1ffa754}; !- HVAC Component

OS:Sizing:Zone,
  {97c98c72-5fb9-4b9d-862f-a71f38dc9916}, !- Handle
  {04ed8003-80f3-4ed8-9267-6b9cf1ffa754}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d326630a-a0ad-428b-b2e0-8dcdfc2eafc3}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {04ed8003-80f3-4ed8-9267-6b9cf1ffa754}; !- Thermal Zone

OS:ThermalZone,
  {e20364a7-6f1e-4719-bf2c-cb80302c855a}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ecf9998-c8fd-4c39-9bc8-fd3f01ec8d06}, !- Zone Air Inlet Port List
  {dae5124a-a54c-427c-b6cd-b8a927768c39}, !- Zone Air Exhaust Port List
  {3c9fc113-9be3-4633-81b0-18c43c56badf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6b2253d2-11db-4764-9dfe-5864d6386fe1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10f089b2-7789-4431-a550-a7f9f3a3a6ec}, !- Handle
  Node 2,                                 !- Name
  {3c9fc113-9be3-4633-81b0-18c43c56badf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c9fc113-9be3-4633-81b0-18c43c56badf}, !- Handle
  {74fd14d0-089f-46e7-b488-3804356f437b}, !- Name
  {e20364a7-6f1e-4719-bf2c-cb80302c855a}, !- Source Object
  11,                                     !- Outlet Port
  {10f089b2-7789-4431-a550-a7f9f3a3a6ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ecf9998-c8fd-4c39-9bc8-fd3f01ec8d06}, !- Handle
  Port List 3,                            !- Name
  {e20364a7-6f1e-4719-bf2c-cb80302c855a}; !- HVAC Component

OS:PortList,
  {dae5124a-a54c-427c-b6cd-b8a927768c39}, !- Handle
  Port List 4,                            !- Name
  {e20364a7-6f1e-4719-bf2c-cb80302c855a}; !- HVAC Component

OS:Sizing:Zone,
  {1b9ca06a-d397-48cd-9cfc-dac0d9b71d61}, !- Handle
  {e20364a7-6f1e-4719-bf2c-cb80302c855a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c29385f6-951b-4869-89ab-c6cf1d94582c}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {e20364a7-6f1e-4719-bf2c-cb80302c855a}; !- Thermal Zone

OS:ThermalZone,
  {f128a910-a9c3-4f8b-9c5c-529ae48b7d33}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a22287c-3fc8-4712-892a-da7d87410c3b}, !- Zone Air Inlet Port List
  {c47812e6-022d-4c96-a0dc-e56ff5058952}, !- Zone Air Exhaust Port List
  {3349bee0-8a20-4437-943e-3549315e683b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fa355677-e7d0-4bb3-ae9b-8993f226ce82}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d540e676-45e0-4b6d-b668-c66b02c29e7f}, !- Handle
  Node 3,                                 !- Name
  {3349bee0-8a20-4437-943e-3549315e683b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3349bee0-8a20-4437-943e-3549315e683b}, !- Handle
  {a181a8e2-4624-44eb-b42c-2850c279fcf0}, !- Name
  {f128a910-a9c3-4f8b-9c5c-529ae48b7d33}, !- Source Object
  11,                                     !- Outlet Port
  {d540e676-45e0-4b6d-b668-c66b02c29e7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a22287c-3fc8-4712-892a-da7d87410c3b}, !- Handle
  Port List 5,                            !- Name
  {f128a910-a9c3-4f8b-9c5c-529ae48b7d33}; !- HVAC Component

OS:PortList,
  {c47812e6-022d-4c96-a0dc-e56ff5058952}, !- Handle
  Port List 6,                            !- Name
  {f128a910-a9c3-4f8b-9c5c-529ae48b7d33}; !- HVAC Component

OS:Sizing:Zone,
  {b05e8c7b-b616-40d0-9978-fd0f77fa942e}, !- Handle
  {f128a910-a9c3-4f8b-9c5c-529ae48b7d33}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {136b47ad-4b88-43c5-95d1-8fdc37723bda}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {f128a910-a9c3-4f8b-9c5c-529ae48b7d33}; !- Thermal Zone

OS:ThermalZone,
  {45ab90c5-5247-42b1-8e59-2752ecb406f4}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba0009f3-d2aa-4898-8776-bf51d44c2b57}, !- Zone Air Inlet Port List
  {b4737f1f-7ce7-4bc6-a705-73c0848551f0}, !- Zone Air Exhaust Port List
  {6d423358-dac3-4b15-8e21-545d928476c9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {981b62eb-7527-459b-b374-844ca8ad4b8f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec16e5c1-ef6a-4028-9132-18c9ee4efa79}, !- Handle
  Node 4,                                 !- Name
  {6d423358-dac3-4b15-8e21-545d928476c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d423358-dac3-4b15-8e21-545d928476c9}, !- Handle
  {92a1daac-e34e-4dd1-a4ed-29d96260c563}, !- Name
  {45ab90c5-5247-42b1-8e59-2752ecb406f4}, !- Source Object
  11,                                     !- Outlet Port
  {ec16e5c1-ef6a-4028-9132-18c9ee4efa79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba0009f3-d2aa-4898-8776-bf51d44c2b57}, !- Handle
  Port List 7,                            !- Name
  {45ab90c5-5247-42b1-8e59-2752ecb406f4}; !- HVAC Component

OS:PortList,
  {b4737f1f-7ce7-4bc6-a705-73c0848551f0}, !- Handle
  Port List 8,                            !- Name
  {45ab90c5-5247-42b1-8e59-2752ecb406f4}; !- HVAC Component

OS:Sizing:Zone,
  {5c35ea6b-77fd-4d91-a22e-8c2d77b89a75}, !- Handle
  {45ab90c5-5247-42b1-8e59-2752ecb406f4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c199e30c-ca8d-413a-b54f-fdd25e9d1264}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {45ab90c5-5247-42b1-8e59-2752ecb406f4}; !- Thermal Zone

OS:ThermalZone,
  {361e55a2-3713-4b94-8ecb-875ccfb53cbd}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7177d8ab-3883-4668-97b1-7a6098a454be}, !- Zone Air Inlet Port List
  {e8a101fe-882d-4850-bb73-fdaff79b7113}, !- Zone Air Exhaust Port List
  {c6e981d3-9d90-47a4-b4f9-19cddc346f28}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2d3394f6-cecd-40bc-bcd0-395cf7e64573}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13454330-4a7b-4f6f-a81b-fb544c6e2658}, !- Handle
  Node 5,                                 !- Name
  {c6e981d3-9d90-47a4-b4f9-19cddc346f28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6e981d3-9d90-47a4-b4f9-19cddc346f28}, !- Handle
  {c48ae3fb-a565-4d37-b606-460e1929ad0c}, !- Name
  {361e55a2-3713-4b94-8ecb-875ccfb53cbd}, !- Source Object
  11,                                     !- Outlet Port
  {13454330-4a7b-4f6f-a81b-fb544c6e2658}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7177d8ab-3883-4668-97b1-7a6098a454be}, !- Handle
  Port List 9,                            !- Name
  {361e55a2-3713-4b94-8ecb-875ccfb53cbd}; !- HVAC Component

OS:PortList,
  {e8a101fe-882d-4850-bb73-fdaff79b7113}, !- Handle
  Port List 10,                           !- Name
  {361e55a2-3713-4b94-8ecb-875ccfb53cbd}; !- HVAC Component

OS:Sizing:Zone,
  {e7116673-1012-49c2-ad8a-69ec9b4f502b}, !- Handle
  {361e55a2-3713-4b94-8ecb-875ccfb53cbd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {630d8a39-f272-4281-882c-bf626fff7cc1}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {361e55a2-3713-4b94-8ecb-875ccfb53cbd}; !- Thermal Zone

OS:ThermalZone,
  {d3e26cf0-f175-469d-a568-65db11eeee1b}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aef8d146-50a9-4e7e-b95c-42d2058c508c}, !- Zone Air Inlet Port List
  {c52031d2-624d-419f-8fe9-dad4dd62af9f}, !- Zone Air Exhaust Port List
  {e116583d-4192-4e21-893b-6c5a71269b94}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {849a1783-f7f2-442c-bf1a-108abd416bbb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18d8b2e7-3f75-4278-ad3b-d25b36a40a7a}, !- Handle
  Node 6,                                 !- Name
  {e116583d-4192-4e21-893b-6c5a71269b94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e116583d-4192-4e21-893b-6c5a71269b94}, !- Handle
  {44874195-302d-4812-9c6f-42cda1dcf222}, !- Name
  {d3e26cf0-f175-469d-a568-65db11eeee1b}, !- Source Object
  11,                                     !- Outlet Port
  {18d8b2e7-3f75-4278-ad3b-d25b36a40a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aef8d146-50a9-4e7e-b95c-42d2058c508c}, !- Handle
  Port List 11,                           !- Name
  {d3e26cf0-f175-469d-a568-65db11eeee1b}; !- HVAC Component

OS:PortList,
  {c52031d2-624d-419f-8fe9-dad4dd62af9f}, !- Handle
  Port List 12,                           !- Name
  {d3e26cf0-f175-469d-a568-65db11eeee1b}; !- HVAC Component

OS:Sizing:Zone,
  {33814266-cee8-4cab-843f-a04ab034139d}, !- Handle
  {d3e26cf0-f175-469d-a568-65db11eeee1b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d1412980-bbe2-411c-89f3-f9ffb94d60a1}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {d3e26cf0-f175-469d-a568-65db11eeee1b}; !- Thermal Zone

OS:ThermalZone,
  {2b078ca2-46af-4e8a-a698-7344cf08bdec}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1e1e783-7a17-4261-b264-0eab1addfa47}, !- Zone Air Inlet Port List
  {955f5d4f-ba63-41b9-875b-13c2e2a10a15}, !- Zone Air Exhaust Port List
  {30b98614-d319-40d7-980d-de4b97cb2d7b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {07884cb3-5a0c-467b-9b40-b97c438c9a78}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {048e6f22-68f9-4cac-94f6-4c0375bf46e0}, !- Handle
  Node 7,                                 !- Name
  {30b98614-d319-40d7-980d-de4b97cb2d7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30b98614-d319-40d7-980d-de4b97cb2d7b}, !- Handle
  {1a983f02-6d55-4e41-a97f-f6dfd5cb7f64}, !- Name
  {2b078ca2-46af-4e8a-a698-7344cf08bdec}, !- Source Object
  11,                                     !- Outlet Port
  {048e6f22-68f9-4cac-94f6-4c0375bf46e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1e1e783-7a17-4261-b264-0eab1addfa47}, !- Handle
  Port List 13,                           !- Name
  {2b078ca2-46af-4e8a-a698-7344cf08bdec}; !- HVAC Component

OS:PortList,
  {955f5d4f-ba63-41b9-875b-13c2e2a10a15}, !- Handle
  Port List 14,                           !- Name
  {2b078ca2-46af-4e8a-a698-7344cf08bdec}; !- HVAC Component

OS:Sizing:Zone,
  {01dd8fd7-1ee4-42a9-bb58-9cb20be2db73}, !- Handle
  {2b078ca2-46af-4e8a-a698-7344cf08bdec}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a8ab795d-5233-4b1c-b7de-cced59adeb4a}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {2b078ca2-46af-4e8a-a698-7344cf08bdec}; !- Thermal Zone

OS:ThermalZone,
  {5f3f219d-5b2b-4e75-b078-dae66524f47b}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {708075f6-4d04-4922-927f-d17d2eaadc6f}, !- Zone Air Inlet Port List
  {eb2ae6a4-b55c-4f9c-a9cb-ba83b91b6ddd}, !- Zone Air Exhaust Port List
  {5f269cf6-6759-4c16-b231-ef1c1c1e8cd9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9b0b6101-d149-41fe-83c4-a67a12982a9b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {904d2832-6e2a-4284-a3fc-0e595e61de01}, !- Handle
  Node 8,                                 !- Name
  {5f269cf6-6759-4c16-b231-ef1c1c1e8cd9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f269cf6-6759-4c16-b231-ef1c1c1e8cd9}, !- Handle
  {a70b93b9-566d-4456-bfbd-7c7ef204bcdc}, !- Name
  {5f3f219d-5b2b-4e75-b078-dae66524f47b}, !- Source Object
  11,                                     !- Outlet Port
  {904d2832-6e2a-4284-a3fc-0e595e61de01}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {708075f6-4d04-4922-927f-d17d2eaadc6f}, !- Handle
  Port List 15,                           !- Name
  {5f3f219d-5b2b-4e75-b078-dae66524f47b}; !- HVAC Component

OS:PortList,
  {eb2ae6a4-b55c-4f9c-a9cb-ba83b91b6ddd}, !- Handle
  Port List 16,                           !- Name
  {5f3f219d-5b2b-4e75-b078-dae66524f47b}; !- HVAC Component

OS:Sizing:Zone,
  {3c808b9a-e732-46db-abae-45e33ab51c3c}, !- Handle
  {5f3f219d-5b2b-4e75-b078-dae66524f47b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {05df59c6-e183-407c-986f-8388b6840b0d}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {5f3f219d-5b2b-4e75-b078-dae66524f47b}; !- Thermal Zone

OS:ThermalZone,
  {f29d9548-75d6-4ece-9f3f-53ea2714b2e9}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c053f48d-24c3-4560-90b1-f619a96d3e1d}, !- Zone Air Inlet Port List
  {1108da67-72a7-44e5-9212-eededd09942a}, !- Zone Air Exhaust Port List
  {d9ebefee-e275-4c87-bfcd-09d55ab4193f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a0a7bccd-ae7d-4863-93ac-693ff0563fd6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e5d9083-2c17-45f9-91a6-08faf139f70a}, !- Handle
  Node 9,                                 !- Name
  {d9ebefee-e275-4c87-bfcd-09d55ab4193f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9ebefee-e275-4c87-bfcd-09d55ab4193f}, !- Handle
  {66ff87b7-4e8c-4022-9be5-638ab2c802b0}, !- Name
  {f29d9548-75d6-4ece-9f3f-53ea2714b2e9}, !- Source Object
  11,                                     !- Outlet Port
  {6e5d9083-2c17-45f9-91a6-08faf139f70a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c053f48d-24c3-4560-90b1-f619a96d3e1d}, !- Handle
  Port List 17,                           !- Name
  {f29d9548-75d6-4ece-9f3f-53ea2714b2e9}; !- HVAC Component

OS:PortList,
  {1108da67-72a7-44e5-9212-eededd09942a}, !- Handle
  Port List 18,                           !- Name
  {f29d9548-75d6-4ece-9f3f-53ea2714b2e9}; !- HVAC Component

OS:Sizing:Zone,
  {f7602f1c-855f-4747-9673-e8804040cafd}, !- Handle
  {f29d9548-75d6-4ece-9f3f-53ea2714b2e9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {98e94817-5321-4b10-9d72-668dc3e08e8c}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {f29d9548-75d6-4ece-9f3f-53ea2714b2e9}; !- Thermal Zone

OS:ThermalZone,
  {973804b3-ae16-4fa7-8371-cbed281ec6be}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd44c175-5e06-4d10-9cca-bb2cd1a2df8f}, !- Zone Air Inlet Port List
  {a3fd83cf-d851-409a-bd41-4d82562dd5e0}, !- Zone Air Exhaust Port List
  {1996eb1c-28dd-4535-be2b-6466e8c0cdb8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f25cbcad-52c9-405a-a210-284bc30bf9a1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36202b8f-b136-40b7-8bb0-bd9909bd888d}, !- Handle
  Node 10,                                !- Name
  {1996eb1c-28dd-4535-be2b-6466e8c0cdb8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1996eb1c-28dd-4535-be2b-6466e8c0cdb8}, !- Handle
  {f84a10ec-9aa0-4693-af9a-549f13a9f84a}, !- Name
  {973804b3-ae16-4fa7-8371-cbed281ec6be}, !- Source Object
  11,                                     !- Outlet Port
  {36202b8f-b136-40b7-8bb0-bd9909bd888d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd44c175-5e06-4d10-9cca-bb2cd1a2df8f}, !- Handle
  Port List 19,                           !- Name
  {973804b3-ae16-4fa7-8371-cbed281ec6be}; !- HVAC Component

OS:PortList,
  {a3fd83cf-d851-409a-bd41-4d82562dd5e0}, !- Handle
  Port List 20,                           !- Name
  {973804b3-ae16-4fa7-8371-cbed281ec6be}; !- HVAC Component

OS:Sizing:Zone,
  {a4eae6b1-0e2c-48e0-aa4f-73f2d32ffacc}, !- Handle
  {973804b3-ae16-4fa7-8371-cbed281ec6be}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7dec31e3-5f1b-4c53-b51f-52fb31e0d869}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {973804b3-ae16-4fa7-8371-cbed281ec6be}; !- Thermal Zone

OS:ThermalZone,
  {cfcd2f4b-03b7-4110-9baa-30212fda64b7}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4623aeae-4d9a-4c4c-9ace-ca442e075b56}, !- Zone Air Inlet Port List
  {d2597a5c-66dc-4c90-9c4a-f7df5f0abfa5}, !- Zone Air Exhaust Port List
  {6d513957-6e33-46df-8725-2d111d2db234}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b1f8db61-7400-4ff3-9ebd-a36106bfd6c3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b85244e-8fa7-45b4-8253-d91991c7824a}, !- Handle
  Node 11,                                !- Name
  {6d513957-6e33-46df-8725-2d111d2db234}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d513957-6e33-46df-8725-2d111d2db234}, !- Handle
  {dd8d132e-e721-439a-b34d-a71d61afcefa}, !- Name
  {cfcd2f4b-03b7-4110-9baa-30212fda64b7}, !- Source Object
  11,                                     !- Outlet Port
  {3b85244e-8fa7-45b4-8253-d91991c7824a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4623aeae-4d9a-4c4c-9ace-ca442e075b56}, !- Handle
  Port List 21,                           !- Name
  {cfcd2f4b-03b7-4110-9baa-30212fda64b7}; !- HVAC Component

OS:PortList,
  {d2597a5c-66dc-4c90-9c4a-f7df5f0abfa5}, !- Handle
  Port List 22,                           !- Name
  {cfcd2f4b-03b7-4110-9baa-30212fda64b7}; !- HVAC Component

OS:Sizing:Zone,
  {04e7a5ea-3baf-4624-acd2-f28822d8b2ac}, !- Handle
  {cfcd2f4b-03b7-4110-9baa-30212fda64b7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1dfab3fa-0b98-4142-b94d-b54f886891d3}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {cfcd2f4b-03b7-4110-9baa-30212fda64b7}; !- Thermal Zone

OS:ThermalZone,
  {ec659b4a-9d8f-489b-9343-eed0affcc798}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec517236-0d98-4c06-839f-6c8262f73560}, !- Zone Air Inlet Port List
  {b2b149f6-426d-4dd7-a5bb-da391becfe26}, !- Zone Air Exhaust Port List
  {8cd79f88-f9d7-427a-95d1-7f4b32fbec5c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a805faf5-ba76-45f0-abc3-ce00f92aeb6e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ca45884-d263-42e0-afc2-29ba354dc4a1}, !- Handle
  Node 12,                                !- Name
  {8cd79f88-f9d7-427a-95d1-7f4b32fbec5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cd79f88-f9d7-427a-95d1-7f4b32fbec5c}, !- Handle
  {713f6d91-f524-4f5b-8ec2-1cba9780e78b}, !- Name
  {ec659b4a-9d8f-489b-9343-eed0affcc798}, !- Source Object
  11,                                     !- Outlet Port
  {6ca45884-d263-42e0-afc2-29ba354dc4a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec517236-0d98-4c06-839f-6c8262f73560}, !- Handle
  Port List 23,                           !- Name
  {ec659b4a-9d8f-489b-9343-eed0affcc798}; !- HVAC Component

OS:PortList,
  {b2b149f6-426d-4dd7-a5bb-da391becfe26}, !- Handle
  Port List 24,                           !- Name
  {ec659b4a-9d8f-489b-9343-eed0affcc798}; !- HVAC Component

OS:Sizing:Zone,
  {255ba6fc-c03e-4ef4-b8b7-38088cb3d871}, !- Handle
  {ec659b4a-9d8f-489b-9343-eed0affcc798}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {eb3d915b-a319-4343-a96e-776767173288}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {ec659b4a-9d8f-489b-9343-eed0affcc798}; !- Thermal Zone

OS:ThermalZone,
  {a556ad24-5638-452f-afe5-c41804c95593}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c394cba-12ef-4f99-8310-cd66f5af411a}, !- Zone Air Inlet Port List
  {4393aa25-a658-48e2-bb9e-0e47441a1956}, !- Zone Air Exhaust Port List
  {8d42a466-b120-4d67-a6fb-ad9441e25027}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {90f2d651-babd-4f57-8c0d-b42a35909bd2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {402a46f2-1459-4ad5-b878-aa82bff2fa34}, !- Handle
  Node 13,                                !- Name
  {8d42a466-b120-4d67-a6fb-ad9441e25027}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d42a466-b120-4d67-a6fb-ad9441e25027}, !- Handle
  {88105015-512c-4f37-b893-672fbef2834c}, !- Name
  {a556ad24-5638-452f-afe5-c41804c95593}, !- Source Object
  11,                                     !- Outlet Port
  {402a46f2-1459-4ad5-b878-aa82bff2fa34}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c394cba-12ef-4f99-8310-cd66f5af411a}, !- Handle
  Port List 25,                           !- Name
  {a556ad24-5638-452f-afe5-c41804c95593}; !- HVAC Component

OS:PortList,
  {4393aa25-a658-48e2-bb9e-0e47441a1956}, !- Handle
  Port List 26,                           !- Name
  {a556ad24-5638-452f-afe5-c41804c95593}; !- HVAC Component

OS:Sizing:Zone,
  {59623cbb-53f6-401c-bedc-7c0288e02795}, !- Handle
  {a556ad24-5638-452f-afe5-c41804c95593}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dfc9a457-25f6-4299-a67f-a91efdb36b7f}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {a556ad24-5638-452f-afe5-c41804c95593}; !- Thermal Zone

OS:ThermalZone,
  {ef757a85-d19d-4750-89f9-b15cc47fbe9f}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bce64e07-4d84-4793-a222-bb62e5495f1b}, !- Zone Air Inlet Port List
  {1ddee7ac-cd8b-4a86-8247-2dbd70c7d5ac}, !- Zone Air Exhaust Port List
  {be634e13-cd70-4c08-b9a7-ac90dda6fade}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cac6ae92-d9d4-4bfb-948d-3392ec7ccf8c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51224b0e-0e90-47e0-818a-9c07baf2f480}, !- Handle
  Node 14,                                !- Name
  {be634e13-cd70-4c08-b9a7-ac90dda6fade}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be634e13-cd70-4c08-b9a7-ac90dda6fade}, !- Handle
  {8ac68390-d306-4157-ba9a-b36cd5ebc6a9}, !- Name
  {ef757a85-d19d-4750-89f9-b15cc47fbe9f}, !- Source Object
  11,                                     !- Outlet Port
  {51224b0e-0e90-47e0-818a-9c07baf2f480}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bce64e07-4d84-4793-a222-bb62e5495f1b}, !- Handle
  Port List 27,                           !- Name
  {ef757a85-d19d-4750-89f9-b15cc47fbe9f}; !- HVAC Component

OS:PortList,
  {1ddee7ac-cd8b-4a86-8247-2dbd70c7d5ac}, !- Handle
  Port List 28,                           !- Name
  {ef757a85-d19d-4750-89f9-b15cc47fbe9f}; !- HVAC Component

OS:Sizing:Zone,
  {cb5295bf-f37d-4479-9260-ad90c5449d7a}, !- Handle
  {ef757a85-d19d-4750-89f9-b15cc47fbe9f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0aa342e2-17e7-49a4-a0dc-4c17125453ca}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {ef757a85-d19d-4750-89f9-b15cc47fbe9f}; !- Thermal Zone

OS:ThermalZone,
  {3a12c3f1-8586-4d9c-902b-8178e0be94d6}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29d4e640-4e71-45ae-bbbb-aeabb919ccdb}, !- Zone Air Inlet Port List
  {3deaac7e-a721-49aa-a88f-072f90aeafe7}, !- Zone Air Exhaust Port List
  {2873a721-948d-41e5-94f0-a99e42334d30}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8b68e310-4de7-4c6f-b960-1883d8c00089}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1853e28-cef8-478b-8d58-c3700803cd3b}, !- Handle
  Node 15,                                !- Name
  {2873a721-948d-41e5-94f0-a99e42334d30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2873a721-948d-41e5-94f0-a99e42334d30}, !- Handle
  {59b21c57-10b9-46ae-b44b-544f26c13752}, !- Name
  {3a12c3f1-8586-4d9c-902b-8178e0be94d6}, !- Source Object
  11,                                     !- Outlet Port
  {c1853e28-cef8-478b-8d58-c3700803cd3b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29d4e640-4e71-45ae-bbbb-aeabb919ccdb}, !- Handle
  Port List 29,                           !- Name
  {3a12c3f1-8586-4d9c-902b-8178e0be94d6}; !- HVAC Component

OS:PortList,
  {3deaac7e-a721-49aa-a88f-072f90aeafe7}, !- Handle
  Port List 30,                           !- Name
  {3a12c3f1-8586-4d9c-902b-8178e0be94d6}; !- HVAC Component

OS:Sizing:Zone,
  {d952f443-8f20-4d51-924f-73dd5aba6c14}, !- Handle
  {3a12c3f1-8586-4d9c-902b-8178e0be94d6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {66bf7b66-26fd-4c46-9ad8-a0e956a812b0}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {3a12c3f1-8586-4d9c-902b-8178e0be94d6}; !- Thermal Zone

OS:SubSurface,
  {104f8556-4143-4750-ab57-75bc97e053a7}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {026e7091-8c93-4e0c-9cae-202afcbf99d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.4678949549958, 0.408006222045285, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  20.4678949549958, 0.408006222045285, 0.0254, !- X,Y,Z Vertex 2 {m}
  30.6383550450042, 0.610743777954709, 0.0254, !- X,Y,Z Vertex 3 {m}
  30.6383550450042, 0.610743777954709, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94e0e348-f332-4151-850c-4cf0e11e1d97}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {039ea97d-ea7d-407b-b2b9-2172180d904a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.4678949549958, 0.408006222045285, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  20.4678949549958, 0.408006222045285, 0.0254, !- X,Y,Z Vertex 2 {m}
  30.6383550450042, 0.610743777954709, 0.0254, !- X,Y,Z Vertex 3 {m}
  30.6383550450042, 0.610743777954709, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ce57cbb-2792-43d2-9e10-4d01c4f0ec63}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0889c4a6-a625-4960-a819-ed5293625bdd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  81.7690348460538, 1.65538165632618, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  81.7690348460538, 1.65538165632618, 0.0254, !- X,Y,Z Vertex 2 {m}
  81.3459651539462, 12.7812850103405, 0.0254, !- X,Y,Z Vertex 3 {m}
  81.3459651539462, 12.7812850103405, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df0e7df9-caba-48ae-b525-c2005b6bdc18}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {08f37368-d3c9-4891-b380-9269d402ae75}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.4940348460538, 35.1853816563262, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  80.4940348460538, 35.1853816563262, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.0709651539462, 46.3112850103405, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.0709651539462, 46.3112850103405, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {270a231e-1bf7-4885-83de-4e270f02f888}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {09c1f86a-08f9-488b-a498-92301992ea5d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.6496007266926, 22.6931411993797, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  50.6496007266926, 22.6931411993797, 0.0254, !- X,Y,Z Vertex 2 {m}
  40.5653992733074, 22.6168588006203, 0.0254, !- X,Y,Z Vertex 3 {m}
  40.5653992733074, 22.6168588006203, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43d8c068-f957-4556-adf8-e0d0d995fea5}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0aeb5c29-7737-4eeb-a22c-cc20cdb9d7b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  81.3440348460538, 12.8320483229929, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  81.3440348460538, 12.8320483229929, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.9209651539462, 23.9579516770071, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.9209651539462, 23.9579516770071, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d464eb4-7af6-40bc-b555-9e3bd54ae835}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b78f07b-6608-4eb8-8246-b49a04366e63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.6496007266926, 22.6931411993797, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  50.6496007266926, 22.6931411993797, 0.0254, !- X,Y,Z Vertex 2 {m}
  40.5653992733074, 22.6168588006203, 0.0254, !- X,Y,Z Vertex 3 {m}
  40.5653992733074, 22.6168588006203, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1aa86af-4982-4d03-ba3e-9fa09381ecfb}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d649856-9bd4-43d1-b37b-19e49895a31a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  81.3440348460538, 12.8320483229929, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  81.3440348460538, 12.8320483229929, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.9209651539462, 23.9579516770071, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.9209651539462, 23.9579516770071, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2689745a-95b0-40e7-9995-026d76d749bf}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11fe0188-9608-4bb8-b9d3-89bf7843cd3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.5741449549958, 1.42675622204529, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  71.5741449549958, 1.42675622204529, 0.0254, !- X,Y,Z Vertex 2 {m}
  81.7446050450041, 1.62949377795471, 0.0254, !- X,Y,Z Vertex 3 {m}
  81.7446050450041, 1.62949377795471, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56b0c160-ca92-4dde-9969-15c1741cde11}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {12197a5c-0f3c-4fee-ba67-b4eae0222ad1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.9190348460538, 24.0087149896595, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  80.9190348460538, 24.0087149896595, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.4959651539462, 35.1346183436738, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.4959651539462, 35.1346183436738, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b2503d0-2007-454f-a5da-1f7cab583d42}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {12b05f98-5120-4fe7-a30d-506a70627956}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.9272400397486, 34.2246013303367, 2.41095573905571, !- X,Y,Z Vertex 1 {m}
  60.9272400397486, 34.2246013303367, 0.0254, !- X,Y,Z Vertex 2 {m}
  60.8102599602513, 22.7953986696634, 0.0254, !- X,Y,Z Vertex 3 {m}
  60.8102599602513, 22.7953986696634, 2.41095573905571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {873fea86-686d-476c-9791-c449890dda72}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {149ad39b-c379-4248-8e56-036b8043dcad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.1296, 2.41126525819059,           !- X,Y,Z Vertex 1 {m}
  0, 11.1296, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.41126525819059; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb29190f-dfaa-4a99-92d6-9ab1e2605026}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {151fa0f0-9f3c-4864-bec8-39314c36ef7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.6496007266926, 22.6931411993797, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  50.6496007266926, 22.6931411993797, 0.0254, !- X,Y,Z Vertex 2 {m}
  40.5653992733074, 22.6168588006203, 0.0254, !- X,Y,Z Vertex 3 {m}
  40.5653992733074, 22.6168588006203, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e2d04d6-360a-44be-851e-0c43f27b0364}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {159142ad-675a-4edc-be7a-c590edbc1b0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.9272400397486, 34.2246013303367, 2.41095573905571, !- X,Y,Z Vertex 1 {m}
  60.9272400397486, 34.2246013303367, 0.0254, !- X,Y,Z Vertex 2 {m}
  60.8102599602513, 22.7953986696634, 0.0254, !- X,Y,Z Vertex 3 {m}
  60.8102599602513, 22.7953986696634, 2.41095573905571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c90185dc-dc73-494d-80e3-92554691a386}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17d2cef4-ac70-4adc-bfb7-3ec4f5775ad2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.2797400397487, 68.6646013303367, 2.41095573905571, !- X,Y,Z Vertex 1 {m}
  61.2797400397487, 68.6646013303367, 0.0254, !- X,Y,Z Vertex 2 {m}
  61.1627599602514, 57.2353986696633, 0.0254, !- X,Y,Z Vertex 3 {m}
  61.1627599602514, 57.2353986696633, 2.41095573905571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e75b0019-2133-4dfa-b064-aa7530f2663c}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {198dac5d-fa63-4f4d-8c1b-216924e16ede}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.3796007266926, 22.5398078660463, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  30.3796007266926, 22.5398078660463, 0.0254, !- X,Y,Z Vertex 2 {m}
  20.2953992733074, 22.4635254672869, 0.0254, !- X,Y,Z Vertex 3 {m}
  20.2953992733074, 22.4635254672869, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a55c9bd4-ed39-4ffc-b4d4-b34c91184c9e}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {19b39a29-9f14-4fd5-9bda-2abff30db8b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.3528949549958, 1.22300622204529, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  61.3528949549958, 1.22300622204529, 0.0254, !- X,Y,Z Vertex 2 {m}
  71.5233550450042, 1.42574377795471, 0.0254, !- X,Y,Z Vertex 3 {m}
  71.5233550450042, 1.42574377795471, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9181fc30-60bb-4da1-9403-74472531f464}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a17cdf2-984d-4fbf-a22c-9f1fc9fc2abf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.9190348460538, 24.0087149896595, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  80.9190348460538, 24.0087149896595, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.4959651539462, 35.1346183436738, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.4959651539462, 35.1346183436738, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a1d772e-4fc9-4b17-9a0a-568cf2fee313}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1ad1b150-1341-43fb-873a-c9a1fe15ec75}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.0690348460538, 46.3620483229929, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  80.0690348460538, 46.3620483229929, 0.0254, !- X,Y,Z Vertex 2 {m}
  79.6459651539462, 57.4879516770071, 0.0254, !- X,Y,Z Vertex 3 {m}
  79.6459651539462, 57.4879516770071, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a14064ad-2607-414b-8265-df144937ee7f}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1b1c8b3f-8c0b-49d5-a6f1-e1e8ebbbd36f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.1296, 2.41126525819059,           !- X,Y,Z Vertex 1 {m}
  0, 11.1296, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.41126525819059; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d516e49b-dd42-481f-b773-5af8a22f2bd3}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f3d4ff6-55f6-4c05-8532-0b4389a4c326}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.1316449549958, 1.01925622204529, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  51.1316449549958, 1.01925622204529, 0.0254, !- X,Y,Z Vertex 2 {m}
  61.3021050450042, 1.22199377795471, 0.0254, !- X,Y,Z Vertex 3 {m}
  61.3021050450042, 1.22199377795471, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6022ecd-9ada-4429-9ce1-5caa47efc0bb}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {202cebe6-1f43-4677-84d2-5bd32592b191}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  79.1946, 68.69, 2.41392699793703,       !- X,Y,Z Vertex 1 {m}
  79.1946, 68.69, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  70.2754, 68.69, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  70.2754, 68.69, 2.41392699793703;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f463e307-ca4e-4e4e-b91b-c6651d1f39df}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {20a99480-7f14-4ad0-a5eb-7d6e4e4504da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.1622400397487, 57.1846013303367, 2.41095573905571, !- X,Y,Z Vertex 1 {m}
  61.1622400397487, 57.1846013303367, 0.0254, !- X,Y,Z Vertex 2 {m}
  61.0452599602514, 45.7553986696634, 0.0254, !- X,Y,Z Vertex 3 {m}
  61.0452599602514, 45.7553986696634, 2.41095573905571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a981f30-0f22-4203-9db7-5cee98eb3a90}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2311cbcf-074c-450d-bf76-9078753af9ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.9272400397486, 34.2246013303367, 2.41095573905571, !- X,Y,Z Vertex 1 {m}
  60.9272400397486, 34.2246013303367, 0.0254, !- X,Y,Z Vertex 2 {m}
  60.8102599602513, 22.7953986696634, 0.0254, !- X,Y,Z Vertex 3 {m}
  60.8102599602513, 22.7953986696634, 2.41095573905571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e5afb51-3125-46e6-9283-7268dfcb2388}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {23478bcd-c881-4937-8365-e97d94f324b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.6891449549958, 0.611756222045296, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  30.6891449549958, 0.611756222045296, 0.0254, !- X,Y,Z Vertex 2 {m}
  40.8596050450042, 0.814493777954724, 0.0254, !- X,Y,Z Vertex 3 {m}
  40.8596050450042, 0.814493777954724, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50984444-b221-4c62-934c-4fec8d94a3a0}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2481c473-7f2d-4f95-9b75-f3d0d4c952a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.4940348460538, 35.1853816563262, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  80.4940348460538, 35.1853816563262, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.0709651539462, 46.3112850103405, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.0709651539462, 46.3112850103405, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1e9fbc0-8875-4bf0-bb5e-86fe9e17ff40}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {28436235-a9a8-467a-a606-0411bb9d1c7e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2466449549958, 0.204256222045287, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  10.2466449549958, 0.204256222045287, 0.0254, !- X,Y,Z Vertex 2 {m}
  20.4171050450042, 0.406993777954713, 0.0254, !- X,Y,Z Vertex 3 {m}
  20.4171050450042, 0.406993777954713, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a18b5cb4-004a-4d6b-bfc7-cda7a6aec121}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {28f0d856-1788-45a7-b721-432244cc2e3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.4678949549958, 0.408006222045285, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  20.4678949549958, 0.408006222045285, 0.0254, !- X,Y,Z Vertex 2 {m}
  30.6383550450042, 0.610743777954709, 0.0254, !- X,Y,Z Vertex 3 {m}
  30.6383550450042, 0.610743777954709, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8555809-7b98-4686-858e-a5a4f75b6f1f}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {291063e2-9dc1-413a-a5e5-b8013b1584c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.2846, 2.41126525819059,           !- X,Y,Z Vertex 1 {m}
  0, 22.2846, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, 11.1804, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, 11.1804, 2.41126525819059;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {309471ed-5502-43d9-85c5-c1c9da3599ce}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2a9ceb61-997a-4696-bba6-0632d0142c11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.7846007266926, 22.7698078660463, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  60.7846007266926, 22.7698078660463, 0.0254, !- X,Y,Z Vertex 2 {m}
  50.7003992733074, 22.6935254672869, 0.0254, !- X,Y,Z Vertex 3 {m}
  50.7003992733074, 22.6935254672869, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d434b3c5-897d-42a4-b177-601a38edbad0}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b1c8603-7cc4-432b-87dc-82a37a0c9217}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2446007266926, 22.4631411993797, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  20.2446007266926, 22.4631411993797, 0.0254, !- X,Y,Z Vertex 2 {m}
  10.1603992733074, 22.3868588006203, 0.0254, !- X,Y,Z Vertex 3 {m}
  10.1603992733074, 22.3868588006203, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a2fac5b-11ad-4a12-8806-3ef593d004c3}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b47a544-35cb-45f3-bac6-051b644f70b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  79.6440348460538, 57.5387149896595, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  79.6440348460538, 57.5387149896595, 0.0254, !- X,Y,Z Vertex 2 {m}
  79.2209651539462, 68.6646183436738, 0.0254, !- X,Y,Z Vertex 3 {m}
  79.2209651539462, 68.6646183436738, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94e7a6ca-6824-47cd-a8ea-0cbc9d923b6f}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2e483c19-349e-4b22-a2d3-f5c78f888fd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.4678949549958, 0.408006222045285, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  20.4678949549958, 0.408006222045285, 0.0254, !- X,Y,Z Vertex 2 {m}
  30.6383550450042, 0.610743777954709, 0.0254, !- X,Y,Z Vertex 3 {m}
  30.6383550450042, 0.610743777954709, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddc07186-3269-433e-9ed0-b7329cff8b03}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2eab9701-2122-47a1-bb3c-7ce0e064ef76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.1316449549958, 1.01925622204529, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  51.1316449549958, 1.01925622204529, 0.0254, !- X,Y,Z Vertex 2 {m}
  61.3021050450042, 1.22199377795471, 0.0254, !- X,Y,Z Vertex 3 {m}
  61.3021050450042, 1.22199377795471, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81557965-8686-460c-8070-bf64bbcfb438}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2f060155-8482-43a3-9b5e-21bf7e9bd5b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  81.7690348460538, 1.65538165632618, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  81.7690348460538, 1.65538165632618, 0.0254, !- X,Y,Z Vertex 2 {m}
  81.3459651539462, 12.7812850103405, 0.0254, !- X,Y,Z Vertex 3 {m}
  81.3459651539462, 12.7812850103405, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f0af0a0-c5c7-40d3-b165-95b67af43840}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31db526f-5f49-4312-985a-0dfa3ff11370}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  79.6440348460538, 57.5387149896595, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  79.6440348460538, 57.5387149896595, 0.0254, !- X,Y,Z Vertex 2 {m}
  79.2209651539462, 68.6646183436738, 0.0254, !- X,Y,Z Vertex 3 {m}
  79.2209651539462, 68.6646183436738, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38d033b4-546e-422a-a133-4c984e32d21b}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3232a188-b8c7-413f-9114-dc88ce6a1aac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.0447400397487, 45.7046013303367, 2.41095573905571, !- X,Y,Z Vertex 1 {m}
  61.0447400397487, 45.7046013303367, 0.0254, !- X,Y,Z Vertex 2 {m}
  60.9277599602514, 34.2753986696634, 0.0254, !- X,Y,Z Vertex 3 {m}
  60.9277599602514, 34.2753986696634, 2.41095573905571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {895339ef-01a6-4ce9-9b7b-ac5ecea5084f}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38d2c1c5-ac4b-44bd-abc6-070a94c2fd79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.9190348460538, 24.0087149896595, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  80.9190348460538, 24.0087149896595, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.4959651539462, 35.1346183436738, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.4959651539462, 35.1346183436738, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9884b58d-017c-48f8-a52a-2d4ec64e45e1}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3b637618-5715-4b19-a697-3ea1bf7612fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.3528949549958, 1.22300622204529, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  61.3528949549958, 1.22300622204529, 0.0254, !- X,Y,Z Vertex 2 {m}
  71.5233550450042, 1.42574377795471, 0.0254, !- X,Y,Z Vertex 3 {m}
  71.5233550450042, 1.42574377795471, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74667720-06ca-41c2-ac60-cd235dcce1ed}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3fc4a719-6fbc-4233-8959-881f08357512}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  81.7690348460538, 1.65538165632618, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  81.7690348460538, 1.65538165632618, 0.0254, !- X,Y,Z Vertex 2 {m}
  81.3459651539462, 12.7812850103405, 0.0254, !- X,Y,Z Vertex 3 {m}
  81.3459651539462, 12.7812850103405, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dbe7c64e-9601-4553-a2bf-b5d685ff000b}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {404e3c76-691c-48b2-88c2-ee56b972fa7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.6891449549958, 0.611756222045296, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  30.6891449549958, 0.611756222045296, 0.0254, !- X,Y,Z Vertex 2 {m}
  40.8596050450042, 0.814493777954724, 0.0254, !- X,Y,Z Vertex 3 {m}
  40.8596050450042, 0.814493777954724, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cf142f0-24e1-4c0b-87ae-952d825c6481}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40ac04d0-97ac-4d10-b50f-468ee4ef584f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.9103949549958, 0.815506222045284, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  40.9103949549958, 0.815506222045284, 0.0254, !- X,Y,Z Vertex 2 {m}
  51.0808550450042, 1.01824377795471, 0.0254, !- X,Y,Z Vertex 3 {m}
  51.0808550450042, 1.01824377795471, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8589f9bf-0dc7-4ca8-80e0-c641860fc6ff}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43472ea7-6864-4aa9-91e5-7accf3fee717}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.7846007266926, 22.7698078660463, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  60.7846007266926, 22.7698078660463, 0.0254, !- X,Y,Z Vertex 2 {m}
  50.7003992733074, 22.6935254672869, 0.0254, !- X,Y,Z Vertex 3 {m}
  50.7003992733074, 22.6935254672869, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b3539d7-6d93-4e57-8d14-fa797b379af7}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4420c5e8-3d0d-48d8-a91b-0fbb83fd8510}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.1316449549958, 1.01925622204529, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  51.1316449549958, 1.01925622204529, 0.0254, !- X,Y,Z Vertex 2 {m}
  61.3021050450042, 1.22199377795471, 0.0254, !- X,Y,Z Vertex 3 {m}
  61.3021050450042, 1.22199377795471, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d423fb39-5102-440a-a4e3-9300ab1ad08f}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {449be1b8-1e62-453f-871f-b25bf6b3def4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2446007266926, 22.4631411993797, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  20.2446007266926, 22.4631411993797, 0.0254, !- X,Y,Z Vertex 2 {m}
  10.1603992733074, 22.3868588006203, 0.0254, !- X,Y,Z Vertex 3 {m}
  10.1603992733074, 22.3868588006203, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb181bf4-6b56-4648-9b1c-3a9e87a6640f}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {459d1419-1c08-4011-ae65-6ee829aecdb2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.1316449549958, 1.01925622204529, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  51.1316449549958, 1.01925622204529, 0.0254, !- X,Y,Z Vertex 2 {m}
  61.3021050450042, 1.22199377795471, 0.0254, !- X,Y,Z Vertex 3 {m}
  61.3021050450042, 1.22199377795471, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {953c0acd-3edd-40ec-bc58-a68038d4e086}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {483e89fb-1bbd-4296-8539-b9074704d683}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.9272400397486, 34.2246013303367, 2.41095573905571, !- X,Y,Z Vertex 1 {m}
  60.9272400397486, 34.2246013303367, 0.0254, !- X,Y,Z Vertex 2 {m}
  60.8102599602513, 22.7953986696634, 0.0254, !- X,Y,Z Vertex 3 {m}
  60.8102599602513, 22.7953986696634, 2.41095573905571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63067e56-5ca2-4160-ad98-60d8ee80cac7}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c974e4a-547b-4714-a8a3-996e9ed79b30}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.1096007266926, 22.386474532713, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  10.1096007266926, 22.386474532713, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0253992733073978, 22.3101921339536, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0253992733073978, 22.3101921339536, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2773c2b1-702a-431b-907f-e4b148a01759}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {507b6b30-7da0-495d-826f-904cdabc4fa5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.1296, 2.41126525819059,           !- X,Y,Z Vertex 1 {m}
  0, 11.1296, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.41126525819059; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4347b23-0a2a-4055-a5c1-9e87fbadd1b6}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {51e00e92-50cf-432f-9626-c0c3c5a55cb9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.4678949549958, 0.408006222045285, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  20.4678949549958, 0.408006222045285, 0.0254, !- X,Y,Z Vertex 2 {m}
  30.6383550450042, 0.610743777954709, 0.0254, !- X,Y,Z Vertex 3 {m}
  30.6383550450042, 0.610743777954709, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b58ce0c8-65f3-4d1d-a837-33cc41d50cd9}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {53c9516e-6aaa-410a-8e5b-5eea7efe42b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.3528949549958, 1.22300622204529, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  61.3528949549958, 1.22300622204529, 0.0254, !- X,Y,Z Vertex 2 {m}
  71.5233550450042, 1.42574377795471, 0.0254, !- X,Y,Z Vertex 3 {m}
  71.5233550450042, 1.42574377795471, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c28a4bf1-8766-40a1-bab9-e7fefadbb8a2}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54264082-c06b-43d2-b814-91d34e5eab8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2446007266926, 22.4631411993797, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  20.2446007266926, 22.4631411993797, 0.0254, !- X,Y,Z Vertex 2 {m}
  10.1603992733074, 22.3868588006203, 0.0254, !- X,Y,Z Vertex 3 {m}
  10.1603992733074, 22.3868588006203, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4e170e2-1fc7-4172-a272-43d12d659afc}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54ad67e6-c96f-46c5-ac4e-27fa7cdf60a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.1096007266926, 22.386474532713, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  10.1096007266926, 22.386474532713, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0253992733073978, 22.3101921339536, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0253992733073978, 22.3101921339536, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95e190e3-1a86-445e-a0c1-c9f204532151}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {57efc1ea-22d1-4739-9234-c35c7b8c47c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.0690348460538, 46.3620483229929, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  80.0690348460538, 46.3620483229929, 0.0254, !- X,Y,Z Vertex 2 {m}
  79.6459651539462, 57.4879516770071, 0.0254, !- X,Y,Z Vertex 3 {m}
  79.6459651539462, 57.4879516770071, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83eaf25b-4bc6-4264-a1dc-c4f639d6bcd4}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5884dd66-eaed-4669-919b-35c9fb800f0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.9103949549958, 0.815506222045284, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  40.9103949549958, 0.815506222045284, 0.0254, !- X,Y,Z Vertex 2 {m}
  51.0808550450042, 1.01824377795471, 0.0254, !- X,Y,Z Vertex 3 {m}
  51.0808550450042, 1.01824377795471, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc8ed09d-fa54-4cb6-a07d-9fcdb78fe269}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5a93fe96-3bdf-4de3-b0da-081a91da8db3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.5146007266926, 22.6164745327131, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  40.5146007266926, 22.6164745327131, 0.0254, !- X,Y,Z Vertex 2 {m}
  30.4303992733074, 22.5401921339536, 0.0254, !- X,Y,Z Vertex 3 {m}
  30.4303992733074, 22.5401921339536, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a55a7292-cc13-4f06-a752-62a62c1f8f04}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5be5417a-af3b-47fc-abd0-8b4203088f23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.3796007266926, 22.5398078660463, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  30.3796007266926, 22.5398078660463, 0.0254, !- X,Y,Z Vertex 2 {m}
  20.2953992733074, 22.4635254672869, 0.0254, !- X,Y,Z Vertex 3 {m}
  20.2953992733074, 22.4635254672869, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dec2a276-50f2-45aa-a6a6-20e912ab7356}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {62777d83-c45c-4f81-949c-260313e343b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.1316449549958, 1.01925622204529, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  51.1316449549958, 1.01925622204529, 0.0254, !- X,Y,Z Vertex 2 {m}
  61.3021050450042, 1.22199377795471, 0.0254, !- X,Y,Z Vertex 3 {m}
  61.3021050450042, 1.22199377795471, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f24c8543-5a30-431a-9001-b6f14271b822}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {657229c0-b987-4324-bc10-1cdb7d086d06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253949549958425, 0.000506222045288285, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  0.0253949549958425, 0.000506222045288285, 0.0254, !- X,Y,Z Vertex 2 {m}
  10.1958550450042, 0.203243777954712, 0.0254, !- X,Y,Z Vertex 3 {m}
  10.1958550450042, 0.203243777954712, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2275436e-5ac9-4a8a-8347-666e3e30cfd2}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {658d4ebe-0a15-4ba4-879e-52e7f6d51989}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253949549958425, 0.000506222045288285, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  0.0253949549958425, 0.000506222045288285, 0.0254, !- X,Y,Z Vertex 2 {m}
  10.1958550450042, 0.203243777954712, 0.0254, !- X,Y,Z Vertex 3 {m}
  10.1958550450042, 0.203243777954712, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d17f617-c6e9-4c0c-b962-5b8ab49a2abf}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {65cdf3e5-70ae-4864-bc0c-6f38389c8f7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  81.3440348460538, 12.8320483229929, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  81.3440348460538, 12.8320483229929, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.9209651539462, 23.9579516770071, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.9209651539462, 23.9579516770071, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3f43612-34d3-4705-ba98-22c640f84bb1}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {65d136bd-a839-457a-a933-8dd3730a330c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.0690348460538, 46.3620483229929, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  80.0690348460538, 46.3620483229929, 0.0254, !- X,Y,Z Vertex 2 {m}
  79.6459651539462, 57.4879516770071, 0.0254, !- X,Y,Z Vertex 3 {m}
  79.6459651539462, 57.4879516770071, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78c3150b-17af-49f1-b21b-821ca7db9ec3}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67aaa776-b73b-403e-a0fb-6ec2a9c4a570}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.6496007266926, 22.6931411993797, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  50.6496007266926, 22.6931411993797, 0.0254, !- X,Y,Z Vertex 2 {m}
  40.5653992733074, 22.6168588006203, 0.0254, !- X,Y,Z Vertex 3 {m}
  40.5653992733074, 22.6168588006203, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16837979-a89a-4657-88d8-1baa6ea638b4}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67cb6a05-b6b1-4957-85a6-c435650792d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.0447400397487, 45.7046013303367, 2.41095573905571, !- X,Y,Z Vertex 1 {m}
  61.0447400397487, 45.7046013303367, 0.0254, !- X,Y,Z Vertex 2 {m}
  60.9277599602514, 34.2753986696634, 0.0254, !- X,Y,Z Vertex 3 {m}
  60.9277599602514, 34.2753986696634, 2.41095573905571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aaa6fe86-cd21-4a89-bfb1-3ca25ec52e5b}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6873f424-3f5c-4583-a61d-a5af19fe2bee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.5741449549958, 1.42675622204529, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  71.5741449549958, 1.42675622204529, 0.0254, !- X,Y,Z Vertex 2 {m}
  81.7446050450041, 1.62949377795471, 0.0254, !- X,Y,Z Vertex 3 {m}
  81.7446050450041, 1.62949377795471, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9341788f-331e-4dad-a369-6cad33586805}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {692d1e5b-5816-45d1-9508-ba03cc7e5ab5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.2797400397487, 68.6646013303367, 2.41095573905571, !- X,Y,Z Vertex 1 {m}
  61.2797400397487, 68.6646013303367, 0.0254, !- X,Y,Z Vertex 2 {m}
  61.1627599602514, 57.2353986696633, 0.0254, !- X,Y,Z Vertex 3 {m}
  61.1627599602514, 57.2353986696633, 2.41095573905571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0888a5fc-3b5a-4455-94d1-2e395f307fab}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69cbea26-f9a6-4c84-b3dc-43f5b8a57317}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.1622400397487, 57.1846013303367, 2.41095573905571, !- X,Y,Z Vertex 1 {m}
  61.1622400397487, 57.1846013303367, 0.0254, !- X,Y,Z Vertex 2 {m}
  61.0452599602514, 45.7553986696634, 0.0254, !- X,Y,Z Vertex 3 {m}
  61.0452599602514, 45.7553986696634, 2.41095573905571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec3577a4-1e5c-43bb-92e1-85797e0e6ff6}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ac67bca-a976-4120-80bf-fd386a68f7f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.5741449549958, 1.42675622204529, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  71.5741449549958, 1.42675622204529, 0.0254, !- X,Y,Z Vertex 2 {m}
  81.7446050450041, 1.62949377795471, 0.0254, !- X,Y,Z Vertex 3 {m}
  81.7446050450041, 1.62949377795471, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62a9eab7-2310-46d6-b754-ef16ed054e71}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b3a0f18-6805-4dfa-98b5-e46d2f313c70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  81.3440348460538, 12.8320483229929, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  81.3440348460538, 12.8320483229929, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.9209651539462, 23.9579516770071, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.9209651539462, 23.9579516770071, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {983149f9-f63b-4610-95e9-89312351473a}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b97bc6e-ebc4-4bdc-b9cc-dff293ff63fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.0447400397487, 45.7046013303367, 2.41095573905571, !- X,Y,Z Vertex 1 {m}
  61.0447400397487, 45.7046013303367, 0.0254, !- X,Y,Z Vertex 2 {m}
  60.9277599602514, 34.2753986696634, 0.0254, !- X,Y,Z Vertex 3 {m}
  60.9277599602514, 34.2753986696634, 2.41095573905571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {005dcf25-241f-45ad-8f6f-7ea70b57ceca}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6bcdf8c0-d90a-468b-9922-6e08c35fef2c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.3528949549958, 1.22300622204529, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  61.3528949549958, 1.22300622204529, 0.0254, !- X,Y,Z Vertex 2 {m}
  71.5233550450042, 1.42574377795471, 0.0254, !- X,Y,Z Vertex 3 {m}
  71.5233550450042, 1.42574377795471, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c7ce70d-3398-4847-a9bc-ae22bc325cc6}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6bd4a755-2eea-4a02-a238-15c7eac95838}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  79.6440348460538, 57.5387149896595, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  79.6440348460538, 57.5387149896595, 0.0254, !- X,Y,Z Vertex 2 {m}
  79.2209651539462, 68.6646183436738, 0.0254, !- X,Y,Z Vertex 3 {m}
  79.2209651539462, 68.6646183436738, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dac72c69-7adb-4e20-9021-81bf7550b984}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e1405c8-ff79-4cb3-bed4-c21c7272c938}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.0690348460538, 46.3620483229929, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  80.0690348460538, 46.3620483229929, 0.0254, !- X,Y,Z Vertex 2 {m}
  79.6459651539462, 57.4879516770071, 0.0254, !- X,Y,Z Vertex 3 {m}
  79.6459651539462, 57.4879516770071, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df156add-6fd0-4e0a-a5d5-473146d02147}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {72301c04-cfee-4d91-ac29-d8cea3eb2b91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.6891449549958, 0.611756222045296, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  30.6891449549958, 0.611756222045296, 0.0254, !- X,Y,Z Vertex 2 {m}
  40.8596050450042, 0.814493777954724, 0.0254, !- X,Y,Z Vertex 3 {m}
  40.8596050450042, 0.814493777954724, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d99edbe-c937-4aa3-b105-58c1f50eed64}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {73a2dd46-b12c-4fd5-ade0-fed1e4b3deba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.6496007266926, 22.6931411993797, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  50.6496007266926, 22.6931411993797, 0.0254, !- X,Y,Z Vertex 2 {m}
  40.5653992733074, 22.6168588006203, 0.0254, !- X,Y,Z Vertex 3 {m}
  40.5653992733074, 22.6168588006203, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d6d4435-35fb-47f3-b027-dbcbe165fe18}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {73d9da4f-ed10-4b53-9030-006ca4f1be51}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.1622400397487, 57.1846013303367, 2.41095573905571, !- X,Y,Z Vertex 1 {m}
  61.1622400397487, 57.1846013303367, 0.0254, !- X,Y,Z Vertex 2 {m}
  61.0452599602514, 45.7553986696634, 0.0254, !- X,Y,Z Vertex 3 {m}
  61.0452599602514, 45.7553986696634, 2.41095573905571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cadff42-3421-4e69-8fc0-2d5586917699}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {747d74dd-8553-442d-8543-0627dc5bc957}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.6891449549958, 0.611756222045296, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  30.6891449549958, 0.611756222045296, 0.0254, !- X,Y,Z Vertex 2 {m}
  40.8596050450042, 0.814493777954724, 0.0254, !- X,Y,Z Vertex 3 {m}
  40.8596050450042, 0.814493777954724, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff523ab0-dfc1-4559-b41c-e45e90c3db73}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77138d5d-8238-4559-b8f7-826576ed5b2c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  81.7690348460538, 1.65538165632618, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  81.7690348460538, 1.65538165632618, 0.0254, !- X,Y,Z Vertex 2 {m}
  81.3459651539462, 12.7812850103405, 0.0254, !- X,Y,Z Vertex 3 {m}
  81.3459651539462, 12.7812850103405, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6afdefd-4f4d-422f-8fc2-807e43c35ac7}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79ca4854-a5e2-4bb4-be24-b602e4fe65f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.4940348460538, 35.1853816563262, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  80.4940348460538, 35.1853816563262, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.0709651539462, 46.3112850103405, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.0709651539462, 46.3112850103405, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56d98f93-69bd-4549-b7a3-8cb7c9ed9a77}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a5b1672-afe6-427c-933a-7bd81a9f7dec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.2846, 2.41126525819059,           !- X,Y,Z Vertex 1 {m}
  0, 22.2846, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, 11.1804, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, 11.1804, 2.41126525819059;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3309cfc3-fdab-406a-862b-991f0e3f382d}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b0e5b91-82f9-4e0e-a304-077586e32ccf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.1096007266926, 22.386474532713, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  10.1096007266926, 22.386474532713, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0253992733073978, 22.3101921339536, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0253992733073978, 22.3101921339536, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df427bf0-1297-44b0-9f26-b04e9299ba67}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7c8b38f0-94d2-46e1-be65-9f173c3f1192}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.6891449549958, 0.611756222045296, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  30.6891449549958, 0.611756222045296, 0.0254, !- X,Y,Z Vertex 2 {m}
  40.8596050450042, 0.814493777954724, 0.0254, !- X,Y,Z Vertex 3 {m}
  40.8596050450042, 0.814493777954724, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a059124-d97d-439e-8467-2a5a7b6fcb4d}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7db1091c-6d01-4f19-bd1d-7ac2cd071a03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2466449549958, 0.204256222045287, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  10.2466449549958, 0.204256222045287, 0.0254, !- X,Y,Z Vertex 2 {m}
  20.4171050450042, 0.406993777954713, 0.0254, !- X,Y,Z Vertex 3 {m}
  20.4171050450042, 0.406993777954713, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5641bbb1-05fd-4777-8299-dd45008cd108}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ee26709-822c-4805-b634-6bf1149e0b17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.2246, 68.69, 2.41392699793703,       !- X,Y,Z Vertex 1 {m}
  70.2246, 68.69, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  61.3054, 68.69, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  61.3054, 68.69, 2.41392699793703;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39f7264a-7ad8-4882-a6d8-82ba1200a685}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7f348258-17c9-45fc-a8a2-1cf325f2c851}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.2246, 68.69, 2.41392699793703,       !- X,Y,Z Vertex 1 {m}
  70.2246, 68.69, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  61.3054, 68.69, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  61.3054, 68.69, 2.41392699793703;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d50ca8e-ee5e-43ee-995d-73ef1507ec8f}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7f7dc462-040b-48cd-8ee9-80ba369ea929}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.7846007266926, 22.7698078660463, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  60.7846007266926, 22.7698078660463, 0.0254, !- X,Y,Z Vertex 2 {m}
  50.7003992733074, 22.6935254672869, 0.0254, !- X,Y,Z Vertex 3 {m}
  50.7003992733074, 22.6935254672869, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57c3216b-6b07-49f7-a41e-9f2de58b582e}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8618d2a3-4074-4d99-8d28-ddce20eb1cf1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.2846, 2.41126525819059,           !- X,Y,Z Vertex 1 {m}
  0, 22.2846, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, 11.1804, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, 11.1804, 2.41126525819059;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fa3606e-92a2-458a-9ee1-c8ef830364c7}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87c00f2d-ed5e-450a-8fa1-95dc7e9ce9b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.7846007266926, 22.7698078660463, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  60.7846007266926, 22.7698078660463, 0.0254, !- X,Y,Z Vertex 2 {m}
  50.7003992733074, 22.6935254672869, 0.0254, !- X,Y,Z Vertex 3 {m}
  50.7003992733074, 22.6935254672869, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4fdba28-dbb6-42e5-a44b-db650dbfa5a8}, !- Handle
  Sub Surface 89,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c59d1ee-d09e-4f75-93d2-4257856f96e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.1296, 2.41126525819059,           !- X,Y,Z Vertex 1 {m}
  0, 11.1296, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.41126525819059; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b681d078-9417-4089-91cb-483bc661881f}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c77ab18-0bff-4d13-a39c-c5450424935c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.5741449549958, 1.42675622204529, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  71.5741449549958, 1.42675622204529, 0.0254, !- X,Y,Z Vertex 2 {m}
  81.7446050450041, 1.62949377795471, 0.0254, !- X,Y,Z Vertex 3 {m}
  81.7446050450041, 1.62949377795471, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {815c1139-1515-49d9-b33e-9bcc7fe60df8}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c824eec-6f03-4d35-9f10-c8327aa47363}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2466449549958, 0.204256222045287, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  10.2466449549958, 0.204256222045287, 0.0254, !- X,Y,Z Vertex 2 {m}
  20.4171050450042, 0.406993777954713, 0.0254, !- X,Y,Z Vertex 3 {m}
  20.4171050450042, 0.406993777954713, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27824aed-6622-4526-a245-1f1d596b1acb}, !- Handle
  Sub Surface 92,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f276b77-4705-421d-a5ca-d2e2399fe0fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.3528949549958, 1.22300622204529, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  61.3528949549958, 1.22300622204529, 0.0254, !- X,Y,Z Vertex 2 {m}
  71.5233550450042, 1.42574377795471, 0.0254, !- X,Y,Z Vertex 3 {m}
  71.5233550450042, 1.42574377795471, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce32cf56-6799-409d-b11f-71adba6558cb}, !- Handle
  Sub Surface 93,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9cf95e26-1d38-4655-85c8-2561ad7c311e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  79.1946, 68.69, 2.41392699793703,       !- X,Y,Z Vertex 1 {m}
  79.1946, 68.69, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  70.2754, 68.69, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  70.2754, 68.69, 2.41392699793703;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {206df43b-e371-41b3-9dfe-48bbdae577f0}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9d2fc03c-f045-4fb3-94a9-3f3fa10dc721}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.2846, 2.41126525819059,           !- X,Y,Z Vertex 1 {m}
  0, 22.2846, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, 11.1804, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, 11.1804, 2.41126525819059;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d05f3feb-1e41-4036-8639-4e4e1f730035}, !- Handle
  Sub Surface 95,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9e7389bd-eb2a-42b4-ac55-618a67c4cbc3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253949549958425, 0.000506222045288285, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  0.0253949549958425, 0.000506222045288285, 0.0254, !- X,Y,Z Vertex 2 {m}
  10.1958550450042, 0.203243777954712, 0.0254, !- X,Y,Z Vertex 3 {m}
  10.1958550450042, 0.203243777954712, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4542cff-8c70-46bd-afbe-04917da6c5c6}, !- Handle
  Sub Surface 96,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9ecb02d7-15e9-4452-b1ae-30026c55593b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2446007266926, 22.4631411993797, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  20.2446007266926, 22.4631411993797, 0.0254, !- X,Y,Z Vertex 2 {m}
  10.1603992733074, 22.3868588006203, 0.0254, !- X,Y,Z Vertex 3 {m}
  10.1603992733074, 22.3868588006203, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {caf776ea-6522-4bda-9390-83e69b7b8a66}, !- Handle
  Sub Surface 97,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9ee984c4-d15b-4df0-9406-ca59e4d32611}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  79.1946, 68.69, 2.41392699793703,       !- X,Y,Z Vertex 1 {m}
  79.1946, 68.69, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  70.2754, 68.69, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  70.2754, 68.69, 2.41392699793703;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {afbf0860-ccd5-4dca-8a70-9e65659b0518}, !- Handle
  Sub Surface 98,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2161dfc-b4e7-4d69-bc58-b6a2a98f9b43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.2246, 68.69, 2.41392699793703,       !- X,Y,Z Vertex 1 {m}
  70.2246, 68.69, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  61.3054, 68.69, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  61.3054, 68.69, 2.41392699793703;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f82895a3-da67-4822-a06c-9ba5d6413aa7}, !- Handle
  Sub Surface 99,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a39b16ab-2bc9-46dc-b034-497199fc4bbc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.2246, 68.69, 2.41392699793703,       !- X,Y,Z Vertex 1 {m}
  70.2246, 68.69, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  61.3054, 68.69, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  61.3054, 68.69, 2.41392699793703;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed65d1bf-8c61-45ba-ab41-6ae563808baf}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4bb8b18-4f80-49b3-8dbc-242ec95b05ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.9103949549958, 0.815506222045284, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  40.9103949549958, 0.815506222045284, 0.0254, !- X,Y,Z Vertex 2 {m}
  51.0808550450042, 1.01824377795471, 0.0254, !- X,Y,Z Vertex 3 {m}
  51.0808550450042, 1.01824377795471, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {feeb55ff-53a2-4aba-bf8a-f43ba217bebd}, !- Handle
  Sub Surface 101,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a733bf41-be91-4926-a427-6a81a21ffe6b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.0447400397487, 45.7046013303367, 2.41095573905571, !- X,Y,Z Vertex 1 {m}
  61.0447400397487, 45.7046013303367, 0.0254, !- X,Y,Z Vertex 2 {m}
  60.9277599602514, 34.2753986696634, 0.0254, !- X,Y,Z Vertex 3 {m}
  60.9277599602514, 34.2753986696634, 2.41095573905571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06bae472-4c09-4e6d-9ad7-001e590c6f04}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7a8c27e-a6f0-408e-8dba-2abd2ce67fa1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.2797400397487, 68.6646013303367, 2.41095573905571, !- X,Y,Z Vertex 1 {m}
  61.2797400397487, 68.6646013303367, 0.0254, !- X,Y,Z Vertex 2 {m}
  61.1627599602514, 57.2353986696633, 0.0254, !- X,Y,Z Vertex 3 {m}
  61.1627599602514, 57.2353986696633, 2.41095573905571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32a53aae-b992-4e2a-91ed-7f69a8805f09}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a86506fe-1385-45b0-97be-141913cd95ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.5146007266926, 22.6164745327131, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  40.5146007266926, 22.6164745327131, 0.0254, !- X,Y,Z Vertex 2 {m}
  30.4303992733074, 22.5401921339536, 0.0254, !- X,Y,Z Vertex 3 {m}
  30.4303992733074, 22.5401921339536, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d14a539-509a-4ba8-9e74-c55ab372a016}, !- Handle
  Sub Surface 104,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a9a3bb1e-ce99-4446-b81b-3f681d1499e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.2246, 68.69, 2.41392699793703,       !- X,Y,Z Vertex 1 {m}
  70.2246, 68.69, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  61.3054, 68.69, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  61.3054, 68.69, 2.41392699793703;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ee43db0-8fb0-4517-9b50-bb6887c37861}, !- Handle
  Sub Surface 105,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ab9d7f6f-bf54-4883-a405-bb7bf0caf86c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.7846007266926, 22.7698078660463, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  60.7846007266926, 22.7698078660463, 0.0254, !- X,Y,Z Vertex 2 {m}
  50.7003992733074, 22.6935254672869, 0.0254, !- X,Y,Z Vertex 3 {m}
  50.7003992733074, 22.6935254672869, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0dd9a8c8-25d3-4063-8c51-a07b0662a2ba}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ad78aeb9-6a40-4b1e-b3f3-7bb453978954}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.2797400397487, 68.6646013303367, 2.41095573905571, !- X,Y,Z Vertex 1 {m}
  61.2797400397487, 68.6646013303367, 0.0254, !- X,Y,Z Vertex 2 {m}
  61.1627599602514, 57.2353986696633, 0.0254, !- X,Y,Z Vertex 3 {m}
  61.1627599602514, 57.2353986696633, 2.41095573905571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d30826fc-96b3-4eef-b371-956160258759}, !- Handle
  Sub Surface 107,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ae599e22-c036-4d6d-aa55-1593ac498e82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.1296, 2.41126525819059,           !- X,Y,Z Vertex 1 {m}
  0, 11.1296, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.41126525819059; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d991a2e-1d37-4875-8514-0109882a371f}, !- Handle
  Sub Surface 108,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b02e4249-0654-4916-8bd1-4f0127862899}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.2797400397487, 68.6646013303367, 2.41095573905571, !- X,Y,Z Vertex 1 {m}
  61.2797400397487, 68.6646013303367, 0.0254, !- X,Y,Z Vertex 2 {m}
  61.1627599602514, 57.2353986696633, 0.0254, !- X,Y,Z Vertex 3 {m}
  61.1627599602514, 57.2353986696633, 2.41095573905571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {883b5dae-e762-4e76-9de9-286ebe84ae3d}, !- Handle
  Sub Surface 109,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b2912b30-abed-479b-b308-3eb25a07769e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.1096007266926, 22.386474532713, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  10.1096007266926, 22.386474532713, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0253992733073978, 22.3101921339536, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0253992733073978, 22.3101921339536, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22e45a53-6dae-4a49-bb45-44f4908b08d1}, !- Handle
  Sub Surface 110,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b36633d5-1a5f-444b-9156-19f863b7494a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.1622400397487, 57.1846013303367, 2.41095573905571, !- X,Y,Z Vertex 1 {m}
  61.1622400397487, 57.1846013303367, 0.0254, !- X,Y,Z Vertex 2 {m}
  61.0452599602514, 45.7553986696634, 0.0254, !- X,Y,Z Vertex 3 {m}
  61.0452599602514, 45.7553986696634, 2.41095573905571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebfda066-1db4-4f5f-9477-1c3cf9d2e2aa}, !- Handle
  Sub Surface 111,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3c606e7-a13f-49e3-9bbb-56fe1229ceec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253949549958425, 0.000506222045288285, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  0.0253949549958425, 0.000506222045288285, 0.0254, !- X,Y,Z Vertex 2 {m}
  10.1958550450042, 0.203243777954712, 0.0254, !- X,Y,Z Vertex 3 {m}
  10.1958550450042, 0.203243777954712, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3dacb0c9-1964-4878-8f2a-4731280b160a}, !- Handle
  Sub Surface 112,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5d7a9e2-d92c-4181-93ab-a118f59f81c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.9103949549958, 0.815506222045284, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  40.9103949549958, 0.815506222045284, 0.0254, !- X,Y,Z Vertex 2 {m}
  51.0808550450042, 1.01824377795471, 0.0254, !- X,Y,Z Vertex 3 {m}
  51.0808550450042, 1.01824377795471, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6972b2d-1b3c-4e78-8e52-8a6dcefde6ba}, !- Handle
  Sub Surface 113,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be143b79-4d5b-4c7a-856a-826537b8bfd2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.1622400397487, 57.1846013303367, 2.41095573905571, !- X,Y,Z Vertex 1 {m}
  61.1622400397487, 57.1846013303367, 0.0254, !- X,Y,Z Vertex 2 {m}
  61.0452599602514, 45.7553986696634, 0.0254, !- X,Y,Z Vertex 3 {m}
  61.0452599602514, 45.7553986696634, 2.41095573905571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6f16077-017b-4900-8c4f-a3673fb860f1}, !- Handle
  Sub Surface 114,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be58e423-8433-4d3d-a346-d6766cf9fb5d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.9190348460538, 24.0087149896595, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  80.9190348460538, 24.0087149896595, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.4959651539462, 35.1346183436738, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.4959651539462, 35.1346183436738, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a8f786b-e2bd-4221-8e92-1f1391b942a0}, !- Handle
  Sub Surface 115,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be80cb9d-1f98-4250-9f42-a82c6e4c9dde}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  79.1946, 68.69, 2.41392699793703,       !- X,Y,Z Vertex 1 {m}
  79.1946, 68.69, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  70.2754, 68.69, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  70.2754, 68.69, 2.41392699793703;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fdd79bae-bb95-438b-8df6-7554f0076872}, !- Handle
  Sub Surface 116,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c33d2edf-1cc3-43a8-9c26-860a9b6045ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.0690348460538, 46.3620483229929, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  80.0690348460538, 46.3620483229929, 0.0254, !- X,Y,Z Vertex 2 {m}
  79.6459651539462, 57.4879516770071, 0.0254, !- X,Y,Z Vertex 3 {m}
  79.6459651539462, 57.4879516770071, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eff87573-e6f8-4de6-89e6-7be174f588bd}, !- Handle
  Sub Surface 117,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c510176d-bdd8-4880-8d33-a2f82da2af4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.3796007266926, 22.5398078660463, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  30.3796007266926, 22.5398078660463, 0.0254, !- X,Y,Z Vertex 2 {m}
  20.2953992733074, 22.4635254672869, 0.0254, !- X,Y,Z Vertex 3 {m}
  20.2953992733074, 22.4635254672869, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58104681-8f73-4f0c-82f1-9d67f28ec9cc}, !- Handle
  Sub Surface 118,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c78290a8-44aa-4671-a9e4-f4fd0bfa9fad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.4940348460538, 35.1853816563262, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  80.4940348460538, 35.1853816563262, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.0709651539462, 46.3112850103405, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.0709651539462, 46.3112850103405, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {071f62d3-a5ab-44d0-8130-fcb856396f4e}, !- Handle
  Sub Surface 119,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c7ad6ad2-4edc-44f0-9060-5300b8391f80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.9103949549958, 0.815506222045284, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  40.9103949549958, 0.815506222045284, 0.0254, !- X,Y,Z Vertex 2 {m}
  51.0808550450042, 1.01824377795471, 0.0254, !- X,Y,Z Vertex 3 {m}
  51.0808550450042, 1.01824377795471, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1f0dcdc-c74b-4d5a-ba4e-dc5705ef1b80}, !- Handle
  Sub Surface 120,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d1b73cb3-3396-4a9d-a189-746e3c038bbd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.5146007266926, 22.6164745327131, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  40.5146007266926, 22.6164745327131, 0.0254, !- X,Y,Z Vertex 2 {m}
  30.4303992733074, 22.5401921339536, 0.0254, !- X,Y,Z Vertex 3 {m}
  30.4303992733074, 22.5401921339536, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b46243a-0081-477a-9e88-838a7f96375f}, !- Handle
  Sub Surface 121,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d21dc6a0-dad9-4d29-b733-872d11e86002}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253949549958425, 0.000506222045288285, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  0.0253949549958425, 0.000506222045288285, 0.0254, !- X,Y,Z Vertex 2 {m}
  10.1958550450042, 0.203243777954712, 0.0254, !- X,Y,Z Vertex 3 {m}
  10.1958550450042, 0.203243777954712, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31251732-144b-4725-8cd0-de62061d1300}, !- Handle
  Sub Surface 122,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d2a08558-3f97-412e-8f00-2f0aadfed0f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  79.6440348460538, 57.5387149896595, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  79.6440348460538, 57.5387149896595, 0.0254, !- X,Y,Z Vertex 2 {m}
  79.2209651539462, 68.6646183436738, 0.0254, !- X,Y,Z Vertex 3 {m}
  79.2209651539462, 68.6646183436738, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5bb7bde-e52e-4779-8e2e-99f6ea0e64ed}, !- Handle
  Sub Surface 123,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d50bdf3c-e837-4454-91bf-614246631b10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.3796007266926, 22.5398078660463, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  30.3796007266926, 22.5398078660463, 0.0254, !- X,Y,Z Vertex 2 {m}
  20.2953992733074, 22.4635254672869, 0.0254, !- X,Y,Z Vertex 3 {m}
  20.2953992733074, 22.4635254672869, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6c70615-02a8-4cdf-8dd3-dc956a327bae}, !- Handle
  Sub Surface 124,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6d412b7-e724-4e55-af7d-a782cd492c97}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.9272400397486, 34.2246013303367, 2.41095573905571, !- X,Y,Z Vertex 1 {m}
  60.9272400397486, 34.2246013303367, 0.0254, !- X,Y,Z Vertex 2 {m}
  60.8102599602513, 22.7953986696634, 0.0254, !- X,Y,Z Vertex 3 {m}
  60.8102599602513, 22.7953986696634, 2.41095573905571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11ed2908-a0b8-40ad-8fde-e0a6015ecb7e}, !- Handle
  Sub Surface 125,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {df7bc22f-67a9-4469-8025-34eb4c348aa0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.5146007266926, 22.6164745327131, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  40.5146007266926, 22.6164745327131, 0.0254, !- X,Y,Z Vertex 2 {m}
  30.4303992733074, 22.5401921339536, 0.0254, !- X,Y,Z Vertex 3 {m}
  30.4303992733074, 22.5401921339536, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8f7d3de-2cc7-463f-aa74-d9656664c886}, !- Handle
  Sub Surface 126,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ef6c7d71-8801-4561-b977-d4cb50d86455}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  79.1946, 68.69, 2.41392699793703,       !- X,Y,Z Vertex 1 {m}
  79.1946, 68.69, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  70.2754, 68.69, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  70.2754, 68.69, 2.41392699793703;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d643d407-e496-4a70-8ab8-a6d521ebe89f}, !- Handle
  Sub Surface 127,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f0726f15-17cd-477f-926a-534d222b9b10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  81.3440348460538, 12.8320483229929, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  81.3440348460538, 12.8320483229929, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.9209651539462, 23.9579516770071, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.9209651539462, 23.9579516770071, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8245ab2f-f64c-45e4-b44a-f2a3b204bd5f}, !- Handle
  Sub Surface 128,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f07a7251-d4ed-4845-b57b-ba5a801108f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2466449549958, 0.204256222045287, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  10.2466449549958, 0.204256222045287, 0.0254, !- X,Y,Z Vertex 2 {m}
  20.4171050450042, 0.406993777954713, 0.0254, !- X,Y,Z Vertex 3 {m}
  20.4171050450042, 0.406993777954713, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c4d47ff-386c-4003-994c-5132ab844237}, !- Handle
  Sub Surface 129,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f086238f-38aa-44fc-b490-5a50dfcc811e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.3796007266926, 22.5398078660463, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  30.3796007266926, 22.5398078660463, 0.0254, !- X,Y,Z Vertex 2 {m}
  20.2953992733074, 22.4635254672869, 0.0254, !- X,Y,Z Vertex 3 {m}
  20.2953992733074, 22.4635254672869, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b97528b9-3091-4dcd-ae05-41ef044a6a8a}, !- Handle
  Sub Surface 130,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2209e8b-ca43-4161-889a-14dc4c6c34c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2446007266926, 22.4631411993797, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  20.2446007266926, 22.4631411993797, 0.0254, !- X,Y,Z Vertex 2 {m}
  10.1603992733074, 22.3868588006203, 0.0254, !- X,Y,Z Vertex 3 {m}
  10.1603992733074, 22.3868588006203, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c89791e9-8ae8-4260-8193-d475b78e4750}, !- Handle
  Sub Surface 131,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f31ae323-1f85-40d1-a9a4-47819b2ee1f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  81.7690348460538, 1.65538165632618, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  81.7690348460538, 1.65538165632618, 0.0254, !- X,Y,Z Vertex 2 {m}
  81.3459651539462, 12.7812850103405, 0.0254, !- X,Y,Z Vertex 3 {m}
  81.3459651539462, 12.7812850103405, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a2924e8-78d6-4991-81ff-fae63dc677f9}, !- Handle
  Sub Surface 132,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f47e6fb6-ee28-402a-88ef-1da531db80e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.1096007266926, 22.386474532713, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  10.1096007266926, 22.386474532713, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0253992733073978, 22.3101921339536, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0253992733073978, 22.3101921339536, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56c0dc4a-26b9-4558-b585-556d8b7ae0c2}, !- Handle
  Sub Surface 133,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f5423ee2-f273-4e3f-afbc-a9bbeb67218c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.2846, 2.41126525819059,           !- X,Y,Z Vertex 1 {m}
  0, 22.2846, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, 11.1804, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, 11.1804, 2.41126525819059;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {566a5222-4ee4-4ca9-8f3c-fc77bb585a35}, !- Handle
  Sub Surface 134,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f5a89c0c-f087-465b-bfd5-eb52b51332df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.9190348460538, 24.0087149896595, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  80.9190348460538, 24.0087149896595, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.4959651539462, 35.1346183436738, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.4959651539462, 35.1346183436738, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bdc9fbd-3530-46eb-a019-a224a5d2ff2c}, !- Handle
  Sub Surface 135,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6905fd9-7793-4614-8d3a-e838b067f93f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.0447400397487, 45.7046013303367, 2.41095573905571, !- X,Y,Z Vertex 1 {m}
  61.0447400397487, 45.7046013303367, 0.0254, !- X,Y,Z Vertex 2 {m}
  60.9277599602514, 34.2753986696634, 0.0254, !- X,Y,Z Vertex 3 {m}
  60.9277599602514, 34.2753986696634, 2.41095573905571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3e91ed9-3667-4838-bdfc-1d49a6679977}, !- Handle
  Sub Surface 136,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9b40bbf-13b2-41aa-ac6b-8b4d0a4b319c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2466449549958, 0.204256222045287, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  10.2466449549958, 0.204256222045287, 0.0254, !- X,Y,Z Vertex 2 {m}
  20.4171050450042, 0.406993777954713, 0.0254, !- X,Y,Z Vertex 3 {m}
  20.4171050450042, 0.406993777954713, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9ab6942-8498-4d02-8575-a08a5c5da909}, !- Handle
  Sub Surface 137,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fbabcbb0-6610-4c22-9365-8e0eddcb4938}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.4940348460538, 35.1853816563262, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  80.4940348460538, 35.1853816563262, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.0709651539462, 46.3112850103405, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.0709651539462, 46.3112850103405, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {009e05aa-28eb-4cf5-bfef-b522f47bba11}, !- Handle
  Sub Surface 138,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fbd21b18-272c-4186-b98d-e18cf52dd475}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  79.6440348460538, 57.5387149896595, 2.4112362317839, !- X,Y,Z Vertex 1 {m}
  79.6440348460538, 57.5387149896595, 0.0254, !- X,Y,Z Vertex 2 {m}
  79.2209651539462, 68.6646183436738, 0.0254, !- X,Y,Z Vertex 3 {m}
  79.2209651539462, 68.6646183436738, 2.4112362317839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00854397-df5f-4de0-9ece-76cef5b3a82f}, !- Handle
  Sub Surface 139,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc3b35f3-4621-4f45-af15-0219a8f98ade}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.5741449549958, 1.42675622204529, 2.41226043061599, !- X,Y,Z Vertex 1 {m}
  71.5741449549958, 1.42675622204529, 0.0254, !- X,Y,Z Vertex 2 {m}
  81.7446050450041, 1.62949377795471, 0.0254, !- X,Y,Z Vertex 3 {m}
  81.7446050450041, 1.62949377795471, 2.41226043061599; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be89bc9f-19f4-4a61-8e6f-00f3f2a7bf55}, !- Handle
  Sub Surface 140,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fe78c99e-e52d-4a22-8f97-06b9d283b657}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.5146007266926, 22.6164745327131, 2.41236391690188, !- X,Y,Z Vertex 1 {m}
  40.5146007266926, 22.6164745327131, 0.0254, !- X,Y,Z Vertex 2 {m}
  30.4303992733074, 22.5401921339536, 0.0254, !- X,Y,Z Vertex 3 {m}
  30.4303992733074, 22.5401921339536, 2.41236391690188; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Name
  {ae7a9fb6-178e-4fb3-a0fd-86d7fc2dab6d}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Handle
  Mass NonRes Wall Insulation-1.69,       !- Name
  MediumRough,                            !- Roughness
  0.0623673293364368,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cab64d36-f2ab-43de-8b2e-beaef923018b}, !- Handle
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7, !- Name
  {4b4d2bf3-6bfc-48fa-98c0-d4e231b161c6}, !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Handle
  IEAD NonRes Roof Insulation-2.79,       !- Name
  MediumRough,                            !- Roughness
  0.124663450809702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3ac19517-f998-49cf-a48b-4491fb351960}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f14c5490-fd61-4e43-b6c3-8331302b8839}, !- Handle
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2, !- Name
  {654f8077-7140-4e6f-aa9b-f57bd188d4d4}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Handle
  Metal Semi-Cond Roof Insulation-1.05,   !- Name
  MediumRough,                            !- Roughness
  0.0422673301906313,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3bbc8b7e-4c1e-4620-803a-3f56c0844031}, !- Handle
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b, !- Name
  {7293fe46-8512-4fe8-86c5-d8d8969057bb}, !- Surface Rendering Name
  {01528e8f-c3f9-4775-831e-4d610e716f90}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {01528e8f-c3f9-4775-831e-4d610e716f90}, !- Handle
  Fixed Window 3.24/0.25/0.16,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.16;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {89b015d8-9371-4648-9c39-cb9a723fb952}, !- Handle
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8, !- Name
  {df9f4780-a190-4e42-84df-b65068a81279}, !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Handle
  IEAD NonRes Roof Insulation-3.72,       !- Name
  MediumRough,                            !- Roughness
  0.170145232344671,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {634d10a9-77f3-4ee9-98e0-849ecdcce36e}, !- Handle
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7, !- Name
  {a0400626-cc42-4f12-9563-cf88743b1cc9}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Handle
  Mass NonRes Wall Insulation-2.20,       !- Name
  MediumRough,                            !- Roughness
  0.0872609809472425,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {22b97445-1e45-4d07-9c30-4c2ddd08e992}, !- Handle
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6, !- Name
  {1cf6320d-5735-4b0b-b2e5-7aaa8495ac86}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Handle
  Steel Frame NonRes Wall Insulation-2.75, !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1bb3d728-6579-4158-a2fa-46731619b9b7}, !- Handle
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8, !- Name
  {3f79996b-cf9b-48c8-9899-cc8ddf2bb368}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {17c3b9c5-a5c4-48fc-8f02-cc96582f2155}, !- Handle
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c, !- Name
  {6f808957-71db-4254-b8fc-fa9df0757d5a}, !- Surface Rendering Name
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}, !- Handle
  Fixed Window 5.84/0.39/0.22,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.22;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {db6d930b-cf90-4f4e-8dfb-fd137dd01d7b}, !- Handle
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2, !- Name
  {d4f7750c-9e33-475a-a5eb-51bf645e2c14}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Handle
  Mass NonRes Wall Insulation-1.17,       !- Name
  MediumRough,                            !- Roughness
  0.0365394788793099,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26cec31c-b9ce-4ec2-95f4-2cf72f70aa9e}, !- Handle
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Handle
  Interior Window,                        !- Name
  {f84a3283-94f3-4129-94b2-dc2854a4e488}, !- Surface Rendering Name
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {c65977dd-8aad-4bdf-94a5-3d678f375a3f}, !- Handle
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 1, !- Name
  {0652d130-21d3-4b33-9d5f-f7041bdd18ee}, !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Handle
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a6e39dcc-13e5-401e-b411-0f84346301a1}, !- Handle
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7, !- Name
  {2cb84c42-4f61-420c-a1ee-fc2ce40de0a5}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Handle
  Wood Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.0812847864409826,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {90cf5a60-7472-49ab-bb9f-a7946d132760}, !- Handle
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4, !- Name
  {da71cf5f-2695-49f5-ad41-6a9a46a35947}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {efb05866-f5ff-4257-867b-1a8540f71fd8}, !- Handle
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Name
  {53e9427b-3f47-4b82-a327-3befe4997e4b}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {cf746e78-8ca1-4f62-ba33-0e7388a203c2}, !- Handle
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Name
  {9d2c94ca-ce89-4f88-b703-f0edf778a944}, !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {f61a2b55-9b48-4a77-9fa5-8240ad622765}, !- Handle
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8, !- Name
  {5642e433-5067-4a49-8ead-03aeb2be94d8}, !- Surface Rendering Name
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}, !- Handle
  Fixed Window 5.84/0.70/0.60,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.7,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:StandardsInformation:Construction,
  {76b60829-32a3-458b-b50e-9bb10dbb284e}, !- Handle
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8, !- Name
  {4a0eee78-661f-4f39-9874-9ca915147d2f}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {c04711d3-e1ac-41ea-9d82-cfb0636d65c7}, !- Handle
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8, !- Name
  {557d3af9-16ed-47fe-ab74-3b02b77935ec}, !- Surface Rendering Name
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}, !- Handle
  Fixed Window 2.67/0.30/0.21,            !- Name
  2.66866,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {3bfe8e64-102b-4713-8849-a36097108513}, !- Handle
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c, !- Name
  {5fec600d-61a2-4a1e-9be1-9233439a8cbb}, !- Surface Rendering Name
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}, !- Handle
  Fixed Window 5.84/0.61/0.47,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.47;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {862fb988-2720-4cda-be13-04e458cf17eb}, !- Handle
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7, !- Name
  {06bdf24f-61a9-4fbb-a81f-a1b4705cefb3}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Handle
  Metal Semi-Cond Roof Insulation-1.81,   !- Name
  MediumRough,                            !- Roughness
  0.0795588880494838,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {282e1081-243b-4aba-9fd9-52a41a68f422}, !- Handle
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b, !- Name
  {29713b05-d772-4af3-9d4a-c31a61d18696}, !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}, !- Handle
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {64ce7de4-1625-4baf-886e-106818f62680}, !- Handle
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Name
  {9d0ef857-2e77-44db-8a13-9c60f5b404b1}, !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Handle
  AtticFloor NonRes Insulation-5.18,      !- Name
  MediumRough,                            !- Roughness
  0.302609558350618,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26f3b3ab-1f7c-47aa-b2e2-09209494ed45}, !- Handle
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2, !- Name
  {26b6cf7c-57c6-43b5-99eb-bb926facc4ac}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {92096a90-dc90-42bb-beab-1849843aa081}, !- Handle
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  {18a3842c-7653-4565-b271-4ff44016d643}, !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {ed26b360-fc83-42ae-b77f-0c62d6767117}, !- Handle
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2, !- Name
  {ce533786-7731-42ff-bbfe-b94f9b41151c}, !- Surface Rendering Name
  {ccc2c584-a592-41db-be50-0874fc649b1d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ccc2c584-a592-41db-be50-0874fc649b1d}, !- Handle
  Fixed Window 5.84/0.25/0.11,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e34c4f2b-4648-4162-b4b2-0903e93867ad}, !- Handle
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Handle
  Interior Partition,                     !- Name
  {f5053ef3-8eff-4007-99b3-e68d7aa60801}, !- Surface Rendering Name
  {113a0723-3646-475d-9962-a33d2d9be9a0}; !- Layer 1

OS:Material,
  {113a0723-3646-475d-9962-a33d2d9be9a0}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e3e5e130-e5a1-4ac8-b6fd-7c9c1f59bc9d}, !- Handle
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, !- Name
  {44944dc9-8339-42c4-960e-6491adc3aa97}, !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}, !- Handle
  Fixed Window 3.81/0.39/0.27,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {09eea50f-4f03-4a16-98b8-c0d6508b7d47}, !- Handle
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4, !- Name
  {5383b916-c1aa-4fb2-bdb4-bb2818c08f78}, !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {4188840d-5044-4c07-948a-8716095439d8}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.12, !- Name
  MediumRough,                            !- Roughness
  0.0437899773880745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a0ee5ebc-b8ec-4f88-8cf1-cf807df730ff}, !- Handle
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4, !- Name
  {bd2ca7d7-6c84-4fcd-b40e-276b9b561859}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Handle
  Steel Frame NonRes Wall Insulation-1.42, !- Name
  MediumRough,                            !- Roughness
  0.0539159052000001,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4dacda00-ccab-4e2f-9211-323996a75008}, !- Handle
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8, !- Name
  {cd82db9a-6695-4da7-b5ab-9db2441d5bc6}, !- Surface Rendering Name
  {5d530508-7168-4408-b57a-867540e32451}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5d530508-7168-4408-b57a-867540e32451}, !- Handle
  Fixed Window 2.62/0.30/0.21,            !- Name
  2.61188,                                !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {6f856886-8248-46ec-adf2-b90c12044615}, !- Handle
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7, !- Name
  {8077a832-b334-42c4-80b0-450ce88f7db8}, !- Surface Rendering Name
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}, !- Handle
  Fixed Window 3.81/0.49/0.38,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e0aee1d8-3875-491a-8dd6-5a57bfa71ae5}, !- Handle
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8, !- Name
  {3eadce03-3f8c-41ff-9863-e6962a6b3f16}, !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.37, !- Name
  MediumRough,                            !- Roughness
  0.0557583952804708,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ceba110a-a783-41ff-a2fd-1f4df41c650a}, !- Handle
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7, !- Name
  {d040a5c3-62d1-424a-81c8-9ac57c4d8900}, !- Surface Rendering Name
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}, !- Handle
  Fixed Window 3.24/0.49/0.41,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {375078a9-5551-4e12-9dc6-c3602622b464}, !- Handle
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, !- Name
  {01066609-5ffe-4a94-87c5-9fc19edfd630}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Handle
  Steel Frame NonRes Wall Insulation-2.10, !- Name
  MediumRough,                            !- Roughness
  0.0870564552646046,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9452172c-4872-4604-ad0c-bbbd2a734991}, !- Handle
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b, !- Name
  {e2627cd2-caa1-48f7-9748-7f6f85149850}, !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:StandardsInformation:Construction,
  {7363c8c8-deb3-4f0e-a9a2-e0347923913c}, !- Handle
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6, !- Name
  {34104136-04c0-4a57-87ab-73ffc90c988c}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Handle
  Metal Semi-Cond Roof Insulation-1.87,   !- Name
  MediumRough,                            !- Roughness
  0.0822341258092582,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ca7e2c3e-2d35-4375-ac7c-f1af46777652}, !- Handle
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3, !- Name
  {f113d8a8-f524-4f2b-9cdf-b7b496743423}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {f58444dd-15e3-41ac-9836-abe00e58b0ce}, !- Handle
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6, !- Name
  {c0dda9f4-aa14-4b29-93a2-995823c9ff74}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {89f414af-9231-4912-a076-102d05c66aee}, !- Handle
  Mass NonRes Wall Insulation-1.96,       !- Name
  MediumRough,                            !- Roughness
  0.0752751486901879,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {580c257e-cfc7-42d5-bc15-3e06514fba58}, !- Handle
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7, !- Name
  {e4f836f4-4d2f-4458-9716-50ed68bec8a0}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {34137e0c-408d-4506-ab36-95a4ad133784}, !- Handle
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Handle
  Exterior Door,                          !- Name
  {49b04da1-2447-48fc-bace-5f1b997cf191}, !- Surface Rendering Name
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Layer 1
  {798074e2-9644-4cf4-9a75-81e69579bf8e}; !- Layer 2

OS:Material,
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {798074e2-9644-4cf4-9a75-81e69579bf8e}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {af2e3f4b-0d29-4de1-9894-bda9666e2fa9}, !- Handle
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3, !- Name
  {198fe8b6-0347-4148-82db-55a4e84353f1}, !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7b74f468-35e8-4a33-a867-74e4cd0ad00b}, !- Handle
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5, !- Name
  {6d85248a-50e3-4d22-a781-06f253bb4874}, !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.24, !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {efca3bb9-c31b-49bc-bd47-65db00e947f3}, !- Handle
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3, !- Name
  {43d30341-b47f-4aa7-8c61-b1462842b9ef}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Handle
  Mass NonRes Wall Insulation-1.43,       !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dc253899-98b7-48f7-9f51-9371fdf11540}, !- Handle
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  {a797b3dc-cdd6-4447-83c4-fb4f4f035c22}, !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:StandardsInformation:Construction,
  {395caade-18dd-4b0c-a085-b04e8cade387}, !- Handle
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8, !- Name
  {50fe6513-86e9-4045-97b9-37836957865b}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Handle
  Metal Semi-Cond Roof Insulation-2.50,   !- Name
  MediumRough,                            !- Roughness
  0.113125446059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cfb44aae-84e7-47cc-8aba-2f9681a00355}, !- Handle
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8, !- Name
  {ecccf242-f8e1-49d0-81f9-861e381a5709}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Handle
  Mass NonRes Wall Insulation-2.48,       !- Name
  MediumRough,                            !- Roughness
  0.100934958592615,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b99d6831-1a14-486e-8e98-903ca848bd27}, !- Handle
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8, !- Name
  {bd0783ac-0fc1-4268-afba-61d7a11b0925}, !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Handle
  AtticFloor NonRes Insulation-6.52,      !- Name
  MediumRough,                            !- Roughness
  0.30260955835062,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {33caca0a-ebfb-4dd3-a9a8-5c5c6c7f24d1}, !- Handle
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1, !- Name
  {c98556c8-0e50-4392-80cd-b8e82b8c16b3}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}; !- Layer 1

OS:StandardsInformation:Construction,
  {10a80ac2-6bb8-4e95-82fc-f0811aa26c8a}, !- Handle
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4, !- Name
  {a8bc2176-bbc5-4371-9c19-47ee4153bc15}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {98729292-a619-444c-b79f-2c227ed031c7}, !- Handle
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1, !- Name
  {ff29c2b4-2671-44de-8214-87461ccb7478}, !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 2

OS:StandardsInformation:Construction,
  {7182bbe8-daa3-46a9-9534-f11f664090d8}, !- Handle
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8, !- Name
  {1c2cd799-c803-4fc2-8f98-c0ca9967b49c}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Handle
  Steel Frame NonRes Wall Insulation-3.21, !- Name
  MediumRough,                            !- Roughness
  0.14122619066012,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c5abd5ed-6c32-45f6-af64-fca70c6f6a79}, !- Handle
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8, !- Name
  {e2f640f9-0eea-47f9-bf8d-f367e710547d}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Handle
  Wood Frame NonRes Wall Insulation-3.45, !- Name
  MediumRough,                            !- Roughness
  0.153532499715495,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0e78498c-645a-4e0c-9287-86365c8c4d23}, !- Handle
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5, !- Name
  {c00a5c14-8bf2-4b76-bcab-1d6e6ff32fdd}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {5f49cf25-f20c-4d9c-9e21-d017d29e32ab}, !- Handle
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Building,
  {ec23a70e-1468-4d3d-a971-c3cb0b2edcd9}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:DefaultConstructionSet,
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Handle
  MyConsturction,                         !- Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Exterior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Interior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Ground Contact Surface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Exterior SubSurface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Interior SubSurface Constructions Name
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Handle
  Default Surface Constructions 1,        !- Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Floor Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Wall Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Fixed Window Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Operable Window Construction Name
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Skylight Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Tubular Daylight Dome Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}; !- Tubular Daylight Diffuser Construction Name

OS:Facility,
  {8af8860d-f997-498c-960f-fc4b89fc5009}; !- Handle

OS:Rendering:Color,
  {01066609-5ffe-4a94-87c5-9fc19edfd630}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c00a5c14-8bf2-4b76-bcab-1d6e6ff32fdd}, !- Handle
  Rendering Color 2,                      !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e2f640f9-0eea-47f9-bf8d-f367e710547d}, !- Handle
  Rendering Color 3,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c2cd799-c803-4fc2-8f98-c0ca9967b49c}, !- Handle
  Rendering Color 4,                      !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff29c2b4-2671-44de-8214-87461ccb7478}, !- Handle
  Rendering Color 5,                      !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8bc2176-bbc5-4371-9c19-47ee4153bc15}, !- Handle
  Rendering Color 6,                      !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c98556c8-0e50-4392-80cd-b8e82b8c16b3}, !- Handle
  Rendering Color 7,                      !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd0783ac-0fc1-4268-afba-61d7a11b0925}, !- Handle
  Rendering Color 8,                      !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ecccf242-f8e1-49d0-81f9-861e381a5709}, !- Handle
  Rendering Color 9,                      !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50fe6513-86e9-4045-97b9-37836957865b}, !- Handle
  Rendering Color 10,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a797b3dc-cdd6-4447-83c4-fb4f4f035c22}, !- Handle
  Rendering Color 11,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {43d30341-b47f-4aa7-8c61-b1462842b9ef}, !- Handle
  Rendering Color 12,                     !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d85248a-50e3-4d22-a781-06f253bb4874}, !- Handle
  Rendering Color 13,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {198fe8b6-0347-4148-82db-55a4e84353f1}, !- Handle
  Rendering Color 14,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49b04da1-2447-48fc-bace-5f1b997cf191}, !- Handle
  Rendering Color 15,                     !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4f836f4-4d2f-4458-9716-50ed68bec8a0}, !- Handle
  Rendering Color 16,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c0dda9f4-aa14-4b29-93a2-995823c9ff74}, !- Handle
  Rendering Color 17,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f113d8a8-f524-4f2b-9cdf-b7b496743423}, !- Handle
  Rendering Color 18,                     !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34104136-04c0-4a57-87ab-73ffc90c988c}, !- Handle
  Rendering Color 19,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2627cd2-caa1-48f7-9748-7f6f85149850}, !- Handle
  Rendering Color 20,                     !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d040a5c3-62d1-424a-81c8-9ac57c4d8900}, !- Handle
  Rendering Color 21,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3eadce03-3f8c-41ff-9863-e6962a6b3f16}, !- Handle
  Rendering Color 22,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8077a832-b334-42c4-80b0-450ce88f7db8}, !- Handle
  Rendering Color 23,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd82db9a-6695-4da7-b5ab-9db2441d5bc6}, !- Handle
  Rendering Color 24,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bd2ca7d7-6c84-4fcd-b40e-276b9b561859}, !- Handle
  Rendering Color 25,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5383b916-c1aa-4fb2-bdb4-bb2818c08f78}, !- Handle
  Rendering Color 26,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {44944dc9-8339-42c4-960e-6491adc3aa97}, !- Handle
  Rendering Color 27,                     !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f5053ef3-8eff-4007-99b3-e68d7aa60801}, !- Handle
  Rendering Color 28,                     !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ce533786-7731-42ff-bbfe-b94f9b41151c}, !- Handle
  Rendering Color 29,                     !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae7a9fb6-178e-4fb3-a0fd-86d7fc2dab6d}, !- Handle
  Rendering Color 30,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b4d2bf3-6bfc-48fa-98c0-d4e231b161c6}, !- Handle
  Rendering Color 31,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {654f8077-7140-4e6f-aa9b-f57bd188d4d4}, !- Handle
  Rendering Color 32,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7293fe46-8512-4fe8-86c5-d8d8969057bb}, !- Handle
  Rendering Color 33,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df9f4780-a190-4e42-84df-b65068a81279}, !- Handle
  Rendering Color 34,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a0400626-cc42-4f12-9563-cf88743b1cc9}, !- Handle
  Rendering Color 35,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1cf6320d-5735-4b0b-b2e5-7aaa8495ac86}, !- Handle
  Rendering Color 36,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f79996b-cf9b-48c8-9899-cc8ddf2bb368}, !- Handle
  Rendering Color 37,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f808957-71db-4254-b8fc-fa9df0757d5a}, !- Handle
  Rendering Color 38,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d4f7750c-9e33-475a-a5eb-51bf645e2c14}, !- Handle
  Rendering Color 39,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f84a3283-94f3-4129-94b2-dc2854a4e488}, !- Handle
  Rendering Color 40,                     !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0652d130-21d3-4b33-9d5f-f7041bdd18ee}, !- Handle
  Rendering Color 41,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2cb84c42-4f61-420c-a1ee-fc2ce40de0a5}, !- Handle
  Rendering Color 42,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da71cf5f-2695-49f5-ad41-6a9a46a35947}, !- Handle
  Rendering Color 43,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53e9427b-3f47-4b82-a327-3befe4997e4b}, !- Handle
  Rendering Color 44,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d2c94ca-ce89-4f88-b703-f0edf778a944}, !- Handle
  Rendering Color 45,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5642e433-5067-4a49-8ead-03aeb2be94d8}, !- Handle
  Rendering Color 46,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a0eee78-661f-4f39-9874-9ca915147d2f}, !- Handle
  Rendering Color 47,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {557d3af9-16ed-47fe-ab74-3b02b77935ec}, !- Handle
  Rendering Color 48,                     !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fec600d-61a2-4a1e-9be1-9233439a8cbb}, !- Handle
  Rendering Color 49,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {06bdf24f-61a9-4fbb-a81f-a1b4705cefb3}, !- Handle
  Rendering Color 50,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {29713b05-d772-4af3-9d4a-c31a61d18696}, !- Handle
  Rendering Color 51,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9d0ef857-2e77-44db-8a13-9c60f5b404b1}, !- Handle
  Rendering Color 52,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {26b6cf7c-57c6-43b5-99eb-bb926facc4ac}, !- Handle
  Rendering Color 53,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {18a3842c-7653-4565-b271-4ff44016d643}, !- Handle
  Rendering Color 54,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b68e310-4de7-4c6f-b960-1883d8c00089}, !- Handle
  Rendering Color 55,                     !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65fb7c27-eed9-4dc7-9f6d-1f258f1300f2}, !- Handle
  Rendering Color 56,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cac6ae92-d9d4-4bfb-948d-3392ec7ccf8c}, !- Handle
  Rendering Color 57,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90f2d651-babd-4f57-8c0d-b42a35909bd2}, !- Handle
  Rendering Color 58,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a805faf5-ba76-45f0-abc3-ce00f92aeb6e}, !- Handle
  Rendering Color 59,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b1f8db61-7400-4ff3-9ebd-a36106bfd6c3}, !- Handle
  Rendering Color 60,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f25cbcad-52c9-405a-a210-284bc30bf9a1}, !- Handle
  Rendering Color 61,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a0a7bccd-ae7d-4863-93ac-693ff0563fd6}, !- Handle
  Rendering Color 62,                     !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b0b6101-d149-41fe-83c4-a67a12982a9b}, !- Handle
  Rendering Color 63,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07884cb3-5a0c-467b-9b40-b97c438c9a78}, !- Handle
  Rendering Color 64,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {849a1783-f7f2-442c-bf1a-108abd416bbb}, !- Handle
  Rendering Color 65,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d3394f6-cecd-40bc-bcd0-395cf7e64573}, !- Handle
  Rendering Color 66,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {981b62eb-7527-459b-b374-844ca8ad4b8f}, !- Handle
  Rendering Color 67,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fa355677-e7d0-4bb3-ae9b-8993f226ce82}, !- Handle
  Rendering Color 68,                     !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b2253d2-11db-4764-9dfe-5864d6386fe1}, !- Handle
  Rendering Color 69,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c3748124-b6f5-4904-b62e-1c2b70c8b028}, !- Handle
  Rendering Color 70,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {767b03d9-d917-45d4-9616-357d7193b59a}, !- Handle
  Rendering Color 71,                     !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {265d9aba-b6cb-46cd-bf33-77e4222791dd}, !- Handle
  Rendering Color 72,                     !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d884635-a223-4638-976f-dbb13f8abf10}, !- Handle
  Rendering Color 73,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a6f20c92-0636-4047-98db-3f2d4be73881}, !- Handle
  Rendering Color 74,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff71692e-3dc1-4f42-9a41-0ef04c0e7681}, !- Handle
  Rendering Color 75,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {382a12c5-63ed-4398-a489-0e7587068486}, !- Handle
  Rendering Color 76,                     !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e8ae1b8-808e-4189-84bf-6ce5076e5b8b}, !- Handle
  Rendering Color 77,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8b02ccb0-93a0-4be7-bbe4-7cba039ea4a1}, !- Handle
  Rendering Color 78,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {659b02c7-185b-4734-a9a5-981d6b568815}, !- Handle
  Rendering Color 79,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4ce88504-fe57-4d82-8c4a-cf4bc79fa233}, !- Handle
  Rendering Color 80,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {08f2a333-cd0e-4e2e-8c5f-16ce341b8632}, !- Handle
  Rendering Color 81,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {61c9a6c8-e2a4-41ac-a005-3e675b03181e}, !- Handle
  Rendering Color 82,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b82909fd-8403-490d-a0a1-0d4dd7b7c4a8}, !- Handle
  Rendering Color 83,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5090bc6b-7d37-4ed2-a0aa-9b6ce08fd492}, !- Handle
  Rendering Color 84,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

