  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 6 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 7 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 8 {m}
  80.9433920902413, -6.71278830180967, 0, !- X,Y,Z Vertex 9 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 10 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 11 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 12 {m}
  92.6455704911376, -20.8706966667971, 0, !- X,Y,Z Vertex 13 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 14 {m}
  68.7206125496908, -44.7956546082439, 0, !- X,Y,Z Vertex 15 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 16 {m}
  45.4065068631739, -45.4065068631739, 0, !- X,Y,Z Vertex 17 {m}
  34.0548801473804, -34.0548801473804, 0, !- X,Y,Z Vertex 18 {m}
  22.703253431587, -22.7032534315869, 0,  !- X,Y,Z Vertex 19 {m}
  11.3516267157935, -11.3516267157935, 0; !- X,Y,Z Vertex 20 {m}

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 57,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 156,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.80507644618785, 7.80507644618783, 0.800525810431789, !- X,Y,Z Vertex 1 {m}
  7.80507644618785, 7.80507644618783, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0179605122421265, 0.0179605122421069, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0179605122421265, 0.0179605122421069, 0.800525810431789; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 0.8325; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 56,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 157,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.6281134046179, 15.6281134046179, 0.800525810431788, !- X,Y,Z Vertex 1 {m}
  15.6281134046179, 15.6281134046179, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.84099747067213, 7.84099747067211, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.84099747067213, 7.84099747067211, 0.800525810431788; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6030964658664, 4.68905136785367, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 0.8325; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 52,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 158,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.5851359536243, 4.70701188009581, 0.799504456930987, !- X,Y,Z Vertex 1 {m}
  26.5851359536243, 4.70701188009581, 0.0254, !- X,Y,Z Vertex 2 {m}
  15.6640344291021, 15.6281134046179, 0.0254, !- X,Y,Z Vertex 3 {m}
  15.6640344291021, 15.6281134046179, 0.799504456930987; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 3 {m}
  26.6030964658664, 4.68905136785367, 0.8325; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 45,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 159,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.5421585026306, -6.25001066891059, 0.799504456930987, !- X,Y,Z Vertex 1 {m}
  37.5421585026306, -6.25001066891059, 0.0254, !- X,Y,Z Vertex 2 {m}
  26.6210569781085, 4.67109085561153, 0.0254, !- X,Y,Z Vertex 3 {m}
  26.6210569781085, 4.67109085561153, 0.799504456930987; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5171415638791, -17.2249937301591, 0.8325, !- X,Y,Z Vertex 1 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 0.8325; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 46,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 160,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.499181051637, -17.207033217917, 0.799504456930987, !- X,Y,Z Vertex 1 {m}
  48.499181051637, -17.207033217917, 0.0254, !- X,Y,Z Vertex 2 {m}
  37.5780795271148, -6.28593169339487, 0.0254, !- X,Y,Z Vertex 3 {m}
  37.5780795271148, -6.28593169339487, 0.799504456930987; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 3 {m}
  48.5171415638791, -17.2249937301591, 0.8325; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 53,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 161,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.4562036006434, -28.1640557669233, 0.799504456930987, !- X,Y,Z Vertex 1 {m}
  59.4562036006434, -28.1640557669233, 0.0254, !- X,Y,Z Vertex 2 {m}
  48.5351020761212, -17.2429542424012, 0.0254, !- X,Y,Z Vertex 3 {m}
  48.5351020761212, -17.2429542424012, 0.799504456930987; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.2087781015634, -17.4474022904876, 0.8325, !- X,Y,Z Vertex 1 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 0.8325; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 42,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 162,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.1908175893213, -17.4653628027297, 0.799557213494895, !- X,Y,Z Vertex 1 {m}
  70.1908175893213, -17.4653628027297, 0.0254, !- X,Y,Z Vertex 2 {m}
  59.4921246251276, -28.1640557669233, 0.0254, !- X,Y,Z Vertex 3 {m}
  59.4921246251276, -28.1640557669233, 0.799557213494895; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.9433920902413, -6.71278830180967, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.9433920902413, -6.71278830180967, 0, !- X,Y,Z Vertex 2 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 3 {m}
  70.2087781015634, -17.4474022904876, 0.8325; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 60,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 163,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.9254315779992, -6.73074881405181, 0.799557213494895, !- X,Y,Z Vertex 1 {m}
  80.9254315779992, -6.73074881405181, 0.0254, !- X,Y,Z Vertex 2 {m}
  70.2267386138055, -17.4294417782455, 0.0254, !- X,Y,Z Vertex 3 {m}
  70.2267386138055, -17.4294417782455, 0.799557213494895; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  80.9433920902413, -6.71278830180967, 0, !- X,Y,Z Vertex 3 {m}
  80.9433920902413, -6.71278830180967, 0.8325; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 47,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 164,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.660045566677, 4.00386517462603, 0.799557213494895, !- X,Y,Z Vertex 1 {m}
  91.660045566677, 4.00386517462603, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.9613526024835, -6.69482778956754, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.9613526024835, -6.69482778956754, 0.799557213494895; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1430277703901, -2.44319600460273, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 0.8325; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 44,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 165,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.125067258148, -2.42523549236061, 0.801277606339287, !- X,Y,Z Vertex 1 {m}
  98.125067258148, -2.42523549236061, 0.0254, !- X,Y,Z Vertex 2 {m}
  91.6959665911612, 4.00386517462602, 0.0254, !- X,Y,Z Vertex 3 {m}
  91.6959665911612, 4.00386517462602, 0.801277606339287; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 3 {m}
  98.1430277703901, -2.44319600460273, 0.8325; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 59,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 166,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.590088949619, -8.89025718383155, 0.801277606339287, !- X,Y,Z Vertex 1 {m}
  104.590088949619, -8.89025718383155, 0.0254, !- X,Y,Z Vertex 2 {m}
  98.1609882826323, -2.46115651684487, 0.0254, !- X,Y,Z Vertex 3 {m}
  98.1609882826323, -2.46115651684487, 0.801277606339287; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  92.6455704911376, -20.8706966667971, 0.8325, !- X,Y,Z Vertex 1 {m}
  92.6455704911376, -20.8706966667971, 0, !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 0.8325; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 41,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 167,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  92.6635310033798, -20.852736154555, 0.799290511085946, !- X,Y,Z Vertex 1 {m}
  92.6635310033798, -20.852736154555, 0.0254, !- X,Y,Z Vertex 2 {m}
  104.590088949619, -8.92617820831582, 0.0254, !- X,Y,Z Vertex 3 {m}
  104.590088949619, -8.92617820831582, 0.799290511085946; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6830915204142, -32.8331756375205, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  92.6455704911376, -20.8706966667971, 0, !- X,Y,Z Vertex 3 {m}
  92.6455704911376, -20.8706966667971, 0.8325; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 43,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 168,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.7010520326563, -32.8152151252783, 0.799290511085946, !- X,Y,Z Vertex 1 {m}
  80.7010520326563, -32.8152151252783, 0.0254, !- X,Y,Z Vertex 2 {m}
  92.6276099788955, -20.8886571790392, 0.0254, !- X,Y,Z Vertex 3 {m}
  92.6276099788955, -20.8886571790392, 0.799290511085946; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.7206125496908, -44.7956546082439, 0.8325, !- X,Y,Z Vertex 1 {m}
  68.7206125496908, -44.7956546082439, 0, !- X,Y,Z Vertex 2 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6830915204142, -32.8331756375205, 0.8325; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 54,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 169,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  68.7385730619329, -44.7776940960018, 0.799290511085946, !- X,Y,Z Vertex 1 {m}
  68.7385730619329, -44.7776940960018, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.6651310081721, -32.8511361497626, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.6651310081721, -32.8511361497626, 0.799290511085946; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  68.7206125496908, -44.7956546082439, 0, !- X,Y,Z Vertex 3 {m}
  68.7206125496908, -44.7956546082439, 0.8325; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 55,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 170,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7760940912095, -56.7401730667252, 0.799290511085946, !- X,Y,Z Vertex 1 {m}
  56.7760940912095, -56.7401730667252, 0.0254, !- X,Y,Z Vertex 2 {m}
  68.7026520374486, -44.813615120486, 0.0254, !- X,Y,Z Vertex 3 {m}
  68.7026520374486, -44.813615120486, 0.799290511085946; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4065068631739, -45.4065068631739, 0.8325, !- X,Y,Z Vertex 1 {m}
  45.4065068631739, -45.4065068631739, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 0.8325; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 48,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 171,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.424467375416, -45.424467375416, 0.799415958463454, !- X,Y,Z Vertex 1 {m}
  45.424467375416, -45.424467375416, 0.0254, !- X,Y,Z Vertex 2 {m}
  56.7401730667253, -56.7401730667252, 0.0254, !- X,Y,Z Vertex 3 {m}
  56.7401730667253, -56.7401730667252, 0.799415958463454; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.0548801473804, -34.0548801473804, 0.8325, !- X,Y,Z Vertex 1 {m}
  34.0548801473804, -34.0548801473804, 0, !- X,Y,Z Vertex 2 {m}
  45.4065068631739, -45.4065068631739, 0, !- X,Y,Z Vertex 3 {m}
  45.4065068631739, -45.4065068631739, 0.8325; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 58,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 172,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0728406596225, -34.0728406596225, 0.799415958463454, !- X,Y,Z Vertex 1 {m}
  34.0728406596225, -34.0728406596225, 0.0254, !- X,Y,Z Vertex 2 {m}
  45.3885463509318, -45.3885463509318, 0.0254, !- X,Y,Z Vertex 3 {m}
  45.3885463509318, -45.3885463509318, 0.799415958463454; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.703253431587, -22.7032534315869, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.703253431587, -22.7032534315869, 0,  !- X,Y,Z Vertex 2 {m}
  34.0548801473804, -34.0548801473804, 0, !- X,Y,Z Vertex 3 {m}
  34.0548801473804, -34.0548801473804, 0.8325; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 49,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 173,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7212139438291, -22.721213943829, 0.799415958463454, !- X,Y,Z Vertex 1 {m}
  22.7212139438291, -22.721213943829, 0.0254, !- X,Y,Z Vertex 2 {m}
  34.0369196351383, -34.0369196351383, 0.0254, !- X,Y,Z Vertex 3 {m}
  34.0369196351383, -34.0369196351383, 0.799415958463454; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3516267157935, -11.3516267157935, 0.8325, !- X,Y,Z Vertex 1 {m}
  11.3516267157935, -11.3516267157935, 0, !- X,Y,Z Vertex 2 {m}
  22.703253431587, -22.7032534315869, 0,  !- X,Y,Z Vertex 3 {m}
  22.703253431587, -22.7032534315869, 0.8325; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 51,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 174,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.3695872280356, -11.3695872280356, 0.799415958463454, !- X,Y,Z Vertex 1 {m}
  11.3695872280356, -11.3695872280356, 0.0254, !- X,Y,Z Vertex 2 {m}
  22.6852929193449, -22.6852929193448, 0.0254, !- X,Y,Z Vertex 3 {m}
  22.6852929193449, -22.6852929193448, 0.799415958463454; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  11.3516267157935, -11.3516267157935, 0, !- X,Y,Z Vertex 3 {m}
  11.3516267157935, -11.3516267157935, 0.8325; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 50,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 175,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0179605122421241, -0.0179605122421702, 0.799415958463454, !- X,Y,Z Vertex 1 {m}
  0.0179605122421241, -0.0179605122421702, 0.0254, !- X,Y,Z Vertex 2 {m}
  11.3336662035514, -11.3336662035514, 0.0254, !- X,Y,Z Vertex 3 {m}
  11.3336662035514, -11.3336662035514, 0.799415958463454; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 176,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 177,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3516267157935, -11.3516267157935, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.703253431587, -22.7032534315869, 0.8325, !- X,Y,Z Vertex 2 {m}
  34.0548801473804, -34.0548801473804, 0.8325, !- X,Y,Z Vertex 3 {m}
  45.4065068631739, -45.4065068631739, 0.8325, !- X,Y,Z Vertex 4 {m}
  56.7581335789674, -56.7581335789673, 0.8325, !- X,Y,Z Vertex 5 {m}
  68.7206125496908, -44.7956546082439, 0.8325, !- X,Y,Z Vertex 6 {m}
  80.6830915204142, -32.8331756375205, 0.8325, !- X,Y,Z Vertex 7 {m}
  92.6455704911376, -20.8706966667971, 0.8325, !- X,Y,Z Vertex 8 {m}
  104.608049461861, -8.90821769607368, 0.8325, !- X,Y,Z Vertex 9 {m}
  98.1430277703901, -2.44319600460273, 0.8325, !- X,Y,Z Vertex 10 {m}
  91.6780060789191, 4.02182568686817, 0.8325, !- X,Y,Z Vertex 11 {m}
  80.9433920902413, -6.71278830180967, 0.8325, !- X,Y,Z Vertex 12 {m}
  70.2087781015634, -17.4474022904876, 0.8325, !- X,Y,Z Vertex 13 {m}
  59.4741641128855, -28.1820162791654, 0.8325, !- X,Y,Z Vertex 14 {m}
  48.5171415638791, -17.2249937301591, 0.8325, !- X,Y,Z Vertex 15 {m}
  37.5601190148727, -6.26797118115273, 0.8325, !- X,Y,Z Vertex 16 {m}
  26.6030964658664, 4.68905136785367, 0.8325, !- X,Y,Z Vertex 17 {m}
  15.64607391686, 15.64607391686, 0.8325, !- X,Y,Z Vertex 18 {m}
  7.82303695842999, 7.82303695842997, 0.8325, !- X,Y,Z Vertex 19 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0.8325; !- X,Y,Z Vertex 20 {m}

Zone,
  Thermal Zone 140,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 931,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 140,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 932,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 140,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 862,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 933,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 140,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 941,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 934,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 140,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1004,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 935,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 140,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 936,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 140,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 141,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -40,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 511,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 141,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -10, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 141,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 442,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 141,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 521,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 141,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 584,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 141,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 507,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 516,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 141,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 142,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  -50,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1129,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 142,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1130,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 142,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1060,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1131,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 142,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1139,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1132,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 142,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1133,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 142,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1125,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1134,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 142,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 143,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -10,                                    !- X Origin {m}
  20,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 601,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 143,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -10, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 143,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 532,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 603,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 143,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 611,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 143,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 674,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 605,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 143,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 597,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 606,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 143,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 144,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -50,                                    !- X Origin {m}
  -50,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1081,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 144,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1082,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 144,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1012,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1083,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 144,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1091,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1084,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 144,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1085,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 144,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1077,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1086,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 144,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 145,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -10,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 673,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 145,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -10, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 674,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 145,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 604,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 675,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 145,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 683,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 676,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 145,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 746,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 677,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 145,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 669,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 678,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 145,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 146,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  20,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 607,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 146,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -10, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 146,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 538,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 609,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 146,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 617,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 146,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 680,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 146,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 603,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 612,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 146,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 147,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 841,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 147,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -10, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 842,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 147,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 772,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 843,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 147,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 851,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 844,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 147,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 914,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 845,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 147,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 837,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 846,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 147,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 148,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 733,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 148,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -10, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 734,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 148,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 664,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 735,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 148,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 743,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 736,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 148,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 806,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 737,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 148,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 729,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 738,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 148,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 149,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  10,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 697,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 149,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -10, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 698,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 149,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 628,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 699,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 149,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 707,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 700,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 149,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 770,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 701,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 149,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 693,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 702,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 149,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 15,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  6.66,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 132,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 4 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 5 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 6 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 7 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 8 {m}
  80.9433920902413, -6.71278830180967, 0, !- X,Y,Z Vertex 9 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 10 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 11 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 12 {m}
  92.6455704911376, -20.8706966667971, 0, !- X,Y,Z Vertex 13 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 14 {m}
  68.7206125496908, -44.7956546082439, 0, !- X,Y,Z Vertex 15 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 16 {m}
  45.4065068631739, -45.4065068631739, 0, !- X,Y,Z Vertex 17 {m}
  34.0548801473804, -34.0548801473804, 0, !- X,Y,Z Vertex 18 {m}
  22.703253431587, -22.7032534315869, 0,  !- X,Y,Z Vertex 19 {m}
  11.3516267157935, -11.3516267157935, 0; !- X,Y,Z Vertex 20 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6030964658664, 4.68905136785367, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 3 {m}
  26.6030964658664, 4.68905136785367, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5171415638791, -17.2249937301591, 1.24875, !- X,Y,Z Vertex 1 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 3 {m}
  48.5171415638791, -17.2249937301591, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.2087781015634, -17.4474022904876, 1.24875, !- X,Y,Z Vertex 1 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.9433920902413, -6.71278830180967, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.9433920902413, -6.71278830180967, 0, !- X,Y,Z Vertex 2 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 3 {m}
  70.2087781015634, -17.4474022904876, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  80.9433920902413, -6.71278830180967, 0, !- X,Y,Z Vertex 3 {m}
  80.9433920902413, -6.71278830180967, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1430277703901, -2.44319600460273, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 3 {m}
  98.1430277703901, -2.44319600460273, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  92.6455704911376, -20.8706966667971, 1.24875, !- X,Y,Z Vertex 1 {m}
  92.6455704911376, -20.8706966667971, 0, !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6830915204142, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  92.6455704911376, -20.8706966667971, 0, !- X,Y,Z Vertex 3 {m}
  92.6455704911376, -20.8706966667971, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.7206125496908, -44.7956546082439, 1.24875, !- X,Y,Z Vertex 1 {m}
  68.7206125496908, -44.7956546082439, 0, !- X,Y,Z Vertex 2 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6830915204142, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  68.7206125496908, -44.7956546082439, 0, !- X,Y,Z Vertex 3 {m}
  68.7206125496908, -44.7956546082439, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4065068631739, -45.4065068631739, 1.24875, !- X,Y,Z Vertex 1 {m}
  45.4065068631739, -45.4065068631739, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.0548801473804, -34.0548801473804, 1.24875, !- X,Y,Z Vertex 1 {m}
  34.0548801473804, -34.0548801473804, 0, !- X,Y,Z Vertex 2 {m}
  45.4065068631739, -45.4065068631739, 0, !- X,Y,Z Vertex 3 {m}
  45.4065068631739, -45.4065068631739, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.703253431587, -22.7032534315869, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.703253431587, -22.7032534315869, 0,  !- X,Y,Z Vertex 2 {m}
  34.0548801473804, -34.0548801473804, 0, !- X,Y,Z Vertex 3 {m}
  34.0548801473804, -34.0548801473804, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3516267157935, -11.3516267157935, 1.24875, !- X,Y,Z Vertex 1 {m}
  11.3516267157935, -11.3516267157935, 0, !- X,Y,Z Vertex 2 {m}
  22.703253431587, -22.7032534315869, 0,  !- X,Y,Z Vertex 3 {m}
  22.703253431587, -22.7032534315869, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 1.24875, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  11.3516267157935, -11.3516267157935, 0, !- X,Y,Z Vertex 3 {m}
  11.3516267157935, -11.3516267157935, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 154,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 155,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3516267157935, -11.3516267157935, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.703253431587, -22.7032534315869, 1.24875, !- X,Y,Z Vertex 2 {m}
  34.0548801473804, -34.0548801473804, 1.24875, !- X,Y,Z Vertex 3 {m}
  45.4065068631739, -45.4065068631739, 1.24875, !- X,Y,Z Vertex 4 {m}
  56.7581335789674, -56.7581335789673, 1.24875, !- X,Y,Z Vertex 5 {m}
  68.7206125496908, -44.7956546082439, 1.24875, !- X,Y,Z Vertex 6 {m}
  80.6830915204142, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 7 {m}
  92.6455704911376, -20.8706966667971, 1.24875, !- X,Y,Z Vertex 8 {m}
  104.608049461861, -8.90821769607368, 1.24875, !- X,Y,Z Vertex 9 {m}
  98.1430277703901, -2.44319600460273, 1.24875, !- X,Y,Z Vertex 10 {m}
  91.6780060789191, 4.02182568686817, 1.24875, !- X,Y,Z Vertex 11 {m}
  80.9433920902413, -6.71278830180967, 1.24875, !- X,Y,Z Vertex 12 {m}
  70.2087781015634, -17.4474022904876, 1.24875, !- X,Y,Z Vertex 13 {m}
  59.4741641128855, -28.1820162791654, 1.24875, !- X,Y,Z Vertex 14 {m}
  48.5171415638791, -17.2249937301591, 1.24875, !- X,Y,Z Vertex 15 {m}
  37.5601190148727, -6.26797118115273, 1.24875, !- X,Y,Z Vertex 16 {m}
  26.6030964658664, 4.68905136785367, 1.24875, !- X,Y,Z Vertex 17 {m}
  15.64607391686, 15.64607391686, 1.24875, !- X,Y,Z Vertex 18 {m}
  7.82303695842999, 7.82303695842997, 1.24875, !- X,Y,Z Vertex 19 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 1.24875; !- X,Y,Z Vertex 20 {m}

Zone,
  Thermal Zone 150,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -40,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1045,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 150,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1046,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 150,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 976,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1047,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 150,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1055,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1048,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 150,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1118,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1049,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 150,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1041,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1050,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 150,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0.1,             !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 151,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -9.99999999999999,                      !- X Origin {m}
  -40,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1033,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 151,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -10, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1034,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 151,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 964,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1035,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 151,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1043,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1036,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 151,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1106,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -10, 0,            !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1037,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 151,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1029,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -10, 0,            !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -10, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1038,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 151,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -10, 0.1,          !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 152,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  152,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1171,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 152,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1172,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 152,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1150,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1173,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 152,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1181,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1174,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 152,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1196,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1175,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 152,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1176,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 152,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 153,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  124,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1213,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 153,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1214,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 153,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1192,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1215,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 153,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1216,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 153,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1238,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1217,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 153,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1209,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1218,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 153,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 154,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  124,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1207,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 154,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -28, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1208,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 154,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1186,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1209,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 154,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1217,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1210,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 154,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1232,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -28, 0.1,           !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -28, 0,             !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1211,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 154,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1203,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -28, 0,             !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -28, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1212,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 154,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -28, 0.1,           !- X,Y,Z Vertex 1 {m}
  30, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 155,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  96,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1237,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 155,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -28, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1238,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 155,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1216,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1239,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 155,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1240,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 155,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1262,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -28, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -28, 0,            !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1241,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 155,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1233,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -28, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -28, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1242,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 155,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -28, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 156,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  152,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1189,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 156,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1190,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 156,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1168,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1191,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 156,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1192,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 156,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1214,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1193,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 156,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1185,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1194,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 156,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 157,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.105427357601e-15,                     !- X Origin {m}
  96,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1231,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 157,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -28, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1232,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 157,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1210,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1233,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 157,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1241,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1234,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 157,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1256,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -28, 0.1,        !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, -28, 0,          !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1235,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 157,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1227,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, -28, 0,          !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -28, 0.1;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1236,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 157,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -28, 0.1,        !- X,Y,Z Vertex 1 {m}
  30, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 158,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  96,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1225,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 158,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -28, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1226,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 158,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1204,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1227,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 158,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1235,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1228,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 158,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1250,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -28, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -28, 0,            !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1229,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 158,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1221,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -28, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -28, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1230,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 158,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -28, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 159,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  124,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1195,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 159,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1196,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 159,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1174,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1197,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 159,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1205,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1198,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 159,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1220,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1199,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 159,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1200,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 159,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 16,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -47.2322970247546,                      !- X Origin {m}
  19.490298848008,                        !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.7800595074364, -3.13398559057633, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  10.9570225490064, -10.9570225490064, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7800595074364, -3.13398559057633, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.7800595074364, -3.13398559057633, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 350,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9570225490064, -10.9570225490064, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  10.9570225490064, -10.9570225490064, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.7800595074364, -3.13398559057633, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  18.7800595074364, -3.13398559057633, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 333,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  10.9570225490064, -10.9570225490064, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  10.9570225490064, -10.9570225490064, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 342,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9570225490064, -10.9570225490064, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.7800595074364, -3.13398559057633, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 160,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  124,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1201,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 160,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1202,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 160,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1180,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1203,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 160,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1211,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1204,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 160,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1226,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1205,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 160,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1197,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1206,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 160,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 161,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1147,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 161,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1148,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 161,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1149,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 161,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1157,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1150,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 161,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1172,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1151,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 161,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1152,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 161,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 162,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1159,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 162,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1160,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 162,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1161,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 162,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1169,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1162,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 162,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1184,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1163,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 162,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1155,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1164,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 162,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 163,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  96,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1219,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 163,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -28, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1220,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 163,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1198,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1221,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 163,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1229,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1222,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 163,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1244,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -28, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -28, 0,            !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1223,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 163,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -28, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -28, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1224,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 163,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -28, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 164,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  68,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1243,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 164,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -28, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1244,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 164,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1222,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1245,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 164,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1253,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1246,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 164,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -28, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -28, 0,            !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1247,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 164,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -28, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -28, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1248,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 164,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -28, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 165,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.105427357601e-15,                     !- X Origin {m}
  68,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1255,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 165,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -28, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1256,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 165,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1234,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1257,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 165,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1265,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1258,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 165,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -28, 0.1,        !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, -28, 0,          !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1259,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 165,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1251,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, -28, 0,          !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -28, 0.1;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1260,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 165,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -28, 0.1,        !- X,Y,Z Vertex 1 {m}
  30, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 166,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1165,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 166,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1166,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 166,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1167,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 166,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1168,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 166,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1190,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1169,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 166,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1161,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1170,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 166,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 167,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  68,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1261,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 167,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -28, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1262,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 167,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1240,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1263,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 167,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1264,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 167,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -28, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -28, 0,            !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1265,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 167,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1257,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -28, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -28, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1266,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 167,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -28, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 168,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  152,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1177,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 168,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1178,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 168,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1156,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1179,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 168,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1187,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1180,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 168,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1202,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1181,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 168,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1173,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1182,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 168,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 169,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  68,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1249,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 169,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -28, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1250,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 169,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1228,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1251,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 169,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1259,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1252,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 169,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -28, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -28, 0,            !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1253,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 169,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1245,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -28, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -28, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1254,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 169,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -28, 0.1,          !- X,Y,Z Vertex 1 {m}
  30, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 17,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0.735235183564292,                      !- X Origin {m}
  -20.198349335724,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 385,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11022302462516e-16, 1.06581410364015e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  11.9624789707234, 11.9624789707234, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.4275006621944, 5.49745727925251, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46502169147095, -6.46502169147099, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9624789707234, 11.9624789707234, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  11.9624789707234, 11.9624789707234, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -1.11022302462516e-16, 1.06581410364015e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -1.11022302462516e-16, 1.06581410364015e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 395,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.4275006621944, 5.49745727925251, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.4275006621944, 5.49745727925251, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  11.9624789707234, 11.9624789707234, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  11.9624789707234, 11.9624789707234, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 410,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147095, -6.46502169147099, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46502169147095, -6.46502169147099, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.4275006621944, 5.49745727925251, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  18.4275006621944, 5.49745727925251, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 381,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11022302462516e-16, 1.06581410364015e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -1.11022302462516e-16, 1.06581410364015e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46502169147095, -6.46502169147099, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46502169147095, -6.46502169147099, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 390,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147095, -6.46502169147099, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.4275006621944, 5.49745727925251, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  11.9624789707234, 11.9624789707234, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -1.11022302462516e-16, 1.06581410364015e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 170,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1153,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 170,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1154,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 170,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1155,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 170,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1163,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1156,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 170,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1178,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1157,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 170,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1149,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1158,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 170,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 171,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  152,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1183,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 171,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1184,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 171,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1162,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1185,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 171,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1193,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1186,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 171,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1208,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1187,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 171,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1179,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1188,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 171,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  30, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 172,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -200,                                   !- X Origin {m}
  153.333333333333,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1297,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 172,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 1 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666663, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1298,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 172,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1270,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -3.41060513164848e-13, 0.1,         !- X,Y,Z Vertex 1 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 2 {m}
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1299,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 172,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1307,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666663, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 2 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 3 {m}
  28, -3.41060513164848e-13, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1300,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 172,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1328,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666663, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666663, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666663, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1301,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 172,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666663, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666663, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1302,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 172,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666663, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666663, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -3.41060513164848e-13, 0.1,         !- X,Y,Z Vertex 3 {m}
  0, -3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 173,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -200,                                   !- X Origin {m}
  100,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1357,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 173,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1358,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 173,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1330,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1359,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 173,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1367,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1360,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 173,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1388,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1361,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 173,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1362,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 173,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 174,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -144,                                   !- X Origin {m}
  100,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1369,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 174,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1370,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 174,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1342,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1371,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 174,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1379,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1372,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 174,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1400,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1373,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 174,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1365,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1374,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 174,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 175,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -88,                                    !- X Origin {m}
  20,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1471,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 175,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1472,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 175,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1444,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1473,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 175,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1474,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 175,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1502,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1475,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 175,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1467,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1476,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 175,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 176,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -172,                                   !- X Origin {m}
  20,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1453,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 176,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1454,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 176,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1426,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1455,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 176,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1463,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1456,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 176,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1484,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1457,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 176,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1449,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1458,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 176,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 177,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -88,                                    !- X Origin {m}
  126.666666666667,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1351,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 177,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 1 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1352,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 177,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1324,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.41060513164848e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1353,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 177,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 3 {m}
  28, 3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1354,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 177,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1382,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1355,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 177,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1347,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.41060513164848e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1356,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 177,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, 3.41060513164848e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 178,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -88,                                    !- X Origin {m}
  46.6666666666667,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1441,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 178,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1442,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 178,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1414,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1443,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 178,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  28, 4.2632564145606e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1444,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 178,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1472,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1445,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 178,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1437,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1446,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 178,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 179,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -172,                                   !- X Origin {m}
  73.3333333333333,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1393,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 179,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 1 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1394,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 179,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1366,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -2.8421709430404e-14, 0.1,          !- X,Y,Z Vertex 1 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 2 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1395,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 179,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1403,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 2 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 3 {m}
  28, -2.8421709430404e-14, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1396,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 179,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1424,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666666, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1397,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 179,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1389,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1398,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 179,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -2.8421709430404e-14, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 18,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -36.2752744757482,                      !- X Origin {m}
  8.53327629900167,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.5527136788005e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82303695843002, 7.82303695843003, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.7800595074363, -3.13398559057637, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  10.9570225490063, -10.9570225490064, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 340,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695843002, 7.82303695843003, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82303695843002, 7.82303695843003, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7800595074363, -3.13398559057637, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.7800595074363, -3.13398559057637, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82303695843002, 7.82303695843003, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82303695843002, 7.82303695843003, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 362,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9570225490063, -10.9570225490064, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  10.9570225490063, -10.9570225490064, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.7800595074363, -3.13398559057637, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  18.7800595074363, -3.13398559057637, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 345,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.5527136788005e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  10.9570225490063, -10.9570225490064, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  10.9570225490063, -10.9570225490064, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 354,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9570225490063, -10.9570225490064, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.7800595074363, -3.13398559057637, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82303695843002, 7.82303695843003, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 180,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -88,                                    !- X Origin {m}
  73.3333333333333,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1411,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 180,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 1 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1412,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 180,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1384,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -2.8421709430404e-14, 0.1,          !- X,Y,Z Vertex 1 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 2 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1413,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 180,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 2 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 3 {m}
  28, -2.8421709430404e-14, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1414,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 180,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1442,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666666, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1415,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 180,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1407,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1416,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 180,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -2.8421709430404e-14, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 181,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -116,                                   !- X Origin {m}
  20,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1465,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 181,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1466,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 181,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1438,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1467,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 181,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1475,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1468,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 181,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1496,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1469,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 181,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1461,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1470,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 181,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 182,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -172,                                   !- X Origin {m}
  126.666666666667,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1333,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 182,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 1 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1334,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 182,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1306,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.41060513164848e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1335,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 182,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1343,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 3 {m}
  28, 3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1336,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 182,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1364,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1337,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 182,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1329,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.41060513164848e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1338,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 182,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, 3.41060513164848e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 183,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -116,                                   !- X Origin {m}
  46.6666666666667,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1435,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 183,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1436,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 183,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1408,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1437,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 183,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1445,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  28, 4.2632564145606e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1438,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 183,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1466,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1439,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 183,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1431,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1440,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 183,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 184,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -116,                                   !- X Origin {m}
  -6.66666666666669,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1495,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 184,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-15, 0,            !- X,Y,Z Vertex 1 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1496,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 184,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1468,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -4.44089209850063e-15, 0.1,         !- X,Y,Z Vertex 1 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 2 {m}
  0, -4.44089209850063e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-15, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1497,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 184,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1505,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 2 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 3 {m}
  28, -4.44089209850063e-15, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1498,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 184,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1526,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666666, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1499,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 184,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1491,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-15, 0.1,          !- X,Y,Z Vertex 1 {m}
  0, -4.44089209850063e-15, 0,            !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1500,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 184,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -4.44089209850063e-15, 0.1,         !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-15, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 185,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -144,                                   !- X Origin {m}
  -33.3333333333333,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1519,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 185,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1520,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 185,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1492,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1521,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 185,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1529,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  28, 4.2632564145606e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1522,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 185,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1523,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 185,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1515,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1524,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 185,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 186,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -172,                                   !- X Origin {m}
  153.333333333333,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1303,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 186,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 1 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666663, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1304,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 186,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1276,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -3.41060513164848e-13, 0.1,         !- X,Y,Z Vertex 1 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 2 {m}
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1305,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 186,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1313,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666663, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 2 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 3 {m}
  28, -3.41060513164848e-13, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1306,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 186,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1334,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666663, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666663, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666663, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1307,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 186,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1299,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666663, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666663, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1308,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 186,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666663, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666663, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -3.41060513164848e-13, 0.1,         !- X,Y,Z Vertex 3 {m}
  0, -3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 187,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -144,                                   !- X Origin {m}
  46.6666666666667,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1429,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 187,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1430,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 187,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1402,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1431,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 187,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1439,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  28, 4.2632564145606e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1432,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 187,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1460,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1433,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 187,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1425,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1434,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 187,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 188,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -172,                                   !- X Origin {m}
  100,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1363,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 188,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1364,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 188,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1336,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1365,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 188,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1373,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1366,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 188,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1394,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1367,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 188,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1359,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1368,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 188,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 189,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -88,                                    !- X Origin {m}
  100,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1381,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 189,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1382,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 189,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1354,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1383,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 189,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1384,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 189,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1412,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1385,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 189,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1377,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1386,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 189,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 19,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  31.1252148164821,                       !- X Origin {m}
  -2.73841308574812,                      !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 421,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 8.88178419700125e-16, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  11.9624789707234, 11.9624789707234, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.4275006621943, 5.49745727925247, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46502169147093, -6.46502169147095, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 400,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9624789707234, 11.9624789707234, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  11.9624789707234, 11.9624789707234, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 8.88178419700125e-16, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 8.88178419700125e-16, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
