  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.4275006621943, 5.49745727925247, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.4275006621943, 5.49745727925247, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  11.9624789707234, 11.9624789707234, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  11.9624789707234, 11.9624789707234, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147093, -6.46502169147095, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46502169147093, -6.46502169147095, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.4275006621943, 5.49745727925247, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  18.4275006621943, 5.49745727925247, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 417,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 8.88178419700125e-16, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 8.88178419700125e-16, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46502169147093, -6.46502169147095, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46502169147093, -6.46502169147095, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 426,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147093, -6.46502169147095, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.4275006621943, 5.49745727925247, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  11.9624789707234, 11.9624789707234, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 8.88178419700125e-16, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 190,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -116,                                   !- X Origin {m}
  -33.3333333333333,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1525,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 190,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1526,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 190,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1498,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1527,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 190,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1535,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  28, 4.2632564145606e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1528,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 190,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1529,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 190,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1521,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1530,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 190,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 191,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -116,                                   !- X Origin {m}
  126.666666666667,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1345,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 191,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 1 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1346,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 191,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1318,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.41060513164848e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1347,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 191,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1355,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 3 {m}
  28, 3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1348,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 191,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1376,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1349,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 191,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1341,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.41060513164848e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1350,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 191,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, 3.41060513164848e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 192,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -144,                                   !- X Origin {m}
  20,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1459,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 192,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1460,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 192,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1432,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1461,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 192,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1469,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1462,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 192,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1490,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1463,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 192,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1455,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1464,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 192,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 193,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -200,                                   !- X Origin {m}
  -6.66666666666669,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1477,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 193,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-15, 0,            !- X,Y,Z Vertex 1 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1478,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 193,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1450,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -4.44089209850063e-15, 0.1,         !- X,Y,Z Vertex 1 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 2 {m}
  0, -4.44089209850063e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-15, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1479,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 193,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1487,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 2 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 3 {m}
  28, -4.44089209850063e-15, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1480,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 193,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1508,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666666, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1481,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 193,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-15, 0.1,          !- X,Y,Z Vertex 1 {m}
  0, -4.44089209850063e-15, 0,            !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1482,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 193,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -4.44089209850063e-15, 0.1,         !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-15, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 194,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -88,                                    !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1291,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 194,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.666666666667, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1292,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 194,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1293,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 194,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1294,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 194,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1322,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.666666666667, 0.1,               !- X,Y,Z Vertex 1 {m}
  0, -26.666666666667, 0,                 !- X,Y,Z Vertex 2 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  28, -26.666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1295,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 194,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1287,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.666666666667, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -26.666666666667, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1296,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 194,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.666666666667, 0.1,               !- X,Y,Z Vertex 1 {m}
  28, -26.666666666667, 0.1,              !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 195,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -88,                                    !- X Origin {m}
  -6.66666666666669,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1501,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 195,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-15, 0,            !- X,Y,Z Vertex 1 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1502,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 195,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1474,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -4.44089209850063e-15, 0.1,         !- X,Y,Z Vertex 1 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 2 {m}
  0, -4.44089209850063e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-15, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1503,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 195,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 2 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 3 {m}
  28, -4.44089209850063e-15, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1504,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 195,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1532,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666666, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1505,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 195,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1497,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-15, 0.1,          !- X,Y,Z Vertex 1 {m}
  0, -4.44089209850063e-15, 0,            !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1506,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 195,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -4.44089209850063e-15, 0.1,         !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-15, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 196,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -144,                                   !- X Origin {m}
  153.333333333333,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1309,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 196,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 1 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666663, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1310,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 196,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1282,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -3.41060513164848e-13, 0.1,         !- X,Y,Z Vertex 1 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 2 {m}
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1311,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 196,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1319,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666663, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 2 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 3 {m}
  28, -3.41060513164848e-13, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1312,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 196,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1340,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666663, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666663, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666663, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1313,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 196,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1305,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666663, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666663, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1314,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 196,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666663, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666663, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -3.41060513164848e-13, 0.1,         !- X,Y,Z Vertex 3 {m}
  0, -3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 197,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -172,                                   !- X Origin {m}
  46.6666666666667,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1423,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 197,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1424,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 197,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1396,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1425,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 197,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1433,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  28, 4.2632564145606e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1426,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 197,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1454,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1427,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 197,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1419,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1428,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 197,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 198,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -200,                                   !- X Origin {m}
  -33.3333333333333,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1507,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 198,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1508,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 198,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1480,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1509,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 198,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1517,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  28, 4.2632564145606e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1510,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 198,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1511,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 198,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1512,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 198,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 199,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -200,                                   !- X Origin {m}
  46.6666666666667,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1417,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 199,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1418,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 199,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1390,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1419,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 199,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1427,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  28, 4.2632564145606e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1420,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 199,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1448,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1421,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 199,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1422,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 199,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 2,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  2.08125,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 4 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 5 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 6 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 7 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 8 {m}
  80.9433920902413, -6.71278830180967, 0, !- X,Y,Z Vertex 9 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 10 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 11 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 12 {m}
  92.6455704911376, -20.8706966667971, 0, !- X,Y,Z Vertex 13 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 14 {m}
  68.7206125496908, -44.7956546082439, 0, !- X,Y,Z Vertex 15 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 16 {m}
  45.4065068631739, -45.4065068631739, 0, !- X,Y,Z Vertex 17 {m}
  34.0548801473804, -34.0548801473804, 0, !- X,Y,Z Vertex 18 {m}
  22.703253431587, -22.7032534315869, 0,  !- X,Y,Z Vertex 19 {m}
  11.3516267157935, -11.3516267157935, 0; !- X,Y,Z Vertex 20 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6030964658664, 4.68905136785367, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 3 {m}
  26.6030964658664, 4.68905136785367, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5171415638791, -17.2249937301591, 1.24875, !- X,Y,Z Vertex 1 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 3 {m}
  48.5171415638791, -17.2249937301591, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.2087781015634, -17.4474022904876, 1.24875, !- X,Y,Z Vertex 1 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.9433920902413, -6.71278830180967, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.9433920902413, -6.71278830180967, 0, !- X,Y,Z Vertex 2 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 3 {m}
  70.2087781015634, -17.4474022904876, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  80.9433920902413, -6.71278830180967, 0, !- X,Y,Z Vertex 3 {m}
  80.9433920902413, -6.71278830180967, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1430277703901, -2.44319600460273, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 3 {m}
  98.1430277703901, -2.44319600460273, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  92.6455704911376, -20.8706966667971, 1.24875, !- X,Y,Z Vertex 1 {m}
  92.6455704911376, -20.8706966667971, 0, !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6830915204142, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  92.6455704911376, -20.8706966667971, 0, !- X,Y,Z Vertex 3 {m}
  92.6455704911376, -20.8706966667971, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.7206125496908, -44.7956546082439, 1.24875, !- X,Y,Z Vertex 1 {m}
  68.7206125496908, -44.7956546082439, 0, !- X,Y,Z Vertex 2 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6830915204142, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  68.7206125496908, -44.7956546082439, 0, !- X,Y,Z Vertex 3 {m}
  68.7206125496908, -44.7956546082439, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4065068631739, -45.4065068631739, 1.24875, !- X,Y,Z Vertex 1 {m}
  45.4065068631739, -45.4065068631739, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.0548801473804, -34.0548801473804, 1.24875, !- X,Y,Z Vertex 1 {m}
  34.0548801473804, -34.0548801473804, 0, !- X,Y,Z Vertex 2 {m}
  45.4065068631739, -45.4065068631739, 0, !- X,Y,Z Vertex 3 {m}
  45.4065068631739, -45.4065068631739, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.703253431587, -22.7032534315869, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.703253431587, -22.7032534315869, 0,  !- X,Y,Z Vertex 2 {m}
  34.0548801473804, -34.0548801473804, 0, !- X,Y,Z Vertex 3 {m}
  34.0548801473804, -34.0548801473804, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3516267157935, -11.3516267157935, 1.24875, !- X,Y,Z Vertex 1 {m}
  11.3516267157935, -11.3516267157935, 0, !- X,Y,Z Vertex 2 {m}
  22.703253431587, -22.7032534315869, 0,  !- X,Y,Z Vertex 3 {m}
  22.703253431587, -22.7032534315869, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 1.24875, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  11.3516267157935, -11.3516267157935, 0, !- X,Y,Z Vertex 3 {m}
  11.3516267157935, -11.3516267157935, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 67,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3516267157935, -11.3516267157935, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.703253431587, -22.7032534315869, 1.24875, !- X,Y,Z Vertex 2 {m}
  34.0548801473804, -34.0548801473804, 1.24875, !- X,Y,Z Vertex 3 {m}
  45.4065068631739, -45.4065068631739, 1.24875, !- X,Y,Z Vertex 4 {m}
  56.7581335789674, -56.7581335789673, 1.24875, !- X,Y,Z Vertex 5 {m}
  68.7206125496908, -44.7956546082439, 1.24875, !- X,Y,Z Vertex 6 {m}
  80.6830915204142, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 7 {m}
  92.6455704911376, -20.8706966667971, 1.24875, !- X,Y,Z Vertex 8 {m}
  104.608049461861, -8.90821769607368, 1.24875, !- X,Y,Z Vertex 9 {m}
  98.1430277703901, -2.44319600460273, 1.24875, !- X,Y,Z Vertex 10 {m}
  91.6780060789191, 4.02182568686817, 1.24875, !- X,Y,Z Vertex 11 {m}
  80.9433920902413, -6.71278830180967, 1.24875, !- X,Y,Z Vertex 12 {m}
  70.2087781015634, -17.4474022904876, 1.24875, !- X,Y,Z Vertex 13 {m}
  59.4741641128855, -28.1820162791654, 1.24875, !- X,Y,Z Vertex 14 {m}
  48.5171415638791, -17.2249937301591, 1.24875, !- X,Y,Z Vertex 15 {m}
  37.5601190148727, -6.26797118115273, 1.24875, !- X,Y,Z Vertex 16 {m}
  26.6030964658664, 4.68905136785367, 1.24875, !- X,Y,Z Vertex 17 {m}
  15.64607391686, 15.64607391686, 1.24875, !- X,Y,Z Vertex 18 {m}
  7.82303695842999, 7.82303695842997, 1.24875, !- X,Y,Z Vertex 19 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 1.24875; !- X,Y,Z Vertex 20 {m}

Zone,
  Thermal Zone 20,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  12.6977141542877,                       !- X Origin {m}
  -8.23587036500059,                      !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 391,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-15, 0, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  11.9624789707234, 11.9624789707234, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.4275006621944, 5.49745727925247, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46502169147099, -6.46502169147091, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9624789707234, 11.9624789707234, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  11.9624789707234, 11.9624789707234, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-15, 0, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, 0, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 401,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.4275006621944, 5.49745727925247, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.4275006621944, 5.49745727925247, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  11.9624789707234, 11.9624789707234, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  11.9624789707234, 11.9624789707234, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 416,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147099, -6.46502169147091, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46502169147099, -6.46502169147091, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.4275006621944, 5.49745727925247, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  18.4275006621944, 5.49745727925247, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 387,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-15, 0, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-15, 0, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46502169147099, -6.46502169147091, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46502169147099, -6.46502169147091, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 396,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147099, -6.46502169147091, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.4275006621944, 5.49745727925247, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  11.9624789707234, 11.9624789707234, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, 0, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 200,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -116,                                   !- X Origin {m}
  153.333333333333,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1315,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 200,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 1 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666663, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1316,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 200,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1288,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -3.41060513164848e-13, 0.1,         !- X,Y,Z Vertex 1 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 2 {m}
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1317,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 200,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1325,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666663, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 2 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 3 {m}
  28, -3.41060513164848e-13, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1318,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 200,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1346,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666663, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666663, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666663, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1319,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 200,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1311,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666663, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666663, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1320,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 200,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666663, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666663, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -3.41060513164848e-13, 0.1,         !- X,Y,Z Vertex 3 {m}
  0, -3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 201,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -200,                                   !- X Origin {m}
  126.666666666667,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1327,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 201,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 1 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1328,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 201,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1300,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.41060513164848e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1329,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 201,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1337,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 3 {m}
  28, 3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1330,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 201,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1358,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1331,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 201,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.41060513164848e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1332,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 201,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, 3.41060513164848e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 202,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -116,                                   !- X Origin {m}
  100,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1375,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 202,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1376,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 202,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1348,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1377,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 202,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1385,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1378,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 202,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1406,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1379,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 202,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1371,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1380,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 202,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 203,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -144,                                   !- X Origin {m}
  126.666666666667,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1339,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 203,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 1 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1340,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 203,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1312,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.41060513164848e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1341,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 203,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1349,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 3 {m}
  28, 3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1342,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 203,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1370,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1343,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 203,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1335,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.41060513164848e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1344,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 203,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, 3.41060513164848e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 204,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -116,                                   !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1285,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 204,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.666666666667, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1286,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 204,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1287,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 204,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1295,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1288,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 204,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1316,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.666666666667, 0.1,               !- X,Y,Z Vertex 1 {m}
  0, -26.666666666667, 0,                 !- X,Y,Z Vertex 2 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  28, -26.666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1289,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 204,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1281,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.666666666667, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -26.666666666667, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1290,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 204,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.666666666667, 0.1,               !- X,Y,Z Vertex 1 {m}
  28, -26.666666666667, 0.1,              !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 205,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -88,                                    !- X Origin {m}
  153.333333333333,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1321,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 205,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 1 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666663, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1322,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 205,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1294,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -3.41060513164848e-13, 0.1,         !- X,Y,Z Vertex 1 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 2 {m}
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1323,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 205,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666663, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 2 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 3 {m}
  28, -3.41060513164848e-13, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1324,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 205,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1352,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666663, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666663, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666663, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1325,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 205,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1317,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666663, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666663, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1326,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 205,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666663, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666663, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -3.41060513164848e-13, 0.1,         !- X,Y,Z Vertex 3 {m}
  0, -3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 206,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -172,                                   !- X Origin {m}
  -33.3333333333333,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1513,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 206,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1514,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 206,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1486,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1515,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 206,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1523,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  28, 4.2632564145606e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1516,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 206,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1517,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 206,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1509,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1518,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 206,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 207,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -116,                                   !- X Origin {m}
  73.3333333333333,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1405,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 207,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 1 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1406,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 207,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1378,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -2.8421709430404e-14, 0.1,          !- X,Y,Z Vertex 1 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 2 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1407,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 207,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1415,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 2 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 3 {m}
  28, -2.8421709430404e-14, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1408,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 207,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1436,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666666, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1409,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 207,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1401,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1410,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 207,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -2.8421709430404e-14, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 208,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -144,                                   !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1279,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 208,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.666666666667, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1280,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 208,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1281,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 208,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1289,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1282,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 208,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1310,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.666666666667, 0.1,               !- X,Y,Z Vertex 1 {m}
  0, -26.666666666667, 0,                 !- X,Y,Z Vertex 2 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  28, -26.666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1283,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 208,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1275,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.666666666667, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -26.666666666667, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1284,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 208,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.666666666667, 0.1,               !- X,Y,Z Vertex 1 {m}
  28, -26.666666666667, 0.1,              !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 209,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -200,                                   !- X Origin {m}
  73.3333333333333,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1387,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 209,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 1 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1388,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 209,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1360,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -2.8421709430404e-14, 0.1,          !- X,Y,Z Vertex 1 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 2 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1389,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 209,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1397,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 2 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 3 {m}
  28, -2.8421709430404e-14, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1390,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 209,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1418,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666666, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1391,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 209,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1392,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 209,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -2.8421709430404e-14, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 21,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 331,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.7800595074364, -3.13398559057636, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  10.9570225490064, -10.9570225490064, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 341,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7800595074364, -3.13398559057636, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.7800595074364, -3.13398559057636, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 344,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9570225490064, -10.9570225490064, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  10.9570225490064, -10.9570225490064, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.7800595074364, -3.13398559057636, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  18.7800595074364, -3.13398559057636, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  10.9570225490064, -10.9570225490064, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  10.9570225490064, -10.9570225490064, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 336,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9570225490064, -10.9570225490064, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.7800595074364, -3.13398559057636, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 210,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -144,                                   !- X Origin {m}
  -6.66666666666669,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1489,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 210,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-15, 0,            !- X,Y,Z Vertex 1 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1490,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 210,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1462,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -4.44089209850063e-15, 0.1,         !- X,Y,Z Vertex 1 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 2 {m}
  0, -4.44089209850063e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-15, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1491,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 210,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1499,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 2 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 3 {m}
  28, -4.44089209850063e-15, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1492,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 210,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1520,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666666, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1493,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 210,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1485,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-15, 0.1,          !- X,Y,Z Vertex 1 {m}
  0, -4.44089209850063e-15, 0,            !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1494,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 210,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -4.44089209850063e-15, 0.1,         !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-15, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 211,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -200,                                   !- X Origin {m}
  20,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1447,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 211,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1448,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 211,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1420,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1449,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 211,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1457,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1450,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 211,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1478,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1451,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 211,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1452,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 211,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 212,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -200,                                   !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1267,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 212,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.666666666667, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1268,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 212,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1269,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 212,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1277,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1270,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 212,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1298,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.666666666667, 0.1,               !- X,Y,Z Vertex 1 {m}
  0, -26.666666666667, 0,                 !- X,Y,Z Vertex 2 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  28, -26.666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1271,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 212,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.666666666667, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -26.666666666667, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1272,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 212,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.666666666667, 0.1,               !- X,Y,Z Vertex 1 {m}
  28, -26.666666666667, 0.1,              !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 213,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -172,                                   !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1273,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 213,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.666666666667, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1274,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 213,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1275,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 213,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1283,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1276,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 213,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1304,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.666666666667, 0.1,               !- X,Y,Z Vertex 1 {m}
  0, -26.666666666667, 0,                 !- X,Y,Z Vertex 2 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  28, -26.666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1277,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 213,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1269,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.666666666667, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -26.666666666667, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1278,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 213,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.666666666667, 0.1,               !- X,Y,Z Vertex 1 {m}
  28, -26.666666666667, 0.1,              !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 214,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -144,                                   !- X Origin {m}
  73.3333333333333,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1399,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 214,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 1 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1400,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 214,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1372,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -2.8421709430404e-14, 0.1,          !- X,Y,Z Vertex 1 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 2 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1401,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 214,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1409,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 2 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 3 {m}
  28, -2.8421709430404e-14, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1402,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 214,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1430,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666666, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1403,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 214,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1395,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1404,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 214,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -2.8421709430404e-14, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 215,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -88,                                    !- X Origin {m}
  -33.3333333333333,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1531,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 215,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1532,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 215,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1504,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1533,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 215,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  28, 4.2632564145606e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1534,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 215,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1535,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 215,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1527,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1536,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 215,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 216,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -172,                                   !- X Origin {m}
  -6.66666666666669,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1483,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 216,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-15, 0,            !- X,Y,Z Vertex 1 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1484,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 216,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1456,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -4.44089209850063e-15, 0.1,         !- X,Y,Z Vertex 1 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 2 {m}
  0, -4.44089209850063e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-15, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1485,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 216,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1493,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 2 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 3 {m}
  28, -4.44089209850063e-15, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1486,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 216,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1514,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666666, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1487,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 216,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1479,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-15, 0.1,          !- X,Y,Z Vertex 1 {m}
  0, -4.44089209850063e-15, 0,            !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1488,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 216,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -4.44089209850063e-15, 0.1,         !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-15, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 217,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  172,                                    !- X Origin {m}
  100,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1651,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 217,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1652,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 217,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1624,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1653,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 217,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1654,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 217,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1682,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1655,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 217,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1647,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1656,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 217,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 218,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  46.6666666666667,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1687,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 218,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -26.6666666666667, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1688,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 218,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1660,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.2632564145606e-14, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1689,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 218,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1697,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  28, 4.2632564145606e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1690,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 218,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1718,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -26.6666666666667, 0.1, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -26.6666666666667, 0, !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1691,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 218,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.2632564145606e-14, 0.1, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -26.6666666666667, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -26.6666666666667, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1692,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 218,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -26.6666666666667, 0.1, !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.2632564145606e-14, 0.1; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 219,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  88,                                     !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1543,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 219,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.666666666667, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1544,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 219,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1545,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 219,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1553,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1546,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 219,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1574,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.666666666667, 0.1,               !- X,Y,Z Vertex 1 {m}
  0, -26.666666666667, 0,                 !- X,Y,Z Vertex 2 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  28, -26.666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1547,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 219,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1539,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.666666666667, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -26.666666666667, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1548,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 219,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.666666666667, 0.1,               !- X,Y,Z Vertex 1 {m}
  28, -26.666666666667, 0.1,              !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 22,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -44.0983114341782,                      !- X Origin {m}
  0.710239340571668,                      !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 343,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -2.22044604925031e-16, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82303695843002, 7.82303695843, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.7800595074363, -3.13398559057637, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  10.9570225490063, -10.9570225490064, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 334,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695843002, 7.82303695843, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82303695843002, 7.82303695843, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -2.22044604925031e-16, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -2.22044604925031e-16, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 353,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7800595074363, -3.13398559057637, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.7800595074363, -3.13398559057637, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82303695843002, 7.82303695843, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82303695843002, 7.82303695843, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 356,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9570225490063, -10.9570225490064, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  10.9570225490063, -10.9570225490064, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.7800595074363, -3.13398559057637, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  18.7800595074363, -3.13398559057637, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -2.22044604925031e-16, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -2.22044604925031e-16, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  10.9570225490063, -10.9570225490064, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  10.9570225490063, -10.9570225490064, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 348,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9570225490063, -10.9570225490064, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.7800595074363, -3.13398559057637, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82303695843002, 7.82303695843, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -2.22044604925031e-16, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 220,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  116,                                    !- X Origin {m}
  -33.3333333333333,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1789,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 220,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -26.6666666666667, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1790,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 220,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1762,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1791,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 220,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1799,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  28, 4.2632564145606e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1792,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 220,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -26.6666666666667, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -26.6666666666667, 0, !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1793,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 220,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1785,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.2632564145606e-14, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -26.6666666666667, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -26.6666666666667, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1794,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 220,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -26.6666666666667, 0.1, !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 0.1; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 221,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  172,                                    !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1561,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 221,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.666666666667, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1562,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 221,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1563,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 221,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1564,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 221,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1592,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.666666666667, 0.1,               !- X,Y,Z Vertex 1 {m}
  0, -26.666666666667, 0,                 !- X,Y,Z Vertex 2 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  28, -26.666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1565,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 221,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1557,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.666666666667, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -26.666666666667, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1566,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 221,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.666666666667, 0.1,               !- X,Y,Z Vertex 1 {m}
  28, -26.666666666667, 0.1,              !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 222,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  116,                                    !- X Origin {m}
  126.666666666667,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1609,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 222,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 1 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1610,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 222,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1582,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.41060513164848e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1611,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 222,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1619,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 3 {m}
  28, 3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1612,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 222,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1640,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1613,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 222,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1605,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.41060513164848e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1614,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 222,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, 3.41060513164848e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 223,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  144,                                    !- X Origin {m}
  126.666666666667,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1615,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 223,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 1 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1616,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 223,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1588,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.41060513164848e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1617,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 223,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1625,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 3 {m}
  28, 3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1618,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 223,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1646,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1619,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 223,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1611,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.41060513164848e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1620,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 223,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, 3.41060513164848e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 224,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  172,                                    !- X Origin {m}
  -33.3333333333333,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1801,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 224,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1802,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 224,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1774,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1803,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 224,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  28, 4.2632564145606e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1804,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 224,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1805,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 224,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1797,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1806,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 224,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 225,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  88,                                     !- X Origin {m}
  100,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1633,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 225,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1634,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 225,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1606,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1635,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 225,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1643,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1636,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 225,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1664,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1637,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 225,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1629,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1638,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 225,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 226,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  88,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1723,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 226,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1724,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 226,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1696,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1725,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 226,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1733,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1726,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 226,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1754,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1727,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 226,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1719,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1728,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 226,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 227,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  116,                                    !- X Origin {m}
  153.333333333333,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1579,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 227,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 1 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666663, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1580,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 227,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1552,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -3.41060513164848e-13, 0.1,         !- X,Y,Z Vertex 1 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 2 {m}
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1581,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 227,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1589,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666663, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 2 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 3 {m}
  28, -3.41060513164848e-13, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1582,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 227,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1610,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666663, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666663, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666663, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1583,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 227,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1575,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666663, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666663, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1584,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 227,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666663, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666663, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -3.41060513164848e-13, 0.1,         !- X,Y,Z Vertex 3 {m}
  0, -3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 228,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  116,                                    !- X Origin {m}
  73.3333333333333,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1669,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 228,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 1 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1670,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 228,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1642,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -2.8421709430404e-14, 0.1,          !- X,Y,Z Vertex 1 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 2 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1671,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 228,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1679,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 2 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 3 {m}
  28, -2.8421709430404e-14, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1672,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 228,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1700,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666666, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1673,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 228,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1665,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1674,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 228,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -2.8421709430404e-14, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 229,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  172,                                    !- X Origin {m}
  73.3333333333333,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1681,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 229,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 1 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1682,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 229,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1654,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -2.8421709430404e-14, 0.1,          !- X,Y,Z Vertex 1 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 2 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1683,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 229,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 2 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 3 {m}
  28, -2.8421709430404e-14, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1684,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 229,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1712,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666666, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1685,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 229,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1677,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1686,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 229,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -2.8421709430404e-14, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 23,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.20025687503524,                       !- X Origin {m}
  -26.663371027195,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 409,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.61852778244065e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  11.9624789707235, 11.9624789707235, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.4275006621944, 5.49745727925245, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46502169147096, -6.46502169147094, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 388,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9624789707235, 11.9624789707235, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  11.9624789707235, 11.9624789707235, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0, -4.61852778244065e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0, -4.61852778244065e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 419,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.4275006621944, 5.49745727925245, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.4275006621944, 5.49745727925245, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  11.9624789707235, 11.9624789707235, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  11.9624789707235, 11.9624789707235, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147096, -6.46502169147094, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46502169147096, -6.46502169147094, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.4275006621944, 5.49745727925245, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  18.4275006621944, 5.49745727925245, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 405,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.61852778244065e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  0, -4.61852778244065e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46502169147096, -6.46502169147094, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46502169147096, -6.46502169147094, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 414,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147096, -6.46502169147094, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.4275006621944, 5.49745727925245, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  11.9624789707235, 11.9624789707235, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  0, -4.61852778244065e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 230,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  -33.3333333333333,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1777,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 230,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -26.6666666666667, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1778,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 230,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1750,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1779,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 230,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1787,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  28, 4.2632564145606e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1780,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 230,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -26.6666666666667, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -26.6666666666667, 0, !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1781,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 230,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.2632564145606e-14, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -26.6666666666667, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -26.6666666666667, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1782,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 230,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -26.6666666666667, 0.1, !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 0.1; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 231,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1717,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 231,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -26.6666666666667, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1718,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 231,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1690,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1719,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 231,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1727,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1720,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 231,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1748,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -26.6666666666667, 0.1, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -26.6666666666667, 0, !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1721,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 231,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -26.6666666666667, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -26.6666666666667, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1722,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 231,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -26.6666666666667, 0.1, !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 232,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  126.666666666667,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1597,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 232,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 1 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1598,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 232,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1570,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.41060513164848e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1599,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 232,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1607,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 3 {m}
  28, 3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1600,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 232,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1628,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1601,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 232,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.41060513164848e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1602,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 232,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, 3.41060513164848e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 233,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  144,                                    !- X Origin {m}
  -6.66666666666669,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1765,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 233,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-15, 0,            !- X,Y,Z Vertex 1 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1766,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 233,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1738,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -4.44089209850063e-15, 0.1,         !- X,Y,Z Vertex 1 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 2 {m}
  0, -4.44089209850063e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-15, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1767,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 233,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1775,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 2 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 3 {m}
  28, -4.44089209850063e-15, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1768,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 233,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1796,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666666, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1769,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 233,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1761,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-15, 0.1,          !- X,Y,Z Vertex 1 {m}
  0, -4.44089209850063e-15, 0,            !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1770,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 233,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -4.44089209850063e-15, 0.1,         !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-15, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 234,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  144,                                    !- X Origin {m}
  153.333333333333,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1585,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 234,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 1 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666663, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1586,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 234,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1558,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -3.41060513164848e-13, 0.1,         !- X,Y,Z Vertex 1 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 2 {m}
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1587,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 234,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1595,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666663, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 2 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 3 {m}
  28, -3.41060513164848e-13, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1588,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 234,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1616,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666663, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666663, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666663, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1589,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 234,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1581,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666663, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666663, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1590,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 234,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666663, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666663, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -3.41060513164848e-13, 0.1,         !- X,Y,Z Vertex 3 {m}
  0, -3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 235,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  172,                                    !- X Origin {m}
  126.666666666667,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1621,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 235,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 1 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1622,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 235,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1594,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.41060513164848e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1623,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 235,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 3 {m}
  28, 3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1624,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 235,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1652,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1625,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 235,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1617,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.41060513164848e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1626,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 235,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, 3.41060513164848e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 236,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  144,                                    !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1555,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 236,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.666666666667, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1556,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 236,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1557,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 236,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1565,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1558,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 236,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1586,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.666666666667, 0.1,               !- X,Y,Z Vertex 1 {m}
  0, -26.666666666667, 0,                 !- X,Y,Z Vertex 2 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  28, -26.666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1559,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 236,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1551,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.666666666667, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -26.666666666667, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1560,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 236,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.666666666667, 0.1,               !- X,Y,Z Vertex 1 {m}
  28, -26.666666666667, 0.1,              !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 237,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  172,                                    !- X Origin {m}
  46.6666666666667,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1711,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 237,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1712,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 237,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1684,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1713,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 237,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  28, 4.2632564145606e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1714,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 237,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1742,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1715,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 237,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1707,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1716,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 237,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 238,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  116,                                    !- X Origin {m}
  46.6666666666667,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1699,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 238,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1700,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 238,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1672,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1701,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 238,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1709,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  28, 4.2632564145606e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1702,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 238,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1730,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1703,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 238,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1695,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1704,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 238,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 239,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  88,                                     !- X Origin {m}
  -33.3333333333333,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1783,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 239,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -26.6666666666667, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1784,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 239,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1756,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1785,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 239,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1793,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  28, 4.2632564145606e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1786,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 239,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -26.6666666666667, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -26.6666666666667, 0, !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1787,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 239,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1779,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.2632564145606e-14, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -26.6666666666667, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -26.6666666666667, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1788,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 239,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -26.6666666666667, 0.1, !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 0.1; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 24,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -25.3182519267419,                      !- X Origin {m}
  -2.4237462500047,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -3.5527136788005e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82303695842996, 7.82303695843, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.7800595074364, -3.13398559057636, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  10.9570225490064, -10.9570225490064, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 352,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842996, 7.82303695843, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82303695842996, 7.82303695843, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, -3.5527136788005e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -3.5527136788005e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7800595074364, -3.13398559057636, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.7800595074364, -3.13398559057636, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82303695842996, 7.82303695843, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82303695842996, 7.82303695843, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 374,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9570225490064, -10.9570225490064, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  10.9570225490064, -10.9570225490064, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.7800595074364, -3.13398559057636, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  18.7800595074364, -3.13398559057636, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 357,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -3.5527136788005e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, -3.5527136788005e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  10.9570225490064, -10.9570225490064, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  10.9570225490064, -10.9570225490064, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 366,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9570225490064, -10.9570225490064, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.7800595074364, -3.13398559057636, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82303695842996, 7.82303695843, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -3.5527136788005e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 240,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  88,                                     !- X Origin {m}
  153.333333333333,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1573,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 240,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 1 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666663, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1574,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 240,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1546,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -3.41060513164848e-13, 0.1,         !- X,Y,Z Vertex 1 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 2 {m}
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1575,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 240,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1583,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666663, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 2 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 3 {m}
  28, -3.41060513164848e-13, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1576,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 240,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1604,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666663, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666663, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666663, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1577,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 240,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1569,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666663, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666663, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1578,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 240,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666663, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666663, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -3.41060513164848e-13, 0.1,         !- X,Y,Z Vertex 3 {m}
  0, -3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 241,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  88,                                     !- X Origin {m}
  -6.66666666666669,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1753,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 241,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -26.6666666666666, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1754,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 241,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1726,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -4.44089209850063e-15, 0.1,         !- X,Y,Z Vertex 1 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.44089209850063e-15, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1755,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 241,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1763,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 2 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 3 {m}
  28, -4.44089209850063e-15, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1756,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 241,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1784,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -26.6666666666666, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -26.6666666666666, 0, !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666666, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1757,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 241,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1749,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.44089209850063e-15, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -26.6666666666666, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -26.6666666666666, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1758,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 241,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -26.6666666666666, 0.1, !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -4.44089209850063e-15, 0.1,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.44089209850063e-15, 0.1; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 242,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  144,                                    !- X Origin {m}
  20,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1735,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 242,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1736,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 242,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1708,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1737,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 242,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1745,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1738,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 242,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1766,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1739,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 242,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1731,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1740,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 242,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 243,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  144,                                    !- X Origin {m}
  73.3333333333333,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1675,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 243,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 1 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1676,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 243,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1648,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -2.8421709430404e-14, 0.1,          !- X,Y,Z Vertex 1 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 2 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1677,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 243,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1685,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 2 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 3 {m}
  28, -2.8421709430404e-14, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1678,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 243,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1706,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666666, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1679,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 243,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1671,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1680,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 243,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -2.8421709430404e-14, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 244,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  88,                                     !- X Origin {m}
  126.666666666667,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1603,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 244,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 1 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1604,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 244,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1576,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
