  ,                                       !- Number of Vertices
  28, 3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.41060513164848e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1605,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 244,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1613,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 3.41060513164848e-13, 0,            !- X,Y,Z Vertex 3 {m}
  28, 3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1606,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 244,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1634,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1607,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 244,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1599,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.41060513164848e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, 3.41060513164848e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1608,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 244,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, 3.41060513164848e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 245,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  116,                                    !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1549,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 245,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.666666666667, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1550,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 245,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1551,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 245,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1559,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1552,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 245,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1580,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.666666666667, 0.1,               !- X,Y,Z Vertex 1 {m}
  0, -26.666666666667, 0,                 !- X,Y,Z Vertex 2 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  28, -26.666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1553,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 245,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1545,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.666666666667, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -26.666666666667, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1554,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 245,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.666666666667, 0.1,               !- X,Y,Z Vertex 1 {m}
  28, -26.666666666667, 0.1,              !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 246,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  172,                                    !- X Origin {m}
  -6.66666666666669,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1771,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 246,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-15, 0,            !- X,Y,Z Vertex 1 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1772,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 246,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1744,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -4.44089209850063e-15, 0.1,         !- X,Y,Z Vertex 1 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 2 {m}
  0, -4.44089209850063e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-15, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1773,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 246,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 2 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 3 {m}
  28, -4.44089209850063e-15, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1774,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 246,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1802,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666666, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1775,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 246,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1767,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-15, 0.1,          !- X,Y,Z Vertex 1 {m}
  0, -4.44089209850063e-15, 0,            !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1776,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 246,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -4.44089209850063e-15, 0.1,         !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-15, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 247,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  144,                                    !- X Origin {m}
  46.6666666666667,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1705,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 247,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1706,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 247,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1678,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1707,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 247,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1715,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  28, 4.2632564145606e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1708,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 247,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1736,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1709,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 247,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1701,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1710,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 247,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 248,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1537,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 248,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.666666666667, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1538,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 248,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1539,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 248,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1547,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1540,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 248,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1568,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.666666666667, 0.1,               !- X,Y,Z Vertex 1 {m}
  0, -26.666666666667, 0,                 !- X,Y,Z Vertex 2 {m}
  28, -26.666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  28, -26.666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1541,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 248,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.666666666667, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -26.666666666667, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1542,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 248,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.666666666667, 0.1,               !- X,Y,Z Vertex 1 {m}
  28, -26.666666666667, 0.1,              !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 249,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  73.3333333333333,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1657,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 249,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -26.6666666666666, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1658,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 249,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1630,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -2.8421709430404e-14, 0.1,          !- X,Y,Z Vertex 1 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -2.8421709430404e-14, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1659,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 249,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1667,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 2 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 3 {m}
  28, -2.8421709430404e-14, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1660,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 249,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1688,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -26.6666666666666, 0.1, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -26.6666666666666, 0, !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666666, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1661,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 249,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -2.8421709430404e-14, 0.1, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -26.6666666666666, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -26.6666666666666, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1662,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 249,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -26.6666666666666, 0.1, !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -2.8421709430404e-14, 0.1,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -2.8421709430404e-14, 0.1; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 25,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  19.1627358457587,                       !- X Origin {m}
  -14.7008920564715,                      !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 415,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.37507799486048e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  11.9624789707234, 11.9624789707234, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.4275006621943, 5.49745727925247, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46502169147094, -6.46502169147097, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 394,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9624789707234, 11.9624789707234, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  11.9624789707234, 11.9624789707234, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 3.37507799486048e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.37507799486048e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 425,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.4275006621943, 5.49745727925247, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.4275006621943, 5.49745727925247, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  11.9624789707234, 11.9624789707234, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  11.9624789707234, 11.9624789707234, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147094, -6.46502169147097, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46502169147094, -6.46502169147097, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.4275006621943, 5.49745727925247, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  18.4275006621943, 5.49745727925247, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 411,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.37507799486048e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 3.37507799486048e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46502169147094, -6.46502169147097, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46502169147094, -6.46502169147097, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 420,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147094, -6.46502169147097, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.4275006621943, 5.49745727925247, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  11.9624789707234, 11.9624789707234, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.37507799486048e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 250,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  -6.66666666666669,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1747,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 250,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -26.6666666666666, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1748,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 250,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1720,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -4.44089209850063e-15, 0.1,         !- X,Y,Z Vertex 1 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.44089209850063e-15, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1749,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 250,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1757,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 2 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 3 {m}
  28, -4.44089209850063e-15, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1750,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 250,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1778,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -26.6666666666666, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -26.6666666666666, 0, !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666666, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1751,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 250,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.44089209850063e-15, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -26.6666666666666, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -26.6666666666666, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1752,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 250,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -26.6666666666666, 0.1, !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -4.44089209850063e-15, 0.1,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.44089209850063e-15, 0.1; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 251,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  172,                                    !- X Origin {m}
  153.333333333333,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1591,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 251,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 1 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666663, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1592,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 251,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1564,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -3.41060513164848e-13, 0.1,         !- X,Y,Z Vertex 1 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 2 {m}
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1593,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 251,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666663, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 2 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 3 {m}
  28, -3.41060513164848e-13, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1594,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 251,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1622,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666663, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666663, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666663, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1595,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 251,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1587,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666663, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666663, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1596,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 251,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666663, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666663, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -3.41060513164848e-13, 0.1,         !- X,Y,Z Vertex 3 {m}
  0, -3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 252,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  100,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1627,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 252,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -26.6666666666667, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1628,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 252,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1600,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1629,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 252,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1637,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1630,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 252,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1658,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -26.6666666666667, 0.1, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -26.6666666666667, 0, !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1631,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 252,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -26.6666666666667, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -26.6666666666667, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1632,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 252,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -26.6666666666667, 0.1, !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 253,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  144,                                    !- X Origin {m}
  100,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1645,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 253,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1646,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 253,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1618,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1647,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 253,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1655,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1648,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 253,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1676,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1649,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 253,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1641,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1650,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 253,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 254,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  116,                                    !- X Origin {m}
  20,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1729,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 254,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1730,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 254,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1702,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1731,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 254,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1739,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1732,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 254,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1760,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1733,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 254,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1725,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1734,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 254,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 255,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  153.333333333333,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1567,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 255,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 1 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666663, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1568,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 255,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1540,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -3.41060513164848e-13, 0.1,         !- X,Y,Z Vertex 1 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 2 {m}
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1569,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 255,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1577,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666663, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 2 {m}
  28, -3.41060513164848e-13, 0,           !- X,Y,Z Vertex 3 {m}
  28, -3.41060513164848e-13, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1570,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 255,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1598,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666663, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666663, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666663, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666663, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1571,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 255,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.41060513164848e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  0, -3.41060513164848e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666663, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666663, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1572,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 255,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666663, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666663, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -3.41060513164848e-13, 0.1,         !- X,Y,Z Vertex 3 {m}
  0, -3.41060513164848e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 256,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  116,                                    !- X Origin {m}
  -6.66666666666669,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1759,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 256,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -26.6666666666666, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1760,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 256,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1732,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -4.44089209850063e-15, 0.1,         !- X,Y,Z Vertex 1 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.44089209850063e-15, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1761,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 256,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1769,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 2 {m}
  28, -4.44089209850063e-15, 0,           !- X,Y,Z Vertex 3 {m}
  28, -4.44089209850063e-15, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1762,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 256,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1790,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -26.6666666666666, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -26.6666666666666, 0, !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666666, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1763,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 256,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1755,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.44089209850063e-15, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -26.6666666666666, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -26.6666666666666, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1764,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 256,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -26.6666666666666, 0.1, !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -4.44089209850063e-15, 0.1,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.44089209850063e-15, 0.1; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 257,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  116,                                    !- X Origin {m}
  100,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1639,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 257,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1640,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 257,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1612,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1641,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 257,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1649,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1642,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 257,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1670,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1643,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 257,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1635,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1644,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 257,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 258,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  144,                                    !- X Origin {m}
  -33.3333333333333,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1795,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 258,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1796,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 258,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1768,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1797,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 258,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1805,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  28, 4.2632564145606e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1798,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 258,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1799,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 258,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1791,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1800,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 258,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 259,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  172,                                    !- X Origin {m}
  20,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1741,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 259,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1742,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 259,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1714,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1743,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 259,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1744,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 259,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1772,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1745,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 259,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1737,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1746,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 259,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 26,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -22.1842663361655,                      !- X Origin {m}
  -21.2038057574411,                      !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 367,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.5527136788005e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842996, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.7800595074364, -3.13398559057634, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  10.9570225490064, -10.9570225490063, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 358,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842996, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842996, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -3.5527136788005e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 377,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7800595074364, -3.13398559057634, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.7800595074364, -3.13398559057634, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842996, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842996, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9570225490064, -10.9570225490063, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  10.9570225490064, -10.9570225490063, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.7800595074364, -3.13398559057634, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  18.7800595074364, -3.13398559057634, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.5527136788005e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -3.5527136788005e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  10.9570225490064, -10.9570225490063, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  10.9570225490064, -10.9570225490063, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 372,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9570225490064, -10.9570225490063, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.7800595074364, -3.13398559057634, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842996, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 260,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  88,                                     !- X Origin {m}
  46.6666666666667,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1693,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 260,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1694,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 260,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1666,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1695,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 260,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1703,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  28, 4.2632564145606e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1696,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 260,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1724,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666667, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666667, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1697,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 260,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1689,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666667, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666667, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1698,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 260,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666667, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666667, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, 4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 261,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  88,                                     !- X Origin {m}
  73.3333333333333,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1663,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 261,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 1 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1664,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 261,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1636,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -2.8421709430404e-14, 0.1,          !- X,Y,Z Vertex 1 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 2 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1665,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 261,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1673,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 2 {m}
  28, -2.8421709430404e-14, 0,            !- X,Y,Z Vertex 3 {m}
  28, -2.8421709430404e-14, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1666,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 261,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1694,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 2 {m}
  28, -26.6666666666666, 0,               !- X,Y,Z Vertex 3 {m}
  28, -26.6666666666666, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1667,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 261,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1659,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, -26.6666666666666, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.6666666666666, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1668,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 261,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.6666666666666, 0.1,              !- X,Y,Z Vertex 1 {m}
  28, -26.6666666666666, 0.1,             !- X,Y,Z Vertex 2 {m}
  28, -2.8421709430404e-14, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 262,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  -88,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1957,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 262,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1958,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 262,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1864,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1959,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 262,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1967,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1960,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 262,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2054,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1961,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 262,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1953,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1962,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 262,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 263,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -50,                                    !- X Origin {m}
  -88,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1939,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 263,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1940,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 263,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1846,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1941,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 263,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1949,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1942,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 263,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2036,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1943,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 263,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1935,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1944,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 263,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 264,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  -116,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2011,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 264,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2012,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 264,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1918,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2013,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 264,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2021,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2014,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 264,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2108,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2015,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 264,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2007,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2016,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 264,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 265,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -200,                                   !- X Origin {m}
  -88,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1903,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 265,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1904,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 265,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1810,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1905,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 265,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1913,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1906,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 265,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2000,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1907,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 265,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1908,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 265,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 266,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  100,                                    !- X Origin {m}
  -172,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2263,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 266,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2264,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 266,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2170,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2265,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 266,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2273,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2266,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 266,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2267,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 266,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2259,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2268,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 266,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 267,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  -144,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2179,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 267,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2180,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 267,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2086,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2181,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 267,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2189,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2182,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 267,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2276,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2183,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 267,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2175,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2184,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 267,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 268,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -175,                                   !- X Origin {m}
  -88,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1909,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 268,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1910,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 268,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1816,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1911,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 268,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1919,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1912,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 268,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2006,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1913,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 268,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1905,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1914,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 268,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 269,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  75,                                     !- X Origin {m}
  -116,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2065,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 269,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2066,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 269,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1972,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2067,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 269,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2075,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2068,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 269,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2162,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2069,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 269,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2061,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2070,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 269,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 27,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -33.1412888851719,                      !- X Origin {m}
  -10.2467832084347,                      !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.5527136788005e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82303695842996, 7.82303695843, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.7800595074364, -3.1339855905764, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  10.9570225490064, -10.9570225490064, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 346,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842996, 7.82303695843, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82303695842996, 7.82303695843, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -3.5527136788005e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.5527136788005e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 365,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7800595074364, -3.1339855905764, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.7800595074364, -3.1339855905764, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82303695842996, 7.82303695843, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82303695842996, 7.82303695843, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 368,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9570225490064, -10.9570225490064, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  10.9570225490064, -10.9570225490064, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.7800595074364, -3.1339855905764, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  18.7800595074364, -3.1339855905764, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.5527136788005e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -3.5527136788005e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  10.9570225490064, -10.9570225490064, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  10.9570225490064, -10.9570225490064, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 360,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9570225490064, -10.9570225490064, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.7800595074364, -3.1339855905764, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82303695842996, 7.82303695843, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.5527136788005e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 270,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -172,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2239,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 270,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2240,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 270,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2146,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2241,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 270,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2249,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2242,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 270,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2243,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 270,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2235,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2244,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 270,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 271,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -50,                                    !- X Origin {m}
  -116,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2035,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 271,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2036,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 271,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1942,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2037,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 271,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2045,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2038,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 271,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2132,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2039,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 271,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2031,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2040,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 271,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 272,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -125,                                   !- X Origin {m}
  -172,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2209,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 272,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2210,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 272,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2116,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2211,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 272,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2219,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2212,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 272,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2213,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 272,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2205,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2214,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 272,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 273,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -125,                                   !- X Origin {m}
  -116,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2017,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 273,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2018,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 273,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1924,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2019,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 273,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2027,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2020,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 273,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2114,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2021,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 273,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2013,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2022,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 273,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 274,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -100,                                   !- X Origin {m}
  -116,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2023,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 274,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2024,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 274,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1930,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2025,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 274,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2033,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2026,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 274,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2120,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2027,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 274,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2019,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2028,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 274,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 275,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -100,                                   !- X Origin {m}
  -88,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1927,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 275,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1928,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 275,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1834,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1929,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 275,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1937,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1930,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 275,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2024,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1931,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 275,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1923,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1932,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 275,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 276,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -50,                                    !- X Origin {m}
  -144,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2131,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 276,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2132,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 276,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2038,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2133,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 276,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2141,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2134,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 276,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2228,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2135,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 276,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2127,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2136,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 276,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 277,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -200,                                   !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1807,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 277,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1808,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 277,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1809,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 277,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1817,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1810,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 277,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1904,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1811,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 277,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1812,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 277,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 278,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  125,                                    !- X Origin {m}
  -172,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2269,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 278,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2270,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 278,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2176,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2271,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 278,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2279,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2272,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 278,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2273,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 278,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2265,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2274,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 278,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 279,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -175,                                   !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1813,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 279,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1814,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 279,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1815,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 279,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1823,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1816,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 279,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1910,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1817,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 279,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1809,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1818,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 279,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 28,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -11.2272437871591,                      !- X Origin {m}
  -32.1608283064474,                      !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 379,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  11.9624789707234, 11.9624789707234, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.4275006621944, 5.49745727925243, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46502169147094, -6.46502169147097, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9624789707234, 11.9624789707234, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  11.9624789707234, 11.9624789707234, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 389,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.4275006621944, 5.49745727925243, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.4275006621944, 5.49745727925243, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  11.9624789707234, 11.9624789707234, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  11.9624789707234, 11.9624789707234, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 404,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147094, -6.46502169147097, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46502169147094, -6.46502169147097, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.4275006621944, 5.49745727925243, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  18.4275006621944, 5.49745727925243, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 2.8421709430404e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46502169147094, -6.46502169147097, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46502169147094, -6.46502169147097, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 384,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147094, -6.46502169147097, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.4275006621944, 5.49745727925243, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  11.9624789707234, 11.9624789707234, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 280,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -144,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2143,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 280,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2144,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 280,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2050,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2145,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 280,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2153,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2146,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 280,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2240,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2147,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 280,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2139,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2148,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 280,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 281,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -75,                                    !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1837,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 281,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1838,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 281,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1839,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 281,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1847,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1840,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 281,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1934,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1841,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 281,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1833,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1842,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 281,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 282,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -125,                                   !- X Origin {m}
  -88,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1921,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 282,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1922,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 282,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1828,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1923,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 282,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1931,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1924,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 282,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2018,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1925,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 282,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1917,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1926,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 282,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 283,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  50,                                     !- X Origin {m}
  -88,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1963,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 283,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1964,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 283,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1870,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1965,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 283,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1973,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1966,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 283,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2060,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1967,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 283,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1959,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1968,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 283,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 284,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  125,                                    !- X Origin {m}
  -88,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1981,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 284,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1982,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 284,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1888,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1983,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 284,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1991,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1984,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 284,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2078,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1985,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 284,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1977,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1986,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 284,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 285,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  -88,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1987,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 285,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1988,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 285,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1894,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1989,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 285,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1997,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1990,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 285,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2084,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1991,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 285,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1983,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1992,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 285,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 286,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -175,                                   !- X Origin {m}
  -116,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2005,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 286,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2006,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 286,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1912,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2007,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 286,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2015,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2008,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 286,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2102,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2009,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 286,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2001,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2010,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 286,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 287,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  175,                                    !- X Origin {m}
  -172,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2281,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 287,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2282,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 287,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2188,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2283,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 287,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2284,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 287,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2285,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 287,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2277,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2286,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 287,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 288,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  75,                                     !- X Origin {m}
  -88,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1969,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 288,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1970,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 288,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1876,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1971,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 288,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1979,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1972,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 288,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2066,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1973,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 288,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1965,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1974,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 288,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 289,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  -172,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2245,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 289,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2246,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 289,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2152,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2247,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 289,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2255,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2248,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 289,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2249,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 289,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2241,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2250,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 289,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 29,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  24.6601931250111,                       !- X Origin {m}
  3.72660860572282,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 397,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, -3.5527136788005e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  11.9624789707234, 11.9624789707234, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.4275006621944, 5.49745727925248, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46502169147097, -6.46502169147094, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9624789707234, 11.9624789707234, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  11.9624789707234, 11.9624789707234, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, -3.5527136788005e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, -3.5527136788005e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.4275006621944, 5.49745727925248, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.4275006621944, 5.49745727925248, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  11.9624789707234, 11.9624789707234, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  11.9624789707234, 11.9624789707234, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 422,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147097, -6.46502169147094, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46502169147097, -6.46502169147094, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  18.4275006621944, 5.49745727925248, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  18.4275006621944, 5.49745727925248, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 393,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, -3.5527136788005e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-14, -3.5527136788005e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46502169147097, -6.46502169147094, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46502169147097, -6.46502169147094, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 402,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147097, -6.46502169147094, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  18.4275006621944, 5.49745727925248, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  11.9624789707234, 11.9624789707234, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, -3.5527136788005e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 290,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  50,                                     !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1867,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 290,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1868,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 290,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1869,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 290,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1877,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1870,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 290,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1964,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1871,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 290,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1863,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1872,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 290,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 291,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  -144,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2149,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 291,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2150,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 291,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2056,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2151,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 291,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2159,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2152,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 291,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2246,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2153,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 291,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2145,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2154,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 291,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 292,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -116,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2047,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 292,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2048,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 292,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1954,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2049,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 292,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2057,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2050,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 292,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2144,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2051,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 292,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2043,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2052,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 292,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 293,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  175,                                    !- X Origin {m}
  -116,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2089,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 293,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2090,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 293,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1996,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2091,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 293,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2092,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 293,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2186,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2093,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 293,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2085,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2094,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 293,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 294,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1891,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 294,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1892,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 294,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1893,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 294,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1901,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1894,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 294,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1988,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1895,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 294,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1887,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1896,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 294,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 295,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -125,                                   !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1825,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 295,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1826,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 295,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1827,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 295,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1835,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1828,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 295,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1922,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1829,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 295,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1821,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1830,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 295,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 296,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  175,                                    !- X Origin {m}
  -144,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2185,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 296,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2186,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 296,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2092,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2187,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 296,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2188,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 296,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2282,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2189,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 296,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2181,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2190,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 296,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 297,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -200,                                   !- X Origin {m}
  -144,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2095,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 297,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2096,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 297,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2002,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2097,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 297,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2105,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2098,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 297,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2192,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2099,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 297,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2100,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 297,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 298,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  -172,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2203,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 298,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2204,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 298,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2110,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2205,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 298,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2213,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2206,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 298,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2207,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 298,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2199,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2208,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 298,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 299,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  50,                                     !- X Origin {m}
  -116,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2059,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 299,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -28, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2060,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 299,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1966,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2061,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 299,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2069,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -28, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2062,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 299,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2156,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -28, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -28, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2063,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 299,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2055,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -28, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2064,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 299,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28, 0.1,                            !- X,Y,Z Vertex 1 {m}
  25, -28, 0.1,                           !- X,Y,Z Vertex 2 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 3,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  3.33,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 66,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 4 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 5 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 6 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 7 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 8 {m}
  80.9433920902413, -6.71278830180967, 0, !- X,Y,Z Vertex 9 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 10 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 11 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 12 {m}
  92.6455704911376, -20.8706966667971, 0, !- X,Y,Z Vertex 13 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 14 {m}
  68.7206125496908, -44.7956546082439, 0, !- X,Y,Z Vertex 15 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 16 {m}
  45.4065068631739, -45.4065068631739, 0, !- X,Y,Z Vertex 17 {m}
  34.0548801473804, -34.0548801473804, 0, !- X,Y,Z Vertex 18 {m}
  22.703253431587, -22.7032534315869, 0,  !- X,Y,Z Vertex 19 {m}
  11.3516267157935, -11.3516267157935, 0; !- X,Y,Z Vertex 20 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6030964658664, 4.68905136785367, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  26.6030964658664, 4.68905136785367, 0,  !- X,Y,Z Vertex 3 {m}
  26.6030964658664, 4.68905136785367, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5171415638791, -17.2249937301591, 1.24875, !- X,Y,Z Vertex 1 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  48.5171415638791, -17.2249937301591, 0, !- X,Y,Z Vertex 3 {m}
  48.5171415638791, -17.2249937301591, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.2087781015634, -17.4474022904876, 1.24875, !- X,Y,Z Vertex 1 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.9433920902413, -6.71278830180967, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.9433920902413, -6.71278830180967, 0, !- X,Y,Z Vertex 2 {m}
  70.2087781015634, -17.4474022904876, 0, !- X,Y,Z Vertex 3 {m}
  70.2087781015634, -17.4474022904876, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  80.9433920902413, -6.71278830180967, 0, !- X,Y,Z Vertex 3 {m}
  80.9433920902413, -6.71278830180967, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1430277703901, -2.44319600460273, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 3 {m}
  98.1430277703901, -2.44319600460273, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  92.6455704911376, -20.8706966667971, 1.24875, !- X,Y,Z Vertex 1 {m}
  92.6455704911376, -20.8706966667971, 0, !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6830915204142, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  92.6455704911376, -20.8706966667971, 0, !- X,Y,Z Vertex 3 {m}
  92.6455704911376, -20.8706966667971, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.7206125496908, -44.7956546082439, 1.24875, !- X,Y,Z Vertex 1 {m}
  68.7206125496908, -44.7956546082439, 0, !- X,Y,Z Vertex 2 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6830915204142, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  68.7206125496908, -44.7956546082439, 0, !- X,Y,Z Vertex 3 {m}
  68.7206125496908, -44.7956546082439, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.4065068631739, -45.4065068631739, 1.24875, !- X,Y,Z Vertex 1 {m}
  45.4065068631739, -45.4065068631739, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.0548801473804, -34.0548801473804, 1.24875, !- X,Y,Z Vertex 1 {m}
  34.0548801473804, -34.0548801473804, 0, !- X,Y,Z Vertex 2 {m}
  45.4065068631739, -45.4065068631739, 0, !- X,Y,Z Vertex 3 {m}
  45.4065068631739, -45.4065068631739, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
