
OS:Version,
  {237d919c-143a-4637-884a-c30aefbb3c97}, !- Handle
  1.7.0;                                  !- Version Identifier

OS:BuildingStory,
  {102f79e7-23e4-4acf-a324-0698712bad65}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.75,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Handle
  0 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {102f79e7-23e4-4acf-a324-0698712bad65}, !- Building Story Name
  {baae4ae8-3a48-4d1c-86f1-ea68cd8152cd}; !- Thermal Zone Name

OS:Surface,
  {c90a0c07-2cda-47ec-b0df-db22c2a57aa7}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 4 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 5 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 6 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 7 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 8 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 9 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 10 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 11 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 12 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 13 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 14 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 15 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 16 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 17 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 18 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 19 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 20 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 21 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 22 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 23 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 24 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 25 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 26 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 27 {m}
  7.09476669737089, -7.09476669737092, 0; !- X,Y,Z Vertex 28 {m}

OS:Surface,
  {4a11c3ea-e212-46d8-b1b2-cbf1561bf958}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 3.75, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbd31784-d437-4240-978f-786d4faac768}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 3.75,   !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e6325f8-48ce-4a08-ad2b-6cc72d50b8a4}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 3.75, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 3.75;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70e18c5e-6e1e-4df5-87d2-51f4091a3f28}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 3.75, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fffac38e-59c7-4456-b3fe-a0305397c29c}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 3.75, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95c766c0-5f56-485f-a83e-e31dbfdb4bb0}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 3.75, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a91ab6c-9f67-4178-8da6-0404b69e57d6}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 3.75, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13a059c5-9abd-4200-a3bc-d0888b1c71c6}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 3.75, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e217dbe7-ca17-4b81-95b7-8f6deadaac3c}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5251246043939, -20.131055787657, 3.75, !- X,Y,Z Vertex 1 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a526ef49-d105-4dcd-a6a0-a2510f6f0b60}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5760850959023, -12.0800952961486, 3.75, !- X,Y,Z Vertex 1 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 2 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 3 {m}
  67.5251246043939, -20.131055787657, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {134756d6-b71d-4d5a-aab0-d69d283fddd8}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6270455874107, -4.0291348046402, 3.75, !- X,Y,Z Vertex 1 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 2 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 3 {m}
  75.5760850959023, -12.0800952961486, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae89fa29-7f03-4816-a060-39685cff18a0}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 3.75, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 3 {m}
  83.6270455874107, -4.0291348046402, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13170650-b1fd-4cda-bca6-e03e72c4b8bb}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1430277703901, -2.44319600460273, 3.75, !- X,Y,Z Vertex 1 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14997bb9-a3fb-4c50-88a9-bf77754422cd}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 3.75, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 3 {m}
  98.1430277703901, -2.44319600460273, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d34ec676-86b7-44f8-8a50-562acd74ca09}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6330634813788, -16.883203676556, 3.75, !- X,Y,Z Vertex 1 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {675fab1d-cdd1-4a0e-b296-563e57e3190b}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6580775008965, -24.8581896570382, 3.75, !- X,Y,Z Vertex 1 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 2 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 3 {m}
  96.6330634813788, -16.883203676556, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adee6145-ed21-4f55-9b0e-81fe34a33f7a}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6830915204142, -32.8331756375205, 3.75, !- X,Y,Z Vertex 1 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 3 {m}
  88.6580775008965, -24.8581896570382, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0655506f-707d-4b55-a9da-9a8f6a10ac09}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7081055399319, -40.8081616180028, 3.75, !- X,Y,Z Vertex 1 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 2 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6830915204142, -32.8331756375205, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02028fd2-d5e9-4db7-8384-866c73bcf73c}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7331195594496, -48.783147598485, 3.75, !- X,Y,Z Vertex 1 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 2 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 3 {m}
  72.7081055399319, -40.8081616180028, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {711c2be8-56ad-4ce8-b057-41563ff29089}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 3.75, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 3 {m}
  64.7331195594496, -48.783147598485, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5d86f75-ad4b-4820-9171-aae8fb7dc17b}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 3.75, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2517ed67-0474-41ff-b845-efd5bd282d99}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 3.75, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c734583a-f880-42e4-b0f8-634b22b7d548}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 3.75, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30e2fbfa-7a73-4fef-8dbc-fff35985b520}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 3.75, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8488b39d-96dd-4c94-b558-ce4fa320a770}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 3.75, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a31c6930-99ad-4c3c-a0b8-7f862f6bf4d6}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 3.75, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5598233d-c392-4b0b-88a2-f928db5959c0}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 3.75, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8804c18-e77e-4877-a150-a2e4850a24e3}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fdb69e7-8f6d-4598-bc18-a967c2d5d815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 3.75, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 3.75; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {654b77af-7766-49fe-a89c-477d700fd22c}, !- Handle
  Story 2,                                !- Name
  3.75,                                   !- Nominal Z Coordinate {m}
  2.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Handle
  0 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  3.75,                                   !- Z Origin {m}
  {654b77af-7766-49fe-a89c-477d700fd22c}, !- Building Story Name
  {40567546-9cec-4ca2-9a27-cad79fefce71}; !- Thermal Zone Name

OS:Surface,
  {697e42a2-62fc-4e0a-ac53-9cece416a862}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 2.5, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be5e9849-0075-47a4-967b-89f4d1255281}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 2.5,    !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc23cf0f-ef5c-4ed1-9887-9dc99198c401}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 2.5, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 2.5;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f94a2990-fb76-4c9b-addd-1344d915f4dd}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 2.5, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {489a4cc5-4c12-4e04-87e6-17b396e6902a}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 2.5, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ada47394-e2ea-4dff-9970-be5f4afaeb32}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 2.5, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf5cf443-ade7-486b-91a8-7135e5836d0b}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 2.5, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {169eb95e-2c7d-4fbe-95be-3ee371b343d6}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 2.5, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {687dc74d-b789-457d-9f5c-42d600e7ad6e}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5251246043939, -20.131055787657, 2.5, !- X,Y,Z Vertex 1 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbc8e8ae-a433-4a8a-858d-6d59df4c03ed}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5760850959023, -12.0800952961486, 2.5, !- X,Y,Z Vertex 1 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 2 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 3 {m}
  67.5251246043939, -20.131055787657, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10476b76-cb12-461c-ba76-653e98816064}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6270455874107, -4.0291348046402, 2.5, !- X,Y,Z Vertex 1 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 2 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 3 {m}
  75.5760850959023, -12.0800952961486, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ae5f8eb-e959-4f6c-ae3f-6f4f941bd822}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 2.5, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 3 {m}
  83.6270455874107, -4.0291348046402, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1b805b5-4847-48fa-9ce4-f7743d6d8590}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1430277703901, -2.44319600460273, 2.5, !- X,Y,Z Vertex 1 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d83e2df6-029e-4d4c-8675-d216c884c9df}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 2.5, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 3 {m}
  98.1430277703901, -2.44319600460273, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcfef16b-9db0-4bb5-9bb1-ae3ff0e532a4}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6330634813788, -16.883203676556, 2.5, !- X,Y,Z Vertex 1 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d0b1a58-c153-4cb3-b7bb-1d61af884c50}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6580775008965, -24.8581896570382, 2.5, !- X,Y,Z Vertex 1 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 2 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 3 {m}
  96.6330634813788, -16.883203676556, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01cffa5e-272c-4658-ad33-741fe190939f}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6830915204142, -32.8331756375205, 2.5, !- X,Y,Z Vertex 1 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 3 {m}
  88.6580775008965, -24.8581896570382, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1599f25e-ae70-4d0d-8c3d-74df2a25abbe}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7081055399319, -40.8081616180028, 2.5, !- X,Y,Z Vertex 1 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 2 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6830915204142, -32.8331756375205, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92318b0c-cb55-4b8c-815d-f29f2b90f91a}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7331195594496, -48.783147598485, 2.5, !- X,Y,Z Vertex 1 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 2 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 3 {m}
  72.7081055399319, -40.8081616180028, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7523246-3d1d-4700-aac9-382fe6d97b1f}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 2.5, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 3 {m}
  64.7331195594496, -48.783147598485, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bff9d3c-43e8-4cab-a80d-28c065a5ced4}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 2.5, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {303471de-105c-4ead-8b4e-e27adffaa7ed}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 2.5, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4dd9509-cace-4261-9611-8cb1db5ff9e7}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 2.5, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72c82006-0904-487c-8b98-d30baed0b9c4}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 2.5, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07e5e57e-80be-45b1-971d-76ed7028cac5}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 2.5, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {babb9108-4cf0-4a70-9a78-8793c5dd4f60}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 2.5, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b34e4a62-b269-43f7-b828-2385ea045dcc}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 2.5, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bbe3f3d-d2e8-4831-a636-bb9df5305f01}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad9107e7-a680-4835-af76-9d916599677e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 2.5, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a35c525-1017-44f5-91de-f4a19cf29c1f}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01cffa5e-272c-4658-ad33-741fe190939f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.7010520326563, -32.8152151252784, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  80.7010520326563, -32.8152151252784, 0.0254, !- X,Y,Z Vertex 2 {m}
  88.6401169886544, -24.8761501692803, 0.0254, !- X,Y,Z Vertex 3 {m}
  88.6401169886544, -24.8761501692803, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3414cd14-2793-4a79-a525-3761b8d6e231}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07e5e57e-80be-45b1-971d-76ed7028cac5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3022606043549, -21.3022606043549, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  21.3022606043549, -21.3022606043549, 0.0254, !- X,Y,Z Vertex 2 {m}
  28.3611062772416, -28.3611062772415, 0.0254, !- X,Y,Z Vertex 3 {m}
  28.3611062772416, -28.3611062772415, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {179c0ea7-46aa-4723-ae6b-11a1fe131f02}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {10476b76-cb12-461c-ba76-653e98816064}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  83.6090850751686, -4.04709531688232, 2.44896322832919, !- X,Y,Z Vertex 1 {m}
  83.6090850751686, -4.04709531688232, 0.0254, !- X,Y,Z Vertex 2 {m}
  75.5940456081444, -12.0621347839064, 0.0254, !- X,Y,Z Vertex 3 {m}
  75.5940456081444, -12.0621347839064, 2.44896322832919; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dbb7b640-cb79-4f8b-b455-9aff86fa8c32}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1599f25e-ae70-4d0d-8c3d-74df2a25abbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.726066052174, -40.7902011057607, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  72.726066052174, -40.7902011057607, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.6651310081721, -32.8511361497626, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.6651310081721, -32.8511361497626, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04f976f5-1a57-4ebd-b30e-2fb9cd341c72}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {169eb95e-2c7d-4fbe-95be-3ee371b343d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.4562036006434, -28.1640557669233, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  59.4562036006434, -28.1640557669233, 0.0254, !- X,Y,Z Vertex 2 {m}
  52.18744292579, -20.89529509207, 0.0254, !- X,Y,Z Vertex 3 {m}
  52.18744292579, -20.89529509207, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e887b49-7b60-47d2-b4a6-6c3d63203676}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {303471de-105c-4ead-8b4e-e27adffaa7ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.5865606964676, -42.5865606964676, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  42.5865606964676, -42.5865606964676, 0.0254, !- X,Y,Z Vertex 2 {m}
  49.6454063693543, -49.6454063693543, 0.0254, !- X,Y,Z Vertex 3 {m}
  49.6454063693543, -49.6454063693543, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89f761a5-d8e9-483d-a68e-fc8591ba4f27}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {489a4cc5-4c12-4e04-87e6-17b396e6902a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.5421585026306, -6.25001066891059, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  37.5421585026306, -6.25001066891059, 0.0254, !- X,Y,Z Vertex 2 {m}
  30.2733978277773, 1.01875000594273, 0.0254, !- X,Y,Z Vertex 3 {m}
  30.2733978277773, 1.01875000594273, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a7d04a4-8863-49f3-93a9-54822785ea18}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4d0b1a58-c153-4cb3-b7bb-1d61af884c50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  88.6760380131386, -24.8402291447961, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  88.6760380131386, -24.8402291447961, 0.0254, !- X,Y,Z Vertex 2 {m}
  96.6151029691367, -16.9011641887981, 0.0254, !- X,Y,Z Vertex 3 {m}
  96.6151029691367, -16.9011641887981, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30928401-7ca0-4a9a-a693-8a0a2bae1b75}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5bff9d3c-43e8-4cab-a80d-28c065a5ced4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.6813273938386, -49.6813273938386, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  49.6813273938386, -49.6813273938386, 0.0254, !- X,Y,Z Vertex 2 {m}
  56.7401730667253, -56.7401730667252, 0.0254, !- X,Y,Z Vertex 3 {m}
  56.7401730667253, -56.7401730667252, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55d8a370-b07c-42ab-8045-a9d0f0492438}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {687dc74d-b789-457d-9f5c-42d600e7ad6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.5071640921518, -20.1490162998991, 2.44896322832919, !- X,Y,Z Vertex 1 {m}
  67.5071640921518, -20.1490162998991, 0.0254, !- X,Y,Z Vertex 2 {m}
  59.4921246251276, -28.1640557669233, 0.0254, !- X,Y,Z Vertex 3 {m}
  59.4921246251276, -28.1640557669233, 2.44896322832919; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2e82c8e-95e7-4b01-ac59-a453f8296558}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {697e42a2-62fc-4e0a-ac53-9cece416a862}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.80507644618785, 7.80507644618783, 2.44927972409293, !- X,Y,Z Vertex 1 {m}
  7.80507644618785, 7.80507644618783, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0179605122421265, 0.0179605122421069, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0179605122421265, 0.0179605122421069, 2.44927972409293; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74292b77-fdff-4b1f-807b-d71a7be4c408}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {72c82006-0904-487c-8b98-d30baed0b9c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.3970273017258, -28.3970273017257, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  28.3970273017258, -28.3970273017257, 0.0254, !- X,Y,Z Vertex 2 {m}
  35.4558729746125, -35.4558729746125, 0.0254, !- X,Y,Z Vertex 3 {m}
  35.4558729746125, -35.4558729746125, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {576cd9b5-5bfb-41c1-8b5e-4b5850c97831}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ae5f8eb-e959-4f6c-ae3f-6f4f941bd822}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.660045566677, 4.00386517462603, 2.4489632283292, !- X,Y,Z Vertex 1 {m}
  91.660045566677, 4.00386517462603, 0.0254, !- X,Y,Z Vertex 2 {m}
  83.6450060996528, -4.01117429239806, 0.0254, !- X,Y,Z Vertex 3 {m}
  83.6450060996528, -4.01117429239806, 2.4489632283292; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2395b001-b028-4c73-8550-8d5b59d3d414}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8bbe3f3d-d2e8-4831-a636-bb9df5305f01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0179605122421241, -0.0179605122421703, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  0.0179605122421241, -0.0179605122421703, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.07680618512875, -7.07680618512878, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.07680618512875, -7.07680618512878, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73fbe87f-cb71-4ba4-845f-d58c6bcc1c5c}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {92318b0c-cb55-4b8c-815d-f29f2b90f91a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.7510800716918, -48.7651870862429, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  64.7510800716918, -48.7651870862429, 0.0254, !- X,Y,Z Vertex 2 {m}
  72.6901450276898, -40.8261221302449, 0.0254, !- X,Y,Z Vertex 3 {m}
  72.6901450276898, -40.8261221302449, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e21c4c2-204a-4903-a60b-15ce15959e86}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ada47394-e2ea-4dff-9970-be5f4afaeb32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.8468402019682, -13.5546923682482, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  44.8468402019682, -13.5546923682482, 0.0254, !- X,Y,Z Vertex 2 {m}
  37.5780795271148, -6.28593169339487, 0.0254, !- X,Y,Z Vertex 3 {m}
  37.5780795271148, -6.28593169339487, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1add7242-bf9b-4126-bd74-59e7fc5a50b4}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b34e4a62-b269-43f7-b828-2385ea045dcc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.11272720961303, -7.11272720961306, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  7.11272720961303, -7.11272720961306, 0.0254, !- X,Y,Z Vertex 2 {m}
  14.1715728824998, -14.1715728824997, 0.0254, !- X,Y,Z Vertex 3 {m}
  14.1715728824998, -14.1715728824997, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cdbcfc2-ebb7-4d45-aaf0-3f088be0586e}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {babb9108-4cf0-4a70-9a78-8793c5dd4f60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.207493906984, -14.2074939069839, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  14.207493906984, -14.2074939069839, 0.0254, !- X,Y,Z Vertex 2 {m}
  21.2663395798707, -21.2663395798707, 0.0254, !- X,Y,Z Vertex 3 {m}
  21.2663395798707, -21.2663395798707, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be609a64-30f3-4d52-bc4c-c78936859e7b}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be5e9849-0075-47a4-967b-89f4d1255281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.6281134046179, 15.6281134046179, 2.44927972409293, !- X,Y,Z Vertex 1 {m}
  15.6281134046179, 15.6281134046179, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.84099747067213, 7.84099747067211, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.84099747067213, 7.84099747067211, 2.44927972409293; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a8f8baa-29e7-4127-9980-ccee397e3580}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf5cf443-ade7-486b-91a8-7135e5836d0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.1515219013058, -20.8593740675858, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  52.1515219013058, -20.8593740675858, 0.0254, !- X,Y,Z Vertex 2 {m}
  44.8827612264524, -13.5906133927325, 0.0254, !- X,Y,Z Vertex 3 {m}
  44.8827612264524, -13.5906133927325, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa312042-448c-4830-a997-7525165433a0}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cc23cf0f-ef5c-4ed1-9887-9dc99198c401}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9327951039555, 8.35935272976461, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  22.9327951039555, 8.35935272976461, 0.0254, !- X,Y,Z Vertex 2 {m}
  15.6640344291021, 15.6281134046179, 0.0254, !- X,Y,Z Vertex 3 {m}
  15.6640344291021, 15.6281134046179, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5a2d332-d57e-4bb8-9bc1-8aee431c48cc}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d83e2df6-029e-4d4c-8675-d216c884c9df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.590088949619, -8.89025718383155, 2.45163064936508, !- X,Y,Z Vertex 1 {m}
  104.590088949619, -8.89025718383155, 0.0254, !- X,Y,Z Vertex 2 {m}
  98.1609882826323, -2.46115651684487, 0.0254, !- X,Y,Z Vertex 3 {m}
  98.1609882826323, -2.46115651684487, 2.45163064936508; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {884988ad-6f4c-430f-a564-d38667caf4e6}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dbc8e8ae-a433-4a8a-858d-6d59df4c03ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.5581245836602, -12.0980558083907, 2.44896322832919, !- X,Y,Z Vertex 1 {m}
  75.5581245836602, -12.0980558083907, 0.0254, !- X,Y,Z Vertex 2 {m}
  67.543085116636, -20.1130952754149, 0.0254, !- X,Y,Z Vertex 3 {m}
  67.543085116636, -20.1130952754149, 2.44896322832919; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d308d0a-b11a-42f7-8eea-e1e682fff9a9}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e1b805b5-4847-48fa-9ce4-f7743d6d8590}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.125067258148, -2.4252354923606, 2.45163064936508, !- X,Y,Z Vertex 1 {m}
  98.125067258148, -2.4252354923606, 0.0254, !- X,Y,Z Vertex 2 {m}
  91.6959665911612, 4.00386517462602, 0.0254, !- X,Y,Z Vertex 3 {m}
  91.6959665911612, 4.00386517462602, 2.45163064936508; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bba4ec5-b7b7-4949-8a6b-c0187f6484d7}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e4dd9509-cace-4261-9611-8cb1db5ff9e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4917939990967, -35.4917939990967, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  35.4917939990967, -35.4917939990967, 0.0254, !- X,Y,Z Vertex 2 {m}
  42.5506396719834, -42.5506396719834, 0.0254, !- X,Y,Z Vertex 3 {m}
  42.5506396719834, -42.5506396719834, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c560b567-2475-4889-8319-079bde665828}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7523246-3d1d-4700-aac9-382fe6d97b1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7760940912095, -56.7401730667252, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  56.7760940912095, -56.7401730667252, 0.0254, !- X,Y,Z Vertex 2 {m}
  64.7151590472075, -48.8011081107271, 0.0254, !- X,Y,Z Vertex 3 {m}
  64.7151590472075, -48.8011081107271, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae4a9ea9-6f31-4633-8b6d-72016638075b}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f94a2990-fb76-4c9b-addd-1344d915f4dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.2374768032931, 1.05467103042701, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  30.2374768032931, 1.05467103042701, 0.0254, !- X,Y,Z Vertex 2 {m}
  22.9687161284397, 8.32343170528033, 0.0254, !- X,Y,Z Vertex 3 {m}
  22.9687161284397, 8.32343170528033, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3b53f3c-bcf3-441e-bac1-375c1b639708}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fcfef16b-9db0-4bb5-9bb1-ae3ff0e532a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.6510239936209, -16.8652431643139, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  96.6510239936209, -16.8652431643139, 0.0254, !- X,Y,Z Vertex 2 {m}
  104.590088949619, -8.92617820831581, 0.0254, !- X,Y,Z Vertex 3 {m}
  104.590088949619, -8.92617820831581, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {69dbef9a-385e-41ed-9e84-a35322413c9d}, !- Handle
  Story 3,                                !- Name
  6.25,                                   !- Nominal Z Coordinate {m}
  3.75,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Handle
  0 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  6.25,                                   !- Z Origin {m}
  {69dbef9a-385e-41ed-9e84-a35322413c9d}, !- Building Story Name
  {d7b5a3b1-c1da-4aa6-88ae-9d3f7d77f64a}; !- Thermal Zone Name

OS:Surface,
  {32b96470-f842-4e1d-a951-f37f7f653cf6}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 3.75, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {512fe6dc-b490-4608-959b-ccd7f3eb820c}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 3.75,   !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {218e2b1d-2ace-40cd-9662-db7ef52fe1d0}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 3.75, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 3.75;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c37f3b8-d521-4a71-898d-e9000394a010}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 3.75, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8231ddd8-7a16-49c8-8896-9ba25fb4235f}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 3.75, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed6af13d-528e-4882-9a07-aef088535fc2}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 3.75, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfce0e5c-253f-4387-8cc6-b3abd745d23f}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 3.75, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c87db3f-488b-4490-8dce-774febd36165}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 3.75, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7ee4789-c0b7-4932-bd77-b4cbb3f9da84}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5251246043939, -20.131055787657, 3.75, !- X,Y,Z Vertex 1 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df9b09f7-7eb8-4b87-920b-c524075e570f}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5760850959023, -12.0800952961486, 3.75, !- X,Y,Z Vertex 1 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 2 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 3 {m}
  67.5251246043939, -20.131055787657, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e481c58f-0a0b-4983-a1b8-c291cc144b24}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6270455874107, -4.0291348046402, 3.75, !- X,Y,Z Vertex 1 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 2 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 3 {m}
  75.5760850959023, -12.0800952961486, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a72400c-cd3f-4404-a6e7-84a0d17cc25a}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 3.75, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 3 {m}
  83.6270455874107, -4.0291348046402, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54e6d6d7-18d1-499e-8477-efcf704dc6a5}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1430277703901, -2.44319600460273, 3.75, !- X,Y,Z Vertex 1 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7a23d33-d649-4dcc-bb58-c10cc80d6a7b}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 3.75, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 3 {m}
  98.1430277703901, -2.44319600460273, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52adb76b-1341-4583-b1d8-d5e0919c07b8}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6330634813788, -16.883203676556, 3.75, !- X,Y,Z Vertex 1 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd9234cb-ffea-44c1-9af9-22fb034dfebd}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6580775008965, -24.8581896570382, 3.75, !- X,Y,Z Vertex 1 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 2 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 3 {m}
  96.6330634813788, -16.883203676556, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a0488ee-ee60-4d02-a74a-92c0da739651}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6830915204142, -32.8331756375205, 3.75, !- X,Y,Z Vertex 1 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 3 {m}
  88.6580775008965, -24.8581896570382, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8488c0a0-aea0-4380-a813-740650d4bb40}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7081055399319, -40.8081616180028, 3.75, !- X,Y,Z Vertex 1 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 2 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6830915204142, -32.8331756375205, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59d553a1-8e47-48f4-be50-2bafc18e99f0}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7331195594496, -48.783147598485, 3.75, !- X,Y,Z Vertex 1 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 2 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 3 {m}
  72.7081055399319, -40.8081616180028, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f793f508-3f08-4458-b529-e7bda0d2c29f}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 3.75, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 3 {m}
  64.7331195594496, -48.783147598485, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3821d46b-e1c8-4500-9642-59d106cd42f4}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 3.75, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1bd80c6-c771-4b43-a4b6-52018cea98ec}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 3.75, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56e7f1da-b4c5-43ad-bfcf-461f3b2dc118}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 3.75, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04d92bf3-6217-497e-a937-1f6f25a7499c}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 3.75, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c13aa092-6742-4029-b5f7-0daab3d8990a}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 3.75, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c35f87b-6f0c-4d4c-8dc6-76712e428561}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 3.75, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ec8b5ce-d1b8-4e16-9e72-6616ab73d24a}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 3.75, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2eaef357-7220-426c-91d9-f4ba7e4dc4b5}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1783fd0b-c014-4d6a-9f81-bbed5f1c56d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 3.75, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 3.75; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {86b45cb6-b710-42c9-9879-d63e95e41e0f}, !- Handle
  Story 4,                                !- Name
  10,                                     !- Nominal Z Coordinate {m}
  3.75,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Handle
  1 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  10,                                     !- Z Origin {m}
  {86b45cb6-b710-42c9-9879-d63e95e41e0f}, !- Building Story Name
  {4d9e637f-26df-4462-9e5d-a80c8dcc6c37}; !- Thermal Zone Name

OS:Surface,
  {f736bfcc-b0c9-4c71-b043-b30010110f2d}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 3.75, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9136294a-e5ea-4ca1-8be5-795b5c98573e}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 3.75,   !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e47fb922-1294-4d6b-988b-6da63d55bccf}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 3.75, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 3.75;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {622c9443-6326-44be-87bb-7b4631c07173}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 3.75, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af7272f3-6a1c-44b2-a314-c24c759b7a9c}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 3.75, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {783744dc-3689-4c6e-bd4a-f3192bc4335d}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 3.75, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb1814c7-06ae-431e-9b2e-c76550c88b20}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 3.75, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d890824-e8ca-4c3a-a7f4-caeefae8b1ab}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 3.75, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be3e1d92-ae22-4594-8b40-3e1b8a81939f}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5251246043939, -20.131055787657, 3.75, !- X,Y,Z Vertex 1 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d71ee154-9400-41ce-a87c-0beeeff1b20d}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5760850959023, -12.0800952961486, 3.75, !- X,Y,Z Vertex 1 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 2 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 3 {m}
  67.5251246043939, -20.131055787657, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a454ce90-31e1-4b47-a5af-964321d2c4b1}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6270455874107, -4.0291348046402, 3.75, !- X,Y,Z Vertex 1 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 2 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 3 {m}
  75.5760850959023, -12.0800952961486, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6dd1ff6-1313-4232-8db5-034e8956e4fb}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 3.75, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 3 {m}
  83.6270455874107, -4.0291348046402, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34e1e10f-c400-4ef2-a113-9e3f0cbb27b9}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1430277703901, -2.44319600460273, 3.75, !- X,Y,Z Vertex 1 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb7e27bd-5c75-4e2e-b69b-cd14126cb6a3}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 3.75, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 3 {m}
  98.1430277703901, -2.44319600460273, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86c6525a-9356-421c-95fb-46c2b2b0de1c}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6330634813788, -16.883203676556, 3.75, !- X,Y,Z Vertex 1 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ab7a58e-e7e0-42d5-856f-bdf8b1c55783}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6580775008965, -24.8581896570382, 3.75, !- X,Y,Z Vertex 1 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 2 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 3 {m}
  96.6330634813788, -16.883203676556, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da5b4a32-88f4-42a5-95c1-c06394e06b68}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6830915204142, -32.8331756375205, 3.75, !- X,Y,Z Vertex 1 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 3 {m}
  88.6580775008965, -24.8581896570382, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abde64ce-4947-41c5-9644-1bce8cfc45dd}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7081055399319, -40.8081616180028, 3.75, !- X,Y,Z Vertex 1 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 2 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6830915204142, -32.8331756375205, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7894dcde-bfba-40ad-8e55-f9e319815799}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7331195594496, -48.783147598485, 3.75, !- X,Y,Z Vertex 1 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 2 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 3 {m}
  72.7081055399319, -40.8081616180028, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e551167e-081c-483f-875f-26f773a1dd73}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 3.75, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 3 {m}
  64.7331195594496, -48.783147598485, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06cb28e6-d456-43b3-b549-de3f4ab875b5}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 3.75, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66f87cc5-91d4-43af-baa6-e4d83563c399}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 3.75, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2198c954-3680-4f04-b81a-6521883bcca8}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 3.75, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a991856b-773f-4774-9624-7ad6071119ad}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 3.75, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2068306d-801f-4ced-bd7c-fd10df4d530b}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 3.75, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7300c17d-17a1-49ca-b2e5-d0e82abc3b3e}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 3.75, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91a98edc-5b20-4b8d-8b98-2e80391b9c0c}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 3.75, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f8a5596-fc1d-426d-ba24-442e184ba714}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa37dbe-b22a-4af2-976e-49c7a075eb0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 3.75, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 3.75; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {3ac64c09-16f2-4ba5-8d0f-d7ba879bbdeb}, !- Handle
  Story 5,                                !- Name
  13.75,                                  !- Nominal Z Coordinate {m}
  2.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Handle
  1 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  13.75,                                  !- Z Origin {m}
  {3ac64c09-16f2-4ba5-8d0f-d7ba879bbdeb}, !- Building Story Name
  {40902ab7-4d6c-4441-a10e-5869d3e6282b}; !- Thermal Zone Name

OS:Surface,
  {73113b3d-2f3a-403b-af24-ffaf4fc344f8}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 2.5, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f59bedbf-ebf8-4ee1-a2a4-0d67b5fba664}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 2.5,    !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31c8886f-c7f5-4033-93d0-027d1ea0efd2}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 2.5, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 2.5;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9657a98-148e-4990-9e21-f5bd62053e1e}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 2.5, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5bcf668-7eb9-43db-a1ff-1b2fd0d8d12a}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 2.5, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8f4eb1f-c067-4e3a-be68-19db1c92f4b4}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 2.5, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1ef2fa5-accb-4e8c-9572-ac979747f7ee}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 2.5, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc421a34-2c33-432a-844c-1115c9e129db}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 2.5, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e5e3855-abe2-4d80-b8a2-0476cee08bd6}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5251246043939, -20.131055787657, 2.5, !- X,Y,Z Vertex 1 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b50205c-396d-4127-a39c-98811dddc88a}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5760850959023, -12.0800952961486, 2.5, !- X,Y,Z Vertex 1 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 2 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 3 {m}
  67.5251246043939, -20.131055787657, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38a3ff48-cf05-48a8-aabf-3b27901e58d9}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6270455874107, -4.0291348046402, 2.5, !- X,Y,Z Vertex 1 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 2 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 3 {m}
  75.5760850959023, -12.0800952961486, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79f0fd2e-8e44-4cb3-996e-5b01689b2e3a}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 2.5, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 3 {m}
  83.6270455874107, -4.0291348046402, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfe5829c-c00d-45d7-9631-3f8b91231162}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1430277703901, -2.44319600460273, 2.5, !- X,Y,Z Vertex 1 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {135bbeba-1933-4ea6-bf4d-caf2a414ad44}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 2.5, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 3 {m}
  98.1430277703901, -2.44319600460273, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ea3eb2e-ea09-495c-b995-c618f98ae454}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6330634813788, -16.883203676556, 2.5, !- X,Y,Z Vertex 1 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6450321-3ef3-4434-ba3a-74970476996a}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6580775008965, -24.8581896570382, 2.5, !- X,Y,Z Vertex 1 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 2 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 3 {m}
  96.6330634813788, -16.883203676556, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4912079-2aa6-40e7-8699-d30a3dae8a01}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6830915204142, -32.8331756375205, 2.5, !- X,Y,Z Vertex 1 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 3 {m}
  88.6580775008965, -24.8581896570382, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {520fc310-f743-4257-850d-c612e9acdd8f}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7081055399319, -40.8081616180028, 2.5, !- X,Y,Z Vertex 1 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 2 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6830915204142, -32.8331756375205, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4ed8796-2f65-41b4-8efd-877c04c3b1a2}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7331195594496, -48.783147598485, 2.5, !- X,Y,Z Vertex 1 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 2 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 3 {m}
  72.7081055399319, -40.8081616180028, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f8fc7e5-4c2c-4117-b931-e8032f9b31d2}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 2.5, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 3 {m}
  64.7331195594496, -48.783147598485, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a488051f-21c0-4a39-864c-1dff7f303341}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 2.5, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f8a20c8-312b-4837-b9ed-d7ce4c485deb}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 2.5, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2efa67d3-521c-491d-a670-4a98532c395f}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 2.5, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7461602a-93ea-4739-a76a-560cc014a4cd}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 2.5, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdf3cd6b-26af-4338-9b3a-8d022de7d80e}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 2.5, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b45c19d-d7af-4d9f-b07a-e634ece61c62}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 2.5, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8bc6cdd-d8a2-44f7-ae75-e24413f673dd}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 2.5, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e523ba5-8c3c-4da1-b027-7a1c44b2928f}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e599d00-d114-4bdf-8f85-5d53299520c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 2.5, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33affe87-217f-4692-89d4-0b67f2e422e9}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b50205c-396d-4127-a39c-98811dddc88a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.5581245836602, -12.0980558083907, 2.44896322832919, !- X,Y,Z Vertex 1 {m}
  75.5581245836602, -12.0980558083907, 0.0254, !- X,Y,Z Vertex 2 {m}
  67.543085116636, -20.1130952754149, 0.0254, !- X,Y,Z Vertex 3 {m}
  67.543085116636, -20.1130952754149, 2.44896322832919; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d44d0a7c-15e8-4725-a691-c60d977ba845}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {135bbeba-1933-4ea6-bf4d-caf2a414ad44}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.590088949619, -8.89025718383155, 2.45163064936508, !- X,Y,Z Vertex 1 {m}
  104.590088949619, -8.89025718383155, 0.0254, !- X,Y,Z Vertex 2 {m}
  98.1609882826323, -2.46115651684487, 0.0254, !- X,Y,Z Vertex 3 {m}
  98.1609882826323, -2.46115651684487, 2.45163064936508; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f08e688-f986-4afc-8cbd-c5e3f0a30510}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2efa67d3-521c-491d-a670-4a98532c395f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4917939990967, -35.4917939990967, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  35.4917939990967, -35.4917939990967, 0.0254, !- X,Y,Z Vertex 2 {m}
  42.5506396719834, -42.5506396719834, 0.0254, !- X,Y,Z Vertex 3 {m}
  42.5506396719834, -42.5506396719834, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39d4b6f0-a244-40e1-8420-f08325ee8361}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31c8886f-c7f5-4033-93d0-027d1ea0efd2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9327951039555, 8.35935272976461, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  22.9327951039555, 8.35935272976461, 0.0254, !- X,Y,Z Vertex 2 {m}
  15.6640344291021, 15.6281134046179, 0.0254, !- X,Y,Z Vertex 3 {m}
  15.6640344291021, 15.6281134046179, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75cd7a54-9cee-40af-8b8a-3215fa77ff10}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38a3ff48-cf05-48a8-aabf-3b27901e58d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  83.6090850751686, -4.04709531688232, 2.44896322832919, !- X,Y,Z Vertex 1 {m}
  83.6090850751686, -4.04709531688232, 0.0254, !- X,Y,Z Vertex 2 {m}
  75.5940456081444, -12.0621347839064, 0.0254, !- X,Y,Z Vertex 3 {m}
  75.5940456081444, -12.0621347839064, 2.44896322832919; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16b46511-1992-4f27-82e8-e265bb342e73}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ea3eb2e-ea09-495c-b995-c618f98ae454}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.6510239936209, -16.8652431643139, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  96.6510239936209, -16.8652431643139, 0.0254, !- X,Y,Z Vertex 2 {m}
  104.590088949619, -8.92617820831581, 0.0254, !- X,Y,Z Vertex 3 {m}
  104.590088949619, -8.92617820831581, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0c537b4-0990-4c5f-a5e7-0c6599a11bbd}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {520fc310-f743-4257-850d-c612e9acdd8f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.726066052174, -40.7902011057607, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  72.726066052174, -40.7902011057607, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.6651310081721, -32.8511361497626, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.6651310081721, -32.8511361497626, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0316e165-98cc-46ac-b105-e3e719121287}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5e523ba5-8c3c-4da1-b027-7a1c44b2928f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0179605122421241, -0.0179605122421703, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  0.0179605122421241, -0.0179605122421703, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.07680618512875, -7.07680618512878, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.07680618512875, -7.07680618512878, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3eea738c-0949-44bf-ae3d-3332f02b728c}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6f8fc7e5-4c2c-4117-b931-e8032f9b31d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7760940912095, -56.7401730667252, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  56.7760940912095, -56.7401730667252, 0.0254, !- X,Y,Z Vertex 2 {m}
  64.7151590472075, -48.8011081107271, 0.0254, !- X,Y,Z Vertex 3 {m}
  64.7151590472075, -48.8011081107271, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cfce7795-646a-419a-8eb3-ad7a274c0201}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {73113b3d-2f3a-403b-af24-ffaf4fc344f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.80507644618785, 7.80507644618783, 2.44927972409293, !- X,Y,Z Vertex 1 {m}
  7.80507644618785, 7.80507644618783, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0179605122421265, 0.0179605122421069, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0179605122421265, 0.0179605122421069, 2.44927972409293; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {804e0765-1a4a-4575-a311-3fca48704e7c}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7461602a-93ea-4739-a76a-560cc014a4cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.3970273017258, -28.3970273017257, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  28.3970273017258, -28.3970273017257, 0.0254, !- X,Y,Z Vertex 2 {m}
  35.4558729746125, -35.4558729746125, 0.0254, !- X,Y,Z Vertex 3 {m}
  35.4558729746125, -35.4558729746125, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7edb478-6015-44c9-a628-9c4c116bd8c3}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79f0fd2e-8e44-4cb3-996e-5b01689b2e3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.660045566677, 4.00386517462603, 2.4489632283292, !- X,Y,Z Vertex 1 {m}
  91.660045566677, 4.00386517462603, 0.0254, !- X,Y,Z Vertex 2 {m}
  83.6450060996528, -4.01117429239806, 0.0254, !- X,Y,Z Vertex 3 {m}
  83.6450060996528, -4.01117429239806, 2.4489632283292; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b5dc28d-4949-4da9-8693-3d8274fe55a2}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7e5e3855-abe2-4d80-b8a2-0476cee08bd6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.5071640921518, -20.1490162998991, 2.44896322832919, !- X,Y,Z Vertex 1 {m}
  67.5071640921518, -20.1490162998991, 0.0254, !- X,Y,Z Vertex 2 {m}
  59.4921246251276, -28.1640557669233, 0.0254, !- X,Y,Z Vertex 3 {m}
  59.4921246251276, -28.1640557669233, 2.44896322832919; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cbcd936-ab8d-483c-9479-f40adef73531}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b45c19d-d7af-4d9f-b07a-e634ece61c62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.207493906984, -14.2074939069839, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  14.207493906984, -14.2074939069839, 0.0254, !- X,Y,Z Vertex 2 {m}
  21.2663395798707, -21.2663395798707, 0.0254, !- X,Y,Z Vertex 3 {m}
  21.2663395798707, -21.2663395798707, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {921ab871-02af-496e-a0a4-f791163bd5ea}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f8a20c8-312b-4837-b9ed-d7ce4c485deb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.5865606964676, -42.5865606964676, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  42.5865606964676, -42.5865606964676, 0.0254, !- X,Y,Z Vertex 2 {m}
  49.6454063693543, -49.6454063693543, 0.0254, !- X,Y,Z Vertex 3 {m}
  49.6454063693543, -49.6454063693543, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f1b5257-e7f1-4b48-b075-db587bf19fe3}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a488051f-21c0-4a39-864c-1dff7f303341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.6813273938386, -49.6813273938386, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  49.6813273938386, -49.6813273938386, 0.0254, !- X,Y,Z Vertex 2 {m}
  56.7401730667253, -56.7401730667252, 0.0254, !- X,Y,Z Vertex 3 {m}
  56.7401730667253, -56.7401730667252, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e686d93b-1ea6-40f7-805d-64b434aee5c3}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8bc6cdd-d8a2-44f7-ae75-e24413f673dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.11272720961303, -7.11272720961306, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  7.11272720961303, -7.11272720961306, 0.0254, !- X,Y,Z Vertex 2 {m}
  14.1715728824998, -14.1715728824997, 0.0254, !- X,Y,Z Vertex 3 {m}
  14.1715728824998, -14.1715728824997, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc0eddec-3f84-45e4-a168-aa6f5929a512}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c4912079-2aa6-40e7-8699-d30a3dae8a01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.7010520326563, -32.8152151252784, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  80.7010520326563, -32.8152151252784, 0.0254, !- X,Y,Z Vertex 2 {m}
  88.6401169886544, -24.8761501692803, 0.0254, !- X,Y,Z Vertex 3 {m}
  88.6401169886544, -24.8761501692803, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c7585b1-95bc-4361-bffa-597751aad3d6}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c4ed8796-2f65-41b4-8efd-877c04c3b1a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.7510800716918, -48.7651870862429, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  64.7510800716918, -48.7651870862429, 0.0254, !- X,Y,Z Vertex 2 {m}
  72.6901450276898, -40.8261221302449, 0.0254, !- X,Y,Z Vertex 3 {m}
  72.6901450276898, -40.8261221302449, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb458776-ef05-4a08-a14d-db27edc797ed}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8f4eb1f-c067-4e3a-be68-19db1c92f4b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.8468402019682, -13.5546923682482, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  44.8468402019682, -13.5546923682482, 0.0254, !- X,Y,Z Vertex 2 {m}
  37.5780795271148, -6.28593169339487, 0.0254, !- X,Y,Z Vertex 3 {m}
  37.5780795271148, -6.28593169339487, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e10d721-6837-4bd2-82fa-6b2d225568bd}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cdf3cd6b-26af-4338-9b3a-8d022de7d80e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3022606043549, -21.3022606043549, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  21.3022606043549, -21.3022606043549, 0.0254, !- X,Y,Z Vertex 2 {m}
  28.3611062772416, -28.3611062772415, 0.0254, !- X,Y,Z Vertex 3 {m}
  28.3611062772416, -28.3611062772415, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26a4de98-3ce6-48c0-91a5-57349203f625}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfe5829c-c00d-45d7-9631-3f8b91231162}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.125067258148, -2.4252354923606, 2.45163064936508, !- X,Y,Z Vertex 1 {m}
  98.125067258148, -2.4252354923606, 0.0254, !- X,Y,Z Vertex 2 {m}
  91.6959665911612, 4.00386517462602, 0.0254, !- X,Y,Z Vertex 3 {m}
  91.6959665911612, 4.00386517462602, 2.45163064936508; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {adc006c1-cbc2-4edc-8739-5c3ff5f0b7df}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e1ef2fa5-accb-4e8c-9572-ac979747f7ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.1515219013058, -20.8593740675858, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  52.1515219013058, -20.8593740675858, 0.0254, !- X,Y,Z Vertex 2 {m}
  44.8827612264524, -13.5906133927325, 0.0254, !- X,Y,Z Vertex 3 {m}
  44.8827612264524, -13.5906133927325, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08258084-7f00-445c-bd85-d18c14286f93}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f59bedbf-ebf8-4ee1-a2a4-0d67b5fba664}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.6281134046179, 15.6281134046179, 2.44927972409293, !- X,Y,Z Vertex 1 {m}
  15.6281134046179, 15.6281134046179, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.84099747067213, 7.84099747067211, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.84099747067213, 7.84099747067211, 2.44927972409293; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5d403d0-649a-4cb3-b3e7-e60047b798ed}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f5bcf668-7eb9-43db-a1ff-1b2fd0d8d12a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.5421585026306, -6.25001066891059, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  37.5421585026306, -6.25001066891059, 0.0254, !- X,Y,Z Vertex 2 {m}
  30.2733978277773, 1.01875000594273, 0.0254, !- X,Y,Z Vertex 3 {m}
  30.2733978277773, 1.01875000594273, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bead13b4-a854-478b-bfe7-aa100dcd446e}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6450321-3ef3-4434-ba3a-74970476996a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  88.6760380131386, -24.8402291447961, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  88.6760380131386, -24.8402291447961, 0.0254, !- X,Y,Z Vertex 2 {m}
  96.6151029691367, -16.9011641887981, 0.0254, !- X,Y,Z Vertex 3 {m}
  96.6151029691367, -16.9011641887981, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c9b9ad7-f695-4eb3-90cd-a0445843e517}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9657a98-148e-4990-9e21-f5bd62053e1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.2374768032931, 1.05467103042701, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  30.2374768032931, 1.05467103042701, 0.0254, !- X,Y,Z Vertex 2 {m}
  22.9687161284397, 8.32343170528033, 0.0254, !- X,Y,Z Vertex 3 {m}
  22.9687161284397, 8.32343170528033, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88abcaca-ce64-4cfc-878e-e0ab087c2237}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc421a34-2c33-432a-844c-1115c9e129db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.4562036006434, -28.1640557669233, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  59.4562036006434, -28.1640557669233, 0.0254, !- X,Y,Z Vertex 2 {m}
  52.18744292579, -20.89529509207, 0.0254, !- X,Y,Z Vertex 3 {m}
  52.18744292579, -20.89529509207, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {70ea7951-7bd7-48f9-8dd9-062146a84eed}, !- Handle
  Story 6,                                !- Name
  16.25,                                  !- Nominal Z Coordinate {m}
  3.75,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Handle
  1 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  16.25,                                  !- Z Origin {m}
  {70ea7951-7bd7-48f9-8dd9-062146a84eed}, !- Building Story Name
  {e3bd8554-de2d-493c-8167-d6345c0ba903}; !- Thermal Zone Name

OS:Surface,
  {546478e8-af31-4555-bb0f-36207b3b8c8a}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 3.75, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b929f897-127c-4698-a478-1307ae4ec8fd}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 3.75,   !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f3e9398-0fd6-472c-8889-1095a01b92a2}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 3.75, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 3.75;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13053de7-1f80-4aeb-b374-992e520957bc}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 3.75, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5a17135-f985-4615-b217-521f580d77c6}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 3.75, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f3393c3-b7c8-491b-b21e-6a03ddff3385}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 3.75, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {650a2e21-5d41-4aa5-9653-621dc72be6d9}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 3.75, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ed01dde-0dec-4549-8c48-b559ed221922}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 3.75, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6caa90c2-5d41-498e-8998-4228364c06e0}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5251246043939, -20.131055787657, 3.75, !- X,Y,Z Vertex 1 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {593188f3-fbe8-489a-ba4f-d298e5e54ca4}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5760850959023, -12.0800952961486, 3.75, !- X,Y,Z Vertex 1 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 2 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 3 {m}
  67.5251246043939, -20.131055787657, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a49875e7-5999-4b4d-9728-405e1068c5c1}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6270455874107, -4.0291348046402, 3.75, !- X,Y,Z Vertex 1 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 2 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 3 {m}
  75.5760850959023, -12.0800952961486, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {981c4c2a-0303-4396-ada4-bb559fbe3412}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 3.75, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 3 {m}
  83.6270455874107, -4.0291348046402, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfc2aaf0-5788-431d-a0af-1642c57e53a3}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1430277703901, -2.44319600460273, 3.75, !- X,Y,Z Vertex 1 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4482f0b-e538-4091-bb47-65bf51716106}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 3.75, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 3 {m}
  98.1430277703901, -2.44319600460273, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4354b4ec-a921-4124-9e31-74227df4454c}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6330634813788, -16.883203676556, 3.75, !- X,Y,Z Vertex 1 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e42516b-1f3b-4d0e-afae-9f861460aaf6}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6580775008965, -24.8581896570382, 3.75, !- X,Y,Z Vertex 1 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 2 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 3 {m}
  96.6330634813788, -16.883203676556, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bad83ebc-958b-4d12-943e-46ca5351640b}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6830915204142, -32.8331756375205, 3.75, !- X,Y,Z Vertex 1 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 3 {m}
  88.6580775008965, -24.8581896570382, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a4cc658-6894-415a-bf58-e28c441ebd3c}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7081055399319, -40.8081616180028, 3.75, !- X,Y,Z Vertex 1 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 2 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6830915204142, -32.8331756375205, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d42f525d-3937-4e43-bb74-b194b64c8b88}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7331195594496, -48.783147598485, 3.75, !- X,Y,Z Vertex 1 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 2 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 3 {m}
  72.7081055399319, -40.8081616180028, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d3f43ea-8cdf-4931-bf1c-3dbc17488046}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 3.75, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 3 {m}
  64.7331195594496, -48.783147598485, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5a8f374-38c2-4180-a9c6-363911f6b718}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 3.75, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6f05c39-1a19-4e2a-b643-afc29003bff3}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 3.75, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7c0f434-5af6-4911-b7e7-a0c04adce84a}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 3.75, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {622b6c8d-7f5d-48f2-9a61-5e6967e983dc}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 3.75, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62e6b34f-dba9-4aa2-981b-19be536a6920}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 3.75, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c56d05e-bd24-45a8-af10-945841d73a6e}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 3.75, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46cda354-777e-4076-bdaa-c45ee9683e6c}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 3.75, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aecb3de-d364-4d04-9abb-9a5e9cc1470f}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7926f12e-81ff-418a-9e16-69ac5798d90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 3.75, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 3.75; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {32134c0a-c652-425d-ac92-0a0549a6c111}, !- Handle
  Story 7,                                !- Name
  20,                                     !- Nominal Z Coordinate {m}
  3.75,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Handle
  2 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  20,                                     !- Z Origin {m}
  {32134c0a-c652-425d-ac92-0a0549a6c111}, !- Building Story Name
  {30320dc0-b02d-4da5-8677-64965650b82c}; !- Thermal Zone Name

OS:Surface,
  {754334f5-fa31-4f57-ac85-7635260f55b8}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 3.75, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e25a866a-65e9-4640-b36f-fed3e4ca5364}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 3.75,   !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9d05167-9750-4e4e-8cdb-7c09d51711ce}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 3.75, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 3.75;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62ffefe0-080c-4342-8517-41805b69b2de}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 3.75, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4703a0f-e777-4882-b16f-15545d8d8dc2}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 3.75, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fe0b152-f8f2-442e-8f5f-e89a4e391b95}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 3.75, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {790502a2-059a-44e4-bdca-589cf92c9700}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 3.75, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {254bb00f-e563-4cc4-bd11-cb6cdaf41b11}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 3.75, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {590db0fb-00db-4f96-9cda-85bd7c11eae9}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5251246043939, -20.131055787657, 3.75, !- X,Y,Z Vertex 1 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d1064a7-f250-4b61-89f6-f593b56cb48d}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5760850959023, -12.0800952961486, 3.75, !- X,Y,Z Vertex 1 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 2 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 3 {m}
  67.5251246043939, -20.131055787657, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {537f9044-254f-4327-8172-a57756cee69a}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6270455874107, -4.0291348046402, 3.75, !- X,Y,Z Vertex 1 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 2 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 3 {m}
  75.5760850959023, -12.0800952961486, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71dda1d2-75eb-4ba9-bad5-1e016c280330}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 3.75, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 3 {m}
  83.6270455874107, -4.0291348046402, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e9e1532-52d3-45aa-b991-7d3c0565c4be}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1430277703901, -2.44319600460273, 3.75, !- X,Y,Z Vertex 1 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {200a7764-5f51-414a-b0ce-95362258aa8d}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 3.75, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 3 {m}
  98.1430277703901, -2.44319600460273, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa014310-4e5f-4a8e-ad00-1f47e0d420a4}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6330634813788, -16.883203676556, 3.75, !- X,Y,Z Vertex 1 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acbb118e-a2eb-4869-b4b6-2b05467b758f}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6580775008965, -24.8581896570382, 3.75, !- X,Y,Z Vertex 1 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 2 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 3 {m}
  96.6330634813788, -16.883203676556, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d671f9f-6d5e-4fa8-8ddd-321c20a9f4d4}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6830915204142, -32.8331756375205, 3.75, !- X,Y,Z Vertex 1 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 3 {m}
  88.6580775008965, -24.8581896570382, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cbbeb58-869e-4b84-850d-f15e086e35f1}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7081055399319, -40.8081616180028, 3.75, !- X,Y,Z Vertex 1 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 2 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6830915204142, -32.8331756375205, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {769414cc-5188-4590-a170-7fc9ddb73b5e}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7331195594496, -48.783147598485, 3.75, !- X,Y,Z Vertex 1 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 2 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 3 {m}
  72.7081055399319, -40.8081616180028, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9075f23c-e8a7-473e-9b73-5480c48c3ce7}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 3.75, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 3 {m}
  64.7331195594496, -48.783147598485, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe742a00-57d6-41f9-9d6f-98d1b4e46bab}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 3.75, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fda61383-1288-4cec-908d-9720fd22cf4b}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 3.75, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df8f0c40-886f-4935-811b-83a415602dee}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 3.75, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18437180-fa1d-455a-8f70-c89055e44edd}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 3.75, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73ac0860-ed40-4372-b29f-996854332861}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 3.75, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf6a4352-95bd-4e8d-8f84-27472c11b513}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 3.75, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb0a1741-897e-459b-b2e7-aef98ccb5491}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 3.75, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d484a0c-f147-40fa-800d-ccc988173949}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8abfa2d-a40f-4e6c-aedb-9739c6718ccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 3.75, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 3.75; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {b330bff3-5b6c-47dc-acd2-d195fc24b3b0}, !- Handle
  Story 8,                                !- Name
  23.75,                                  !- Nominal Z Coordinate {m}
  2.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Handle
  2 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  23.75,                                  !- Z Origin {m}
  {b330bff3-5b6c-47dc-acd2-d195fc24b3b0}, !- Building Story Name
  {109dfb97-0c68-41f2-b156-476a6aa86ecd}; !- Thermal Zone Name

OS:Surface,
  {263beb9d-eec8-4ea6-a10a-b53bd52f0bb7}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 2.5, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74ac3e1b-3a89-490d-894a-afb37a550982}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 2.5,    !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92bd4592-9c79-4068-a4ed-2aa083a3d75e}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 2.5, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 2.5;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7af0ec7-3d16-4d57-81aa-b47722866ece}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 2.5, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {948e9524-1e2f-4b8d-b38f-87406929eeca}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 2.5, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {191167e0-8976-40c9-a28c-73cdcd23c44f}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 2.5, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f701b47e-e860-47ae-a10a-f71764c00f5e}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 2.5, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0474d2ff-7c93-48ff-862d-27b2effb0cc6}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 2.5, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06a35722-80ab-445d-8f74-b82d989a6c89}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5251246043939, -20.131055787657, 2.5, !- X,Y,Z Vertex 1 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db49d130-c122-4782-9f5d-16801a338404}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5760850959023, -12.0800952961486, 2.5, !- X,Y,Z Vertex 1 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 2 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 3 {m}
  67.5251246043939, -20.131055787657, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8c26cdf-7653-4534-8b35-69e51d3c462c}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6270455874107, -4.0291348046402, 2.5, !- X,Y,Z Vertex 1 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 2 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 3 {m}
  75.5760850959023, -12.0800952961486, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7fc401c-cc33-4efe-8861-84bdc33799a0}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 2.5, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 3 {m}
  83.6270455874107, -4.0291348046402, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a783dcaa-2a6d-4357-8898-5a98c59c2c7f}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1430277703901, -2.44319600460273, 2.5, !- X,Y,Z Vertex 1 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad5cc984-d652-4602-b031-cde59e1484bf}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 2.5, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 3 {m}
  98.1430277703901, -2.44319600460273, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03230618-ba73-4fff-b7bc-c44a1718267c}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6330634813788, -16.883203676556, 2.5, !- X,Y,Z Vertex 1 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34477447-47b5-4d4f-82a4-7d8d93055256}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6580775008965, -24.8581896570382, 2.5, !- X,Y,Z Vertex 1 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 2 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 3 {m}
  96.6330634813788, -16.883203676556, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91b53c35-d389-48a1-a2af-56ce78eb360d}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6830915204142, -32.8331756375205, 2.5, !- X,Y,Z Vertex 1 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 3 {m}
  88.6580775008965, -24.8581896570382, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69809409-a07d-42cf-87b2-03bbd61ac0fa}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7081055399319, -40.8081616180028, 2.5, !- X,Y,Z Vertex 1 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 2 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6830915204142, -32.8331756375205, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44452b69-b854-4033-87d7-16e9755ca3be}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7331195594496, -48.783147598485, 2.5, !- X,Y,Z Vertex 1 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 2 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 3 {m}
  72.7081055399319, -40.8081616180028, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55118603-df12-4ddc-ab62-8891a6bc4c05}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 2.5, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 3 {m}
  64.7331195594496, -48.783147598485, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {368f555e-5e6c-4878-ad0c-e097343277ca}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 2.5, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd8356e0-f1be-43f4-8580-bf918d56de26}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 2.5, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {215b42f7-1568-4cdd-9625-f8d4470bf44e}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 2.5, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3893842d-e02a-4c16-a2e1-dba2747015a9}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 2.5, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6312529-58eb-4281-8947-43d94a42f298}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 2.5, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e99801d2-b24f-4f09-9d73-971fa93f19e5}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 2.5, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {311469b0-31dc-478f-9611-131e62085c90}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 2.5, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7c075c5-9b39-462b-b7c2-91948fc19d41}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080d0792-a300-4665-a5b0-2635cca18926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 2.5, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9d844ce-472a-4fcc-ba02-e3822ba8b495}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03230618-ba73-4fff-b7bc-c44a1718267c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.6510239936209, -16.8652431643139, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  96.6510239936209, -16.8652431643139, 0.0254, !- X,Y,Z Vertex 2 {m}
  104.590088949619, -8.92617820831581, 0.0254, !- X,Y,Z Vertex 3 {m}
  104.590088949619, -8.92617820831581, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da57e98b-753a-40f3-a6d9-a85750aa9240}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0474d2ff-7c93-48ff-862d-27b2effb0cc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.4562036006434, -28.1640557669233, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  59.4562036006434, -28.1640557669233, 0.0254, !- X,Y,Z Vertex 2 {m}
  52.18744292579, -20.89529509207, 0.0254, !- X,Y,Z Vertex 3 {m}
  52.18744292579, -20.89529509207, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd4b5d06-8f2c-495d-8e6b-9596ff701b6f}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {06a35722-80ab-445d-8f74-b82d989a6c89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.5071640921518, -20.1490162998991, 2.44896322832919, !- X,Y,Z Vertex 1 {m}
  67.5071640921518, -20.1490162998991, 0.0254, !- X,Y,Z Vertex 2 {m}
  59.4921246251276, -28.1640557669233, 0.0254, !- X,Y,Z Vertex 3 {m}
  59.4921246251276, -28.1640557669233, 2.44896322832919; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c261af79-5e04-4973-a2ff-92e6d7d667c6}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {191167e0-8976-40c9-a28c-73cdcd23c44f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.8468402019682, -13.5546923682482, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  44.8468402019682, -13.5546923682482, 0.0254, !- X,Y,Z Vertex 2 {m}
  37.5780795271148, -6.28593169339487, 0.0254, !- X,Y,Z Vertex 3 {m}
  37.5780795271148, -6.28593169339487, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {481f8ad3-4e50-46c0-bb5a-6872f460907a}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {215b42f7-1568-4cdd-9625-f8d4470bf44e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4917939990967, -35.4917939990967, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  35.4917939990967, -35.4917939990967, 0.0254, !- X,Y,Z Vertex 2 {m}
  42.5506396719834, -42.5506396719834, 0.0254, !- X,Y,Z Vertex 3 {m}
  42.5506396719834, -42.5506396719834, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b74c1506-093a-42fe-a16b-b3d859e6b1e3}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {263beb9d-eec8-4ea6-a10a-b53bd52f0bb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.80507644618785, 7.80507644618783, 2.44927972409293, !- X,Y,Z Vertex 1 {m}
  7.80507644618785, 7.80507644618783, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0179605122421265, 0.0179605122421069, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0179605122421265, 0.0179605122421069, 2.44927972409293; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3952da72-b398-4903-8ee0-38efa68f4db6}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {311469b0-31dc-478f-9611-131e62085c90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.11272720961303, -7.11272720961306, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  7.11272720961303, -7.11272720961306, 0.0254, !- X,Y,Z Vertex 2 {m}
  14.1715728824998, -14.1715728824997, 0.0254, !- X,Y,Z Vertex 3 {m}
  14.1715728824998, -14.1715728824997, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {781d9c4e-dc60-4558-abf6-eb3fd704e76b}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {34477447-47b5-4d4f-82a4-7d8d93055256}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  88.6760380131386, -24.8402291447961, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  88.6760380131386, -24.8402291447961, 0.0254, !- X,Y,Z Vertex 2 {m}
  96.6151029691367, -16.9011641887981, 0.0254, !- X,Y,Z Vertex 3 {m}
  96.6151029691367, -16.9011641887981, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a34c2444-2f9d-48c7-b355-61ab247da944}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {368f555e-5e6c-4878-ad0c-e097343277ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.6813273938386, -49.6813273938386, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  49.6813273938386, -49.6813273938386, 0.0254, !- X,Y,Z Vertex 2 {m}
  56.7401730667253, -56.7401730667252, 0.0254, !- X,Y,Z Vertex 3 {m}
  56.7401730667253, -56.7401730667252, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8b734c6-6e89-404e-8cee-15921eccdafb}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3893842d-e02a-4c16-a2e1-dba2747015a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.3970273017258, -28.3970273017257, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  28.3970273017258, -28.3970273017257, 0.0254, !- X,Y,Z Vertex 2 {m}
  35.4558729746125, -35.4558729746125, 0.0254, !- X,Y,Z Vertex 3 {m}
  35.4558729746125, -35.4558729746125, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cf723eb-cdbd-4983-a465-4a3889622786}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44452b69-b854-4033-87d7-16e9755ca3be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.7510800716918, -48.7651870862429, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  64.7510800716918, -48.7651870862429, 0.0254, !- X,Y,Z Vertex 2 {m}
  72.6901450276898, -40.8261221302449, 0.0254, !- X,Y,Z Vertex 3 {m}
  72.6901450276898, -40.8261221302449, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {400751c9-35cb-4fa1-93e1-08f0725551e4}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55118603-df12-4ddc-ab62-8891a6bc4c05}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7760940912095, -56.7401730667252, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  56.7760940912095, -56.7401730667252, 0.0254, !- X,Y,Z Vertex 2 {m}
  64.7151590472075, -48.8011081107271, 0.0254, !- X,Y,Z Vertex 3 {m}
  64.7151590472075, -48.8011081107271, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f9234cb-5c0b-4303-b999-8cced9e086d5}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69809409-a07d-42cf-87b2-03bbd61ac0fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.726066052174, -40.7902011057607, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  72.726066052174, -40.7902011057607, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.6651310081721, -32.8511361497626, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.6651310081721, -32.8511361497626, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a8bcdef-354a-45d2-a74c-e2ac555a2ecb}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {74ac3e1b-3a89-490d-894a-afb37a550982}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.6281134046179, 15.6281134046179, 2.44927972409293, !- X,Y,Z Vertex 1 {m}
  15.6281134046179, 15.6281134046179, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.84099747067213, 7.84099747067211, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.84099747067213, 7.84099747067211, 2.44927972409293; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e37efef0-defb-4eec-9135-09a5069255e3}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {91b53c35-d389-48a1-a2af-56ce78eb360d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.7010520326563, -32.8152151252784, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  80.7010520326563, -32.8152151252784, 0.0254, !- X,Y,Z Vertex 2 {m}
  88.6401169886544, -24.8761501692803, 0.0254, !- X,Y,Z Vertex 3 {m}
  88.6401169886544, -24.8761501692803, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c49d192-2f5d-4680-a6cf-d74e1fa048ad}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {92bd4592-9c79-4068-a4ed-2aa083a3d75e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9327951039555, 8.35935272976461, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  22.9327951039555, 8.35935272976461, 0.0254, !- X,Y,Z Vertex 2 {m}
  15.6640344291021, 15.6281134046179, 0.0254, !- X,Y,Z Vertex 3 {m}
  15.6640344291021, 15.6281134046179, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6ddcc21-c741-4513-963f-30aaffdb3de8}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {948e9524-1e2f-4b8d-b38f-87406929eeca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.5421585026306, -6.25001066891059, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  37.5421585026306, -6.25001066891059, 0.0254, !- X,Y,Z Vertex 2 {m}
  30.2733978277773, 1.01875000594273, 0.0254, !- X,Y,Z Vertex 3 {m}
  30.2733978277773, 1.01875000594273, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46c62f4a-0e04-48d0-986e-33f090b9c228}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a783dcaa-2a6d-4357-8898-5a98c59c2c7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.125067258148, -2.4252354923606, 2.45163064936508, !- X,Y,Z Vertex 1 {m}
  98.125067258148, -2.4252354923606, 0.0254, !- X,Y,Z Vertex 2 {m}
  91.6959665911612, 4.00386517462602, 0.0254, !- X,Y,Z Vertex 3 {m}
  91.6959665911612, 4.00386517462602, 2.45163064936508; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {481be56b-a817-415d-8f89-8766b57494ca}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ad5cc984-d652-4602-b031-cde59e1484bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.590088949619, -8.89025718383155, 2.45163064936508, !- X,Y,Z Vertex 1 {m}
  104.590088949619, -8.89025718383155, 0.0254, !- X,Y,Z Vertex 2 {m}
  98.1609882826323, -2.46115651684487, 0.0254, !- X,Y,Z Vertex 3 {m}
  98.1609882826323, -2.46115651684487, 2.45163064936508; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfea34fc-9f22-4557-94cc-2a2d7b63ff73}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8c26cdf-7653-4534-8b35-69e51d3c462c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  83.6090850751686, -4.04709531688232, 2.44896322832919, !- X,Y,Z Vertex 1 {m}
  83.6090850751686, -4.04709531688232, 0.0254, !- X,Y,Z Vertex 2 {m}
  75.5940456081444, -12.0621347839064, 0.0254, !- X,Y,Z Vertex 3 {m}
  75.5940456081444, -12.0621347839064, 2.44896322832919; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19b52d87-b557-45c4-b9d3-e4181a567360}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6312529-58eb-4281-8947-43d94a42f298}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3022606043549, -21.3022606043549, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  21.3022606043549, -21.3022606043549, 0.0254, !- X,Y,Z Vertex 2 {m}
  28.3611062772416, -28.3611062772415, 0.0254, !- X,Y,Z Vertex 3 {m}
  28.3611062772416, -28.3611062772415, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cbc59f8-2853-4b37-a4ca-ecedc0aa3942}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c7fc401c-cc33-4efe-8861-84bdc33799a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.660045566677, 4.00386517462603, 2.4489632283292, !- X,Y,Z Vertex 1 {m}
  91.660045566677, 4.00386517462603, 0.0254, !- X,Y,Z Vertex 2 {m}
  83.6450060996528, -4.01117429239806, 0.0254, !- X,Y,Z Vertex 3 {m}
  83.6450060996528, -4.01117429239806, 2.4489632283292; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2de8994-8210-4049-878f-72a244330641}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd8356e0-f1be-43f4-8580-bf918d56de26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.5865606964676, -42.5865606964676, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  42.5865606964676, -42.5865606964676, 0.0254, !- X,Y,Z Vertex 2 {m}
  49.6454063693543, -49.6454063693543, 0.0254, !- X,Y,Z Vertex 3 {m}
  49.6454063693543, -49.6454063693543, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a26e766-3ea1-409c-91c9-461a31a263b3}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7af0ec7-3d16-4d57-81aa-b47722866ece}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.2374768032931, 1.05467103042701, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  30.2374768032931, 1.05467103042701, 0.0254, !- X,Y,Z Vertex 2 {m}
  22.9687161284397, 8.32343170528033, 0.0254, !- X,Y,Z Vertex 3 {m}
  22.9687161284397, 8.32343170528033, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {342f9a43-e4ef-4b9b-8f76-d8e6aed9c70c}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {db49d130-c122-4782-9f5d-16801a338404}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.5581245836602, -12.0980558083907, 2.44896322832919, !- X,Y,Z Vertex 1 {m}
  75.5581245836602, -12.0980558083907, 0.0254, !- X,Y,Z Vertex 2 {m}
  67.543085116636, -20.1130952754149, 0.0254, !- X,Y,Z Vertex 3 {m}
  67.543085116636, -20.1130952754149, 2.44896322832919; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b9ab73a-f948-402f-b5d7-30c8b281194f}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e99801d2-b24f-4f09-9d73-971fa93f19e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.207493906984, -14.2074939069839, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  14.207493906984, -14.2074939069839, 0.0254, !- X,Y,Z Vertex 2 {m}
  21.2663395798707, -21.2663395798707, 0.0254, !- X,Y,Z Vertex 3 {m}
  21.2663395798707, -21.2663395798707, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04febc20-eb1e-4629-b09c-62c214b2624f}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f701b47e-e860-47ae-a10a-f71764c00f5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.1515219013058, -20.8593740675858, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  52.1515219013058, -20.8593740675858, 0.0254, !- X,Y,Z Vertex 2 {m}
  44.8827612264524, -13.5906133927325, 0.0254, !- X,Y,Z Vertex 3 {m}
  44.8827612264524, -13.5906133927325, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12b744ae-af96-41df-854a-55d83b8654f6}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7c075c5-9b39-462b-b7c2-91948fc19d41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0179605122421241, -0.0179605122421703, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  0.0179605122421241, -0.0179605122421703, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.07680618512875, -7.07680618512878, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.07680618512875, -7.07680618512878, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {ca8902ca-6148-49ab-9c96-46bad08a0e13}, !- Handle
  Story 9,                                !- Name
  26.25,                                  !- Nominal Z Coordinate {m}
  3.75,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Handle
  2 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  26.25,                                  !- Z Origin {m}
  {ca8902ca-6148-49ab-9c96-46bad08a0e13}, !- Building Story Name
  {1626ad01-78ba-4178-b37c-75bfd71f5bdd}; !- Thermal Zone Name

OS:Surface,
  {2a569e83-96ba-4f4c-8da8-a71561ce378e}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 3.75, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d27bfc6-7fd3-4667-9d98-8dde4a66de3e}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 3.75,   !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b48ebd7e-2816-47d3-8fa6-5ce43fe672e5}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 3.75, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 3.75;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e303e229-82d5-47f1-b7cc-88504bf7e311}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 3.75, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcaf5b04-89de-40f5-a155-2a598c1d9c81}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 3.75, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93acc89d-ce96-46c6-97f4-3e2a59712d63}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 3.75, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ab96cf5-0770-4b46-abbf-4c7729521bb9}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 3.75, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56f79a5c-1c5c-4b09-a724-c3b19b8c650c}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 3.75, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06dc4a93-f9e6-4cf5-b970-b4a777275002}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5251246043939, -20.131055787657, 3.75, !- X,Y,Z Vertex 1 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e249e318-17f3-40ba-b0fe-acd9f147ebe5}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5760850959023, -12.0800952961486, 3.75, !- X,Y,Z Vertex 1 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 2 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 3 {m}
  67.5251246043939, -20.131055787657, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6dff877-3063-4dab-ad18-3c3625df1490}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6270455874107, -4.0291348046402, 3.75, !- X,Y,Z Vertex 1 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 2 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 3 {m}
  75.5760850959023, -12.0800952961486, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d8fbdf7-5dbf-49f5-bc06-00b1906c69d0}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 3.75, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 3 {m}
  83.6270455874107, -4.0291348046402, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1349680-079f-4690-b2d3-35f17b1f4136}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1430277703901, -2.44319600460273, 3.75, !- X,Y,Z Vertex 1 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ca5bc2f-060c-49d7-8c9d-611ccc1e42b2}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 3.75, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 3 {m}
  98.1430277703901, -2.44319600460273, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d0b3895-9efb-4baf-95bb-98f68a0528ee}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6330634813788, -16.883203676556, 3.75, !- X,Y,Z Vertex 1 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff916e41-231c-495e-b1c4-d0f308819091}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6580775008965, -24.8581896570382, 3.75, !- X,Y,Z Vertex 1 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 2 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 3 {m}
  96.6330634813788, -16.883203676556, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d06bf46-8a3d-4f1b-9589-825c680c30c0}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6830915204142, -32.8331756375205, 3.75, !- X,Y,Z Vertex 1 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 3 {m}
  88.6580775008965, -24.8581896570382, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33436e3f-36df-4169-acf5-2154b90a1313}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7081055399319, -40.8081616180028, 3.75, !- X,Y,Z Vertex 1 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 2 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6830915204142, -32.8331756375205, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e537765b-81cd-46d8-88a5-e2358f3c015f}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7331195594496, -48.783147598485, 3.75, !- X,Y,Z Vertex 1 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 2 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 3 {m}
  72.7081055399319, -40.8081616180028, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ed65614-bc3f-441f-975c-03b0f41b0f2d}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 3.75, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 3 {m}
  64.7331195594496, -48.783147598485, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c809547-aef7-4d39-b1bf-23f9bf3f6fca}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 3.75, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f79085ba-038b-43ef-9e0a-3ed51c756eb4}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 3.75, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f41bf5f9-c5bf-4e9f-81cb-a6c59c8da6cd}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 3.75, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72cc693f-3261-42ae-aea7-d0ae283abdf8}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 3.75, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51835479-029a-4ae4-aed7-457b10a7cebc}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 3.75, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8489af7-d36b-4ffc-9c2a-a96382dc5b7a}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 3.75, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bd37c32-d9f8-43b7-88d6-bab876fc7f72}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 3.75, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d76be0e7-d9c4-44ea-b26e-14a03cb5d24a}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {445aa21a-8131-49db-8691-6b632831fab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 3.75, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 3.75; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {1663df5f-7914-4305-9f97-4d79f438be48}, !- Handle
  Story 10,                               !- Name
  30,                                     !- Nominal Z Coordinate {m}
  3.75,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Handle
  3 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  30,                                     !- Z Origin {m}
  {1663df5f-7914-4305-9f97-4d79f438be48}, !- Building Story Name
  {89a81023-7a07-494b-8147-aae2d34d1185}; !- Thermal Zone Name

OS:Surface,
  {5762d872-43a6-4a7f-8393-d5fdaddba7d9}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 3.75, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {131626a7-c018-47f3-9353-47886c7521a9}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 3.75,   !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c913124d-ecf4-4738-98a3-485442060928}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 3.75, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 3.75;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b65e0ed-1170-4988-9e29-9ec1c37ab1f7}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 3.75, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df3024d7-703c-412b-887d-ce6965bdc452}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 3.75, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bf371d1-68f4-49a8-83d3-38c7605ff74b}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 3.75, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bac4e76d-eef8-4e1c-bfaf-029d7f1ca2bf}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 3.75, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {955140e4-cf3d-4b98-b543-60d69c22e64f}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 3.75, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {788af420-84c1-4905-a08e-0ef44eb00f55}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5251246043939, -20.131055787657, 3.75, !- X,Y,Z Vertex 1 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75a5fcec-70fd-4919-a6cb-2d041215a625}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5760850959023, -12.0800952961486, 3.75, !- X,Y,Z Vertex 1 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 2 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 3 {m}
  67.5251246043939, -20.131055787657, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {554a836b-dc29-4521-9f14-9ffb46c77eaf}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6270455874107, -4.0291348046402, 3.75, !- X,Y,Z Vertex 1 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 2 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 3 {m}
  75.5760850959023, -12.0800952961486, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {211e5f6e-9cbc-44e6-bbe7-e8eb026c2cda}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 3.75, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 3 {m}
  83.6270455874107, -4.0291348046402, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {703abddd-70d5-4868-9d1a-77a0a8e89043}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1430277703901, -2.44319600460273, 3.75, !- X,Y,Z Vertex 1 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4b6e8c4-1a75-492e-b046-4698a7485d22}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 3.75, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 3 {m}
  98.1430277703901, -2.44319600460273, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe27b034-6285-436f-8f8e-8d79d0848c3c}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6330634813788, -16.883203676556, 3.75, !- X,Y,Z Vertex 1 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {515f4f38-6c87-4d7f-aa62-817edf5ce4c1}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6580775008965, -24.8581896570382, 3.75, !- X,Y,Z Vertex 1 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 2 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 3 {m}
  96.6330634813788, -16.883203676556, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d245bcc3-82d5-4f1a-8566-be926343f758}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6830915204142, -32.8331756375205, 3.75, !- X,Y,Z Vertex 1 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 3 {m}
  88.6580775008965, -24.8581896570382, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {500d7fae-1529-4ee6-b1ec-107c233951ba}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7081055399319, -40.8081616180028, 3.75, !- X,Y,Z Vertex 1 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 2 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6830915204142, -32.8331756375205, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65ce70b2-9fce-456f-a1f5-9a056598080c}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7331195594496, -48.783147598485, 3.75, !- X,Y,Z Vertex 1 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 2 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 3 {m}
  72.7081055399319, -40.8081616180028, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12639ef8-5718-42f5-a856-897cb0ab0441}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 3.75, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 3 {m}
  64.7331195594496, -48.783147598485, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea034741-a98e-4ceb-9f8e-7482c2364bce}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 3.75, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c146c9ff-7b32-4438-8cfd-2ca34da34e3c}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 3.75, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9779875-12c2-4ab3-88aa-b87e6c400c39}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 3.75, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bab88ba7-dca7-4a56-ade1-6ef9d4fe1899}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 3.75, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d91f2b51-6153-4ffe-be0e-67b02d72e392}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 3.75, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cb1e2ef-6e7e-4845-b051-2266edfce84a}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 3.75, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28959880-1af6-45b5-b326-6da5339f4546}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 3.75, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cdacb8b-c16c-480f-a06a-2c178f1df425}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56d33ca-c70f-4fb1-9c4e-66db28958243}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 3.75, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 3.75; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {25011fc9-55e5-4a8f-822a-04d7ebfebc5b}, !- Handle
  Story 11,                               !- Name
  33.75,                                  !- Nominal Z Coordinate {m}
  2.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Handle
  3 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  33.75,                                  !- Z Origin {m}
  {25011fc9-55e5-4a8f-822a-04d7ebfebc5b}, !- Building Story Name
  {19f17370-6478-471b-953a-ca87c443c1e8}; !- Thermal Zone Name

OS:Surface,
  {06314cc9-3b91-4b54-8ef8-312bb5b0c002}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 2.5, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dca88c51-8fb5-4555-836f-09df1de96e94}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 2.5,    !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60417a91-1c8e-416b-a72d-159e8d8ce4a2}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 2.5, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 2.5;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b25c7a7-fab7-4fe3-8ea2-785e690ee735}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 2.5, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efe060ec-b040-4f77-bf4c-fb0f8ba850e0}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 2.5, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba90abf3-43d8-4560-b66f-01f42fbc9416}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 2.5, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53b054c5-9cc7-4eb1-8905-17d1a11a7b48}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 2.5, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b656e6f6-39ea-4800-9011-a6b9be02bb90}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 2.5, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fc7a7f8-ac0a-447a-ae71-924a1fa77c92}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5251246043939, -20.131055787657, 2.5, !- X,Y,Z Vertex 1 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c89a422-e2f4-4bde-bd1b-a76c54658731}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5760850959023, -12.0800952961486, 2.5, !- X,Y,Z Vertex 1 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 2 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 3 {m}
  67.5251246043939, -20.131055787657, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {628daa17-ee41-4b3f-9af8-8d3773827425}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6270455874107, -4.0291348046402, 2.5, !- X,Y,Z Vertex 1 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 2 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 3 {m}
  75.5760850959023, -12.0800952961486, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96cd6999-887a-44b6-9139-d43118569046}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 2.5, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 3 {m}
  83.6270455874107, -4.0291348046402, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b764e17-5741-4c69-ad15-6ecba1abb836}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1430277703901, -2.44319600460273, 2.5, !- X,Y,Z Vertex 1 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81a80cab-6f53-4607-967f-7a33dc4c0d54}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 2.5, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 3 {m}
  98.1430277703901, -2.44319600460273, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a62a734-c73b-4213-87cb-ead6fc6bcca7}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6330634813788, -16.883203676556, 2.5, !- X,Y,Z Vertex 1 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60686fec-dc26-44db-91ba-f3df63053180}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6580775008965, -24.8581896570382, 2.5, !- X,Y,Z Vertex 1 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 2 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 3 {m}
  96.6330634813788, -16.883203676556, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a28b2381-1086-4efd-a083-54e225f6e962}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6830915204142, -32.8331756375205, 2.5, !- X,Y,Z Vertex 1 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 3 {m}
  88.6580775008965, -24.8581896570382, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dfb89e7-356a-48a2-843d-ec2d26dc2376}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7081055399319, -40.8081616180028, 2.5, !- X,Y,Z Vertex 1 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 2 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6830915204142, -32.8331756375205, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3254c1b5-c082-45c8-8eaa-8e693a56b97f}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7331195594496, -48.783147598485, 2.5, !- X,Y,Z Vertex 1 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 2 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 3 {m}
  72.7081055399319, -40.8081616180028, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24185ccc-f3e1-4428-b6ba-d4e443645750}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 2.5, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 3 {m}
  64.7331195594496, -48.783147598485, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48374dc0-7ae3-4a06-8f43-2647a37dd29f}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 2.5, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d2cf38b-a789-46f8-b8c5-77dd5b5a7f7f}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 2.5, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2980e130-2de5-45d3-8df0-1983193826e3}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 2.5, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5fac137-b360-4c6a-b7a6-35b51ca8fe76}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 2.5, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbd81820-513c-4399-bd63-0beecdb81626}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 2.5, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73d31520-1f46-4477-9a8d-27a5e891cf62}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 2.5, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8d30920-eb6f-4409-8127-39f01d74322e}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 2.5, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79f91f4d-2413-4920-9d9a-da1fa14545be}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35653069-1a0c-43e3-a61c-6dd59a7a9092}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 2.5, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f3dd422-29fe-4660-8988-ffbf59649a92}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {06314cc9-3b91-4b54-8ef8-312bb5b0c002}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.80507644618785, 7.80507644618783, 2.44927972409293, !- X,Y,Z Vertex 1 {m}
  7.80507644618785, 7.80507644618783, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0179605122421265, 0.0179605122421069, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0179605122421265, 0.0179605122421069, 2.44927972409293; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {270f91db-764b-4959-91b4-4d2454afacb2}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a62a734-c73b-4213-87cb-ead6fc6bcca7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.6510239936209, -16.8652431643139, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  96.6510239936209, -16.8652431643139, 0.0254, !- X,Y,Z Vertex 2 {m}
  104.590088949619, -8.92617820831581, 0.0254, !- X,Y,Z Vertex 3 {m}
  104.590088949619, -8.92617820831581, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b592f4c5-e1c4-46fb-b923-1f7ebde344d6}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {24185ccc-f3e1-4428-b6ba-d4e443645750}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7760940912095, -56.7401730667252, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  56.7760940912095, -56.7401730667252, 0.0254, !- X,Y,Z Vertex 2 {m}
  64.7151590472075, -48.8011081107271, 0.0254, !- X,Y,Z Vertex 3 {m}
  64.7151590472075, -48.8011081107271, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2547741a-cb24-419f-83e0-50a5ecd4a2e4}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2980e130-2de5-45d3-8df0-1983193826e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4917939990967, -35.4917939990967, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  35.4917939990967, -35.4917939990967, 0.0254, !- X,Y,Z Vertex 2 {m}
  42.5506396719834, -42.5506396719834, 0.0254, !- X,Y,Z Vertex 3 {m}
  42.5506396719834, -42.5506396719834, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bdc7d22-8a3a-4481-8a15-73a008e0946a}, !- Handle
  Sub Surface 89,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3254c1b5-c082-45c8-8eaa-8e693a56b97f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.7510800716918, -48.7651870862429, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  64.7510800716918, -48.7651870862429, 0.0254, !- X,Y,Z Vertex 2 {m}
  72.6901450276898, -40.8261221302449, 0.0254, !- X,Y,Z Vertex 3 {m}
  72.6901450276898, -40.8261221302449, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d8c3ed0-46ce-46f1-bdab-670e93dee6e3}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3fc7a7f8-ac0a-447a-ae71-924a1fa77c92}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.5071640921518, -20.1490162998991, 2.44896322832919, !- X,Y,Z Vertex 1 {m}
  67.5071640921518, -20.1490162998991, 0.0254, !- X,Y,Z Vertex 2 {m}
  59.4921246251276, -28.1640557669233, 0.0254, !- X,Y,Z Vertex 3 {m}
  59.4921246251276, -28.1640557669233, 2.44896322832919; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c836e666-7b9f-4b39-9508-70eb6663ee7b}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48374dc0-7ae3-4a06-8f43-2647a37dd29f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.6813273938386, -49.6813273938386, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  49.6813273938386, -49.6813273938386, 0.0254, !- X,Y,Z Vertex 2 {m}
  56.7401730667253, -56.7401730667252, 0.0254, !- X,Y,Z Vertex 3 {m}
  56.7401730667253, -56.7401730667252, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1bd08e1-6757-4e9f-a8f8-e5017324d4e0}, !- Handle
  Sub Surface 92,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
