  {53b054c5-9cc7-4eb1-8905-17d1a11a7b48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.1515219013058, -20.8593740675858, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  52.1515219013058, -20.8593740675858, 0.0254, !- X,Y,Z Vertex 2 {m}
  44.8827612264524, -13.5906133927325, 0.0254, !- X,Y,Z Vertex 3 {m}
  44.8827612264524, -13.5906133927325, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eef3731c-41c3-4f05-8d60-d0345e881f6f}, !- Handle
  Sub Surface 93,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60417a91-1c8e-416b-a72d-159e8d8ce4a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9327951039555, 8.35935272976461, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  22.9327951039555, 8.35935272976461, 0.0254, !- X,Y,Z Vertex 2 {m}
  15.6640344291021, 15.6281134046179, 0.0254, !- X,Y,Z Vertex 3 {m}
  15.6640344291021, 15.6281134046179, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb0c3f6b-5a94-4371-81ec-b6010396d034}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60686fec-dc26-44db-91ba-f3df63053180}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  88.6760380131386, -24.8402291447961, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  88.6760380131386, -24.8402291447961, 0.0254, !- X,Y,Z Vertex 2 {m}
  96.6151029691367, -16.9011641887981, 0.0254, !- X,Y,Z Vertex 3 {m}
  96.6151029691367, -16.9011641887981, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6cb79934-0c4a-41f9-aaa3-6757bfd62fbe}, !- Handle
  Sub Surface 95,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {628daa17-ee41-4b3f-9af8-8d3773827425}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  83.6090850751686, -4.04709531688232, 2.44896322832919, !- X,Y,Z Vertex 1 {m}
  83.6090850751686, -4.04709531688232, 0.0254, !- X,Y,Z Vertex 2 {m}
  75.5940456081444, -12.0621347839064, 0.0254, !- X,Y,Z Vertex 3 {m}
  75.5940456081444, -12.0621347839064, 2.44896322832919; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f7baf46-c424-47a1-a409-c1e0bac57b3e}, !- Handle
  Sub Surface 96,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c89a422-e2f4-4bde-bd1b-a76c54658731}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.5581245836602, -12.0980558083907, 2.44896322832919, !- X,Y,Z Vertex 1 {m}
  75.5581245836602, -12.0980558083907, 0.0254, !- X,Y,Z Vertex 2 {m}
  67.543085116636, -20.1130952754149, 0.0254, !- X,Y,Z Vertex 3 {m}
  67.543085116636, -20.1130952754149, 2.44896322832919; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {912057e7-61e3-4ee2-936b-4077ff223633}, !- Handle
  Sub Surface 97,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {73d31520-1f46-4477-9a8d-27a5e891cf62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.207493906984, -14.2074939069839, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  14.207493906984, -14.2074939069839, 0.0254, !- X,Y,Z Vertex 2 {m}
  21.2663395798707, -21.2663395798707, 0.0254, !- X,Y,Z Vertex 3 {m}
  21.2663395798707, -21.2663395798707, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2619fc3b-a196-44cd-8f54-4e70fbf8fa89}, !- Handle
  Sub Surface 98,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79f91f4d-2413-4920-9d9a-da1fa14545be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0179605122421241, -0.0179605122421703, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  0.0179605122421241, -0.0179605122421703, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.07680618512875, -7.07680618512878, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.07680618512875, -7.07680618512878, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4992963-c6f6-470d-867e-03264a3ba420}, !- Handle
  Sub Surface 99,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b25c7a7-fab7-4fe3-8ea2-785e690ee735}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.2374768032931, 1.05467103042701, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  30.2374768032931, 1.05467103042701, 0.0254, !- X,Y,Z Vertex 2 {m}
  22.9687161284397, 8.32343170528033, 0.0254, !- X,Y,Z Vertex 3 {m}
  22.9687161284397, 8.32343170528033, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bec8c61-31fb-4744-84c0-3833d4a4ccf9}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b764e17-5741-4c69-ad15-6ecba1abb836}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.125067258148, -2.4252354923606, 2.45163064936508, !- X,Y,Z Vertex 1 {m}
  98.125067258148, -2.4252354923606, 0.0254, !- X,Y,Z Vertex 2 {m}
  91.6959665911612, 4.00386517462602, 0.0254, !- X,Y,Z Vertex 3 {m}
  91.6959665911612, 4.00386517462602, 2.45163064936508; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50ffed94-0a83-470b-a57e-a6c4a7935171}, !- Handle
  Sub Surface 101,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7dfb89e7-356a-48a2-843d-ec2d26dc2376}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.726066052174, -40.7902011057607, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  72.726066052174, -40.7902011057607, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.6651310081721, -32.8511361497626, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.6651310081721, -32.8511361497626, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37b5d56c-3650-4078-972e-ea03afa989c1}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {81a80cab-6f53-4607-967f-7a33dc4c0d54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.590088949619, -8.89025718383155, 2.45163064936508, !- X,Y,Z Vertex 1 {m}
  104.590088949619, -8.89025718383155, 0.0254, !- X,Y,Z Vertex 2 {m}
  98.1609882826323, -2.46115651684487, 0.0254, !- X,Y,Z Vertex 3 {m}
  98.1609882826323, -2.46115651684487, 2.45163064936508; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f87bbdc6-cd0e-4c97-8e89-81ef424b891b}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {96cd6999-887a-44b6-9139-d43118569046}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.660045566677, 4.00386517462603, 2.4489632283292, !- X,Y,Z Vertex 1 {m}
  91.660045566677, 4.00386517462603, 0.0254, !- X,Y,Z Vertex 2 {m}
  83.6450060996528, -4.01117429239806, 0.0254, !- X,Y,Z Vertex 3 {m}
  83.6450060996528, -4.01117429239806, 2.4489632283292; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1438639f-2fe1-4c26-9c5a-98f75ace5673}, !- Handle
  Sub Surface 104,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9d2cf38b-a789-46f8-b8c5-77dd5b5a7f7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.5865606964676, -42.5865606964676, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  42.5865606964676, -42.5865606964676, 0.0254, !- X,Y,Z Vertex 2 {m}
  49.6454063693543, -49.6454063693543, 0.0254, !- X,Y,Z Vertex 3 {m}
  49.6454063693543, -49.6454063693543, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9587bbd8-5615-4e34-90ba-3cb68f89431d}, !- Handle
  Sub Surface 105,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a28b2381-1086-4efd-a083-54e225f6e962}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.7010520326563, -32.8152151252784, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  80.7010520326563, -32.8152151252784, 0.0254, !- X,Y,Z Vertex 2 {m}
  88.6401169886544, -24.8761501692803, 0.0254, !- X,Y,Z Vertex 3 {m}
  88.6401169886544, -24.8761501692803, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7604ff9-1ba9-4823-b029-23d56b9fa2cd}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a5fac137-b360-4c6a-b7a6-35b51ca8fe76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.3970273017258, -28.3970273017257, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  28.3970273017258, -28.3970273017257, 0.0254, !- X,Y,Z Vertex 2 {m}
  35.4558729746125, -35.4558729746125, 0.0254, !- X,Y,Z Vertex 3 {m}
  35.4558729746125, -35.4558729746125, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4410d77b-8310-4c3b-8caf-dac95e8e0297}, !- Handle
  Sub Surface 107,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b656e6f6-39ea-4800-9011-a6b9be02bb90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.4562036006434, -28.1640557669233, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  59.4562036006434, -28.1640557669233, 0.0254, !- X,Y,Z Vertex 2 {m}
  52.18744292579, -20.89529509207, 0.0254, !- X,Y,Z Vertex 3 {m}
  52.18744292579, -20.89529509207, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22d582ad-77c5-4951-afdd-4b52fcc21b04}, !- Handle
  Sub Surface 108,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba90abf3-43d8-4560-b66f-01f42fbc9416}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.8468402019682, -13.5546923682482, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  44.8468402019682, -13.5546923682482, 0.0254, !- X,Y,Z Vertex 2 {m}
  37.5780795271148, -6.28593169339487, 0.0254, !- X,Y,Z Vertex 3 {m}
  37.5780795271148, -6.28593169339487, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19ccbf29-1f4c-4f5e-8aa4-580b70dd878d}, !- Handle
  Sub Surface 109,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bbd81820-513c-4399-bd63-0beecdb81626}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3022606043549, -21.3022606043549, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  21.3022606043549, -21.3022606043549, 0.0254, !- X,Y,Z Vertex 2 {m}
  28.3611062772416, -28.3611062772415, 0.0254, !- X,Y,Z Vertex 3 {m}
  28.3611062772416, -28.3611062772415, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fdce0c34-2be5-4c64-9d67-ec94c8d53509}, !- Handle
  Sub Surface 110,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d8d30920-eb6f-4409-8127-39f01d74322e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.11272720961303, -7.11272720961306, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  7.11272720961303, -7.11272720961306, 0.0254, !- X,Y,Z Vertex 2 {m}
  14.1715728824998, -14.1715728824997, 0.0254, !- X,Y,Z Vertex 3 {m}
  14.1715728824998, -14.1715728824997, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8eb32b40-07bf-40bd-8f19-7f9e5d702929}, !- Handle
  Sub Surface 111,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dca88c51-8fb5-4555-836f-09df1de96e94}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.6281134046179, 15.6281134046179, 2.44927972409293, !- X,Y,Z Vertex 1 {m}
  15.6281134046179, 15.6281134046179, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.84099747067213, 7.84099747067211, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.84099747067213, 7.84099747067211, 2.44927972409293; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f24236cc-7ea1-46f4-824f-252830a1f001}, !- Handle
  Sub Surface 112,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efe060ec-b040-4f77-bf4c-fb0f8ba850e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.5421585026306, -6.25001066891059, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  37.5421585026306, -6.25001066891059, 0.0254, !- X,Y,Z Vertex 2 {m}
  30.2733978277773, 1.01875000594273, 0.0254, !- X,Y,Z Vertex 3 {m}
  30.2733978277773, 1.01875000594273, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {d11e589b-9838-4d14-9d55-420cf187ab91}, !- Handle
  Story 12,                               !- Name
  36.25,                                  !- Nominal Z Coordinate {m}
  3.75,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Handle
  3 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  36.25,                                  !- Z Origin {m}
  {d11e589b-9838-4d14-9d55-420cf187ab91}, !- Building Story Name
  {3f9a6f5c-bcac-47fa-a2f9-8cd88b7cc726}; !- Thermal Zone Name

OS:Surface,
  {cfe027c6-e8ad-4289-a078-2e94f49f1e32}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 3.75, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b8370eb-9cb8-4bf2-b585-6657539926fd}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 3.75,   !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3ef77dd-040a-4f4f-9b60-d940f2557d91}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 3.75, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 3.75;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da60b20b-8d9d-4b75-8f8e-46613bdb0eee}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 3.75, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {956af3c1-9943-4cda-9880-447e7193a76d}, !- Handle
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 3.75, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61145888-b4ab-4c7d-b288-9c0aba534ea8}, !- Handle
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 3.75, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00b89c81-7162-4d66-8116-3ac81f2fb710}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 3.75, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c43aaa26-02a6-4036-84f7-8f04b5da3bd2}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 3.75, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc83faf8-bb56-4365-be19-1aee4a9d6d84}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5251246043939, -20.131055787657, 3.75, !- X,Y,Z Vertex 1 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e4cb305-3443-41b0-897d-8883429f8131}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5760850959023, -12.0800952961486, 3.75, !- X,Y,Z Vertex 1 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 2 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 3 {m}
  67.5251246043939, -20.131055787657, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16cc5170-bbc2-43d3-aac7-0bb855d18b02}, !- Handle
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6270455874107, -4.0291348046402, 3.75, !- X,Y,Z Vertex 1 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 2 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 3 {m}
  75.5760850959023, -12.0800952961486, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {501c5354-91ad-4f51-b2fe-faeca9c27f06}, !- Handle
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 3.75, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 3 {m}
  83.6270455874107, -4.0291348046402, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1949990e-7d24-435a-9080-30a6997bf516}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1430277703901, -2.44319600460273, 3.75, !- X,Y,Z Vertex 1 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60c114f0-95ff-451a-a2bb-6efafcd4f22a}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 3.75, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 3 {m}
  98.1430277703901, -2.44319600460273, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23d2e58e-5c0d-444b-8a0a-020bba5fbc2b}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6330634813788, -16.883203676556, 3.75, !- X,Y,Z Vertex 1 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d16e154-6383-41c3-a98d-d7b417d99fad}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6580775008965, -24.8581896570382, 3.75, !- X,Y,Z Vertex 1 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 2 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 3 {m}
  96.6330634813788, -16.883203676556, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05b7779c-3a51-4e80-97c7-50cb69e63e4e}, !- Handle
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6830915204142, -32.8331756375205, 3.75, !- X,Y,Z Vertex 1 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 3 {m}
  88.6580775008965, -24.8581896570382, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3b8d6a0-8918-4387-be1e-1de8da021631}, !- Handle
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7081055399319, -40.8081616180028, 3.75, !- X,Y,Z Vertex 1 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 2 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6830915204142, -32.8331756375205, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a331eb94-c7da-4b81-b900-c80c88256eee}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7331195594496, -48.783147598485, 3.75, !- X,Y,Z Vertex 1 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 2 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 3 {m}
  72.7081055399319, -40.8081616180028, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2244be11-e1a5-4847-a4cd-a525cfe46e7b}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 3.75, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 3 {m}
  64.7331195594496, -48.783147598485, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d221661-63d3-4aaa-96d9-adee47faf3e3}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 3.75, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c13da66b-a6e2-4eb6-8740-234460870b08}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 3.75, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86cf2f8b-00bb-4a94-bef1-b929e0110fe8}, !- Handle
  Surface 354,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 3.75, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4636ce7a-76a7-4153-a6d8-e1a8bbbbe859}, !- Handle
  Surface 355,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 3.75, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd12063c-072d-4248-a931-623f0b644d73}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 3.75, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4968e696-0ab4-47ea-b4e6-bca7d9cc7949}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 3.75, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0934abcd-5041-40e0-8cdc-1e39aac0b012}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 3.75, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7faf4aaa-0c9a-40c5-96a6-e4deb4471c7e}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9315cb7c-3d71-4b4d-8c04-1784df926dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 3.75, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 3.75; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {ba7b5bc0-da3d-4231-8417-35e393c29eae}, !- Handle
  Story 13,                               !- Name
  40,                                     !- Nominal Z Coordinate {m}
  3.75,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Handle
  4 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  40,                                     !- Z Origin {m}
  {ba7b5bc0-da3d-4231-8417-35e393c29eae}, !- Building Story Name
  {688dad87-a0eb-4c0a-9130-b92d391133b0}; !- Thermal Zone Name

OS:Surface,
  {1daab0ca-2e5f-4b6d-b81e-1c34e388561b}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 3.75, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a88b6360-2d1e-4bb5-bf68-403e2a2ef314}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 3.75,   !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c87736c-01a3-45d0-8706-0361fc22dc3f}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 3.75, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 3.75;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5de675b-500e-4802-bb31-5bc174f1cf64}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 3.75, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7ac5b8a-8df9-4b65-8c1f-3928b50890dd}, !- Handle
  Surface 366,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 3.75, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21fb10e5-fefb-489e-b8f0-852353a541ac}, !- Handle
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 3.75, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {652f8c8a-a363-4250-b5dd-e5c6959baed6}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 3.75, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dafb4c1e-20d4-4ce5-aa4a-7e72573e9c4f}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 3.75, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {281cf705-d977-4c3a-bd8f-8be0fbcffdac}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5251246043939, -20.131055787657, 3.75, !- X,Y,Z Vertex 1 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {506098db-5e28-4f6e-b757-51a9adc8d809}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5760850959023, -12.0800952961486, 3.75, !- X,Y,Z Vertex 1 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 2 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 3 {m}
  67.5251246043939, -20.131055787657, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa5c5fd1-5509-4895-90a4-09959594d8bc}, !- Handle
  Surface 372,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6270455874107, -4.0291348046402, 3.75, !- X,Y,Z Vertex 1 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 2 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 3 {m}
  75.5760850959023, -12.0800952961486, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bcc619c-2d58-4a45-b4de-f86dd19c3b09}, !- Handle
  Surface 373,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 3.75, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 3 {m}
  83.6270455874107, -4.0291348046402, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae8a9cf4-1f82-4653-929f-93f089d241f8}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1430277703901, -2.44319600460273, 3.75, !- X,Y,Z Vertex 1 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f7a70d6-c123-49b3-8a47-5bf20fdfd817}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 3.75, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 3 {m}
  98.1430277703901, -2.44319600460273, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ab8d2ae-f9ca-4ee5-bf42-921287a839ad}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6330634813788, -16.883203676556, 3.75, !- X,Y,Z Vertex 1 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20084c38-8c65-419b-99f8-d4c688d793bc}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6580775008965, -24.8581896570382, 3.75, !- X,Y,Z Vertex 1 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 2 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 3 {m}
  96.6330634813788, -16.883203676556, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f4d3bf7-27ef-4a75-a0e1-98a5d9b532e7}, !- Handle
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6830915204142, -32.8331756375205, 3.75, !- X,Y,Z Vertex 1 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 3 {m}
  88.6580775008965, -24.8581896570382, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {089f1620-f7a5-4569-9fd6-7c57c243657c}, !- Handle
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7081055399319, -40.8081616180028, 3.75, !- X,Y,Z Vertex 1 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 2 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6830915204142, -32.8331756375205, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d7c6ec9-1388-42eb-ad1d-9e3f127a0921}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7331195594496, -48.783147598485, 3.75, !- X,Y,Z Vertex 1 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 2 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 3 {m}
  72.7081055399319, -40.8081616180028, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e287a11a-5532-47b4-8d4b-eb6688c5160f}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 3.75, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 3 {m}
  64.7331195594496, -48.783147598485, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3add5402-95c5-4c72-aa8d-ef0444b00529}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 3.75, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a43406e6-649c-4602-b3d7-ed56dd449dc8}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 3.75, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e8e2172-fd61-445e-b6a5-c3de46529204}, !- Handle
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 3.75, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc9f5cb9-2e26-432f-8930-92653c916a63}, !- Handle
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 3.75, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e403f02-6335-403e-bcfc-2a65b3d2d224}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 3.75, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4ee57d6-732a-41a0-b5d2-44e10a2b239a}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 3.75, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cab1d39-758b-4d91-820e-bd8dda8ca100}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 3.75, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcd0e2d4-6d99-4626-bd11-29f71b9c0898}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3af36511-9e87-415b-b738-1296cf92e240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 3.75, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 3.75; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {650c2749-298a-4ff3-8d49-14fdb3f4be56}, !- Handle
  Story 14,                               !- Name
  43.75,                                  !- Nominal Z Coordinate {m}
  2.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Handle
  4 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  43.75,                                  !- Z Origin {m}
  {650c2749-298a-4ff3-8d49-14fdb3f4be56}, !- Building Story Name
  {1e522877-a945-4654-9c46-190460f47063}; !- Thermal Zone Name

OS:Surface,
  {03861e73-e7bc-4389-a923-b43e8c6fef0d}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 2.5, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {884a8872-2e86-479a-bf66-a17490abf53e}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 2.5,    !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27b3dcbc-9782-439a-af34-2a5c176cd127}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 2.5, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 2.5;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44fddb18-09e5-430c-b0fb-69719bc4f43a}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 2.5, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a67e6d8-2fa8-4e8c-8ad2-980a695f14ef}, !- Handle
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 2.5, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4dbc8ba-60bf-4f8c-aa66-5511cf2925d3}, !- Handle
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 2.5, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b6dafa6-6323-4724-90bf-4e5719087f9e}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 2.5, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37c127c4-c375-4f74-9b07-88f42e3ab2b2}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 2.5, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fe7ebc7-6518-47db-9a7c-998809098d23}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5251246043939, -20.131055787657, 2.5, !- X,Y,Z Vertex 1 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9462a6f2-34c2-45ad-9300-619207ed8eea}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5760850959023, -12.0800952961486, 2.5, !- X,Y,Z Vertex 1 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 2 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 3 {m}
  67.5251246043939, -20.131055787657, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f46c1a82-93e0-47ed-8bbb-ee165ecc6024}, !- Handle
  Surface 402,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6270455874107, -4.0291348046402, 2.5, !- X,Y,Z Vertex 1 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 2 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 3 {m}
  75.5760850959023, -12.0800952961486, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78384844-3adb-4080-9eda-1965fdf9a659}, !- Handle
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 2.5, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 3 {m}
  83.6270455874107, -4.0291348046402, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5d7ed52-95bd-4a4c-83bc-9b906d6b6b58}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1430277703901, -2.44319600460273, 2.5, !- X,Y,Z Vertex 1 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d767f658-fab8-4733-9ceb-9568ebddc319}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 2.5, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 3 {m}
  98.1430277703901, -2.44319600460273, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82021a66-8192-4d64-9e19-50e3fb7dcf96}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6330634813788, -16.883203676556, 2.5, !- X,Y,Z Vertex 1 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9201ab9b-d203-4bee-af6d-07fe0b1cab28}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6580775008965, -24.8581896570382, 2.5, !- X,Y,Z Vertex 1 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 2 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 3 {m}
  96.6330634813788, -16.883203676556, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5d713ca-c69b-468d-9bfc-915d8bc905e1}, !- Handle
  Surface 408,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6830915204142, -32.8331756375205, 2.5, !- X,Y,Z Vertex 1 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 3 {m}
  88.6580775008965, -24.8581896570382, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6f7cad8-35e1-4481-bc9e-16cd03e91cba}, !- Handle
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7081055399319, -40.8081616180028, 2.5, !- X,Y,Z Vertex 1 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 2 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6830915204142, -32.8331756375205, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff5bcbdc-015d-4031-9f4f-e418116414ea}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7331195594496, -48.783147598485, 2.5, !- X,Y,Z Vertex 1 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 2 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 3 {m}
  72.7081055399319, -40.8081616180028, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f62d5e4b-422a-4325-b6d3-174f4c3f2274}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 2.5, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 3 {m}
  64.7331195594496, -48.783147598485, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08848b01-369b-4198-a3a2-356340ca3b19}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 2.5, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d894eea3-62ed-49e6-8198-5bf264e87d40}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 2.5, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c077e6c9-3574-4f86-b793-d2ce043f19da}, !- Handle
  Surface 414,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 2.5, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da6a1db7-8f4b-4268-8375-ccb02fc1c4d4}, !- Handle
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 2.5, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc67914f-b4c6-453b-85aa-0b65df8c6df7}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 2.5, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21d17d11-e483-48e5-900f-b39397ce1ecd}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 2.5, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5d69906-f0a8-4884-b307-3424eeb14c09}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 2.5, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1410c5cb-af02-426b-864d-7d3ce673297a}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84e7c60c-07be-4143-b72c-ac04fbcb1659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 2.5, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2f2b04a-58c5-4027-8cc5-f25014c810cb}, !- Handle
  Sub Surface 113,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03861e73-e7bc-4389-a923-b43e8c6fef0d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.80507644618785, 7.80507644618783, 2.44927972409293, !- X,Y,Z Vertex 1 {m}
  7.80507644618785, 7.80507644618783, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0179605122421265, 0.0179605122421069, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0179605122421265, 0.0179605122421069, 2.44927972409293; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {706b24d3-dd66-4fc5-81bd-761a769f75af}, !- Handle
  Sub Surface 114,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {08848b01-369b-4198-a3a2-356340ca3b19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.6813273938386, -49.6813273938386, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  49.6813273938386, -49.6813273938386, 0.0254, !- X,Y,Z Vertex 2 {m}
  56.7401730667253, -56.7401730667252, 0.0254, !- X,Y,Z Vertex 3 {m}
  56.7401730667253, -56.7401730667252, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {906d558c-0995-4568-bdda-6f473b5984e0}, !- Handle
  Sub Surface 115,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1410c5cb-af02-426b-864d-7d3ce673297a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0179605122421241, -0.0179605122421703, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  0.0179605122421241, -0.0179605122421703, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.07680618512875, -7.07680618512878, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.07680618512875, -7.07680618512878, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb023ce0-a0a2-44db-a96b-75c977e60b14}, !- Handle
  Sub Surface 116,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {21d17d11-e483-48e5-900f-b39397ce1ecd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.207493906984, -14.2074939069839, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  14.207493906984, -14.2074939069839, 0.0254, !- X,Y,Z Vertex 2 {m}
  21.2663395798707, -21.2663395798707, 0.0254, !- X,Y,Z Vertex 3 {m}
  21.2663395798707, -21.2663395798707, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93f02654-7c32-468e-900d-33c61c1bc76e}, !- Handle
  Sub Surface 117,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27b3dcbc-9782-439a-af34-2a5c176cd127}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9327951039555, 8.35935272976461, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  22.9327951039555, 8.35935272976461, 0.0254, !- X,Y,Z Vertex 2 {m}
  15.6640344291021, 15.6281134046179, 0.0254, !- X,Y,Z Vertex 3 {m}
  15.6640344291021, 15.6281134046179, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69b7d406-06b9-46e9-9598-86347f9ad85a}, !- Handle
  Sub Surface 118,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2fe7ebc7-6518-47db-9a7c-998809098d23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.5071640921518, -20.1490162998991, 2.44896322832919, !- X,Y,Z Vertex 1 {m}
  67.5071640921518, -20.1490162998991, 0.0254, !- X,Y,Z Vertex 2 {m}
  59.4921246251276, -28.1640557669233, 0.0254, !- X,Y,Z Vertex 3 {m}
  59.4921246251276, -28.1640557669233, 2.44896322832919; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51949770-4d27-4f6b-a2d9-faa2d18d340b}, !- Handle
  Sub Surface 119,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {37c127c4-c375-4f74-9b07-88f42e3ab2b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.4562036006434, -28.1640557669233, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  59.4562036006434, -28.1640557669233, 0.0254, !- X,Y,Z Vertex 2 {m}
  52.18744292579, -20.89529509207, 0.0254, !- X,Y,Z Vertex 3 {m}
  52.18744292579, -20.89529509207, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffc948e7-58d7-4766-adb0-bf7829865800}, !- Handle
  Sub Surface 120,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44fddb18-09e5-430c-b0fb-69719bc4f43a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.2374768032931, 1.05467103042701, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  30.2374768032931, 1.05467103042701, 0.0254, !- X,Y,Z Vertex 2 {m}
  22.9687161284397, 8.32343170528033, 0.0254, !- X,Y,Z Vertex 3 {m}
  22.9687161284397, 8.32343170528033, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32af315b-9e28-41ff-87e9-ff56759c7ffb}, !- Handle
  Sub Surface 121,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4b6dafa6-6323-4724-90bf-4e5719087f9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.1515219013058, -20.8593740675858, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  52.1515219013058, -20.8593740675858, 0.0254, !- X,Y,Z Vertex 2 {m}
  44.8827612264524, -13.5906133927325, 0.0254, !- X,Y,Z Vertex 3 {m}
  44.8827612264524, -13.5906133927325, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2db7519c-4d97-4269-b5dd-812bd91a3349}, !- Handle
  Sub Surface 122,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5a67e6d8-2fa8-4e8c-8ad2-980a695f14ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.5421585026306, -6.25001066891059, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  37.5421585026306, -6.25001066891059, 0.0254, !- X,Y,Z Vertex 2 {m}
  30.2733978277773, 1.01875000594273, 0.0254, !- X,Y,Z Vertex 3 {m}
  30.2733978277773, 1.01875000594273, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c3483c7-a39c-4d9c-b776-dc69a82e9a6e}, !- Handle
  Sub Surface 123,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78384844-3adb-4080-9eda-1965fdf9a659}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.660045566677, 4.00386517462603, 2.4489632283292, !- X,Y,Z Vertex 1 {m}
  91.660045566677, 4.00386517462603, 0.0254, !- X,Y,Z Vertex 2 {m}
  83.6450060996528, -4.01117429239806, 0.0254, !- X,Y,Z Vertex 3 {m}
  83.6450060996528, -4.01117429239806, 2.4489632283292; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dbc5d67e-4880-478e-8854-22521ac6c450}, !- Handle
  Sub Surface 124,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {82021a66-8192-4d64-9e19-50e3fb7dcf96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.6510239936209, -16.8652431643139, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  96.6510239936209, -16.8652431643139, 0.0254, !- X,Y,Z Vertex 2 {m}
  104.590088949619, -8.92617820831581, 0.0254, !- X,Y,Z Vertex 3 {m}
  104.590088949619, -8.92617820831581, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ed363dc-02b9-4fea-9210-6fbfd50c0a7f}, !- Handle
  Sub Surface 125,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {884a8872-2e86-479a-bf66-a17490abf53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.6281134046179, 15.6281134046179, 2.44927972409293, !- X,Y,Z Vertex 1 {m}
  15.6281134046179, 15.6281134046179, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.84099747067213, 7.84099747067211, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.84099747067213, 7.84099747067211, 2.44927972409293; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0dec9b28-65a1-490b-93ce-7551476538b6}, !- Handle
  Sub Surface 126,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9201ab9b-d203-4bee-af6d-07fe0b1cab28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  88.6760380131386, -24.8402291447961, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  88.6760380131386, -24.8402291447961, 0.0254, !- X,Y,Z Vertex 2 {m}
  96.6151029691367, -16.9011641887981, 0.0254, !- X,Y,Z Vertex 3 {m}
  96.6151029691367, -16.9011641887981, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e59c69dd-a98a-46ee-aeff-2a5a79160d94}, !- Handle
  Sub Surface 127,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9462a6f2-34c2-45ad-9300-619207ed8eea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.5581245836602, -12.0980558083907, 2.44896322832919, !- X,Y,Z Vertex 1 {m}
  75.5581245836602, -12.0980558083907, 0.0254, !- X,Y,Z Vertex 2 {m}
  67.543085116636, -20.1130952754149, 0.0254, !- X,Y,Z Vertex 3 {m}
  67.543085116636, -20.1130952754149, 2.44896322832919; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ae81392-c926-4dfa-8844-b6a89788d6bf}, !- Handle
  Sub Surface 128,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a5d713ca-c69b-468d-9bfc-915d8bc905e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.7010520326563, -32.8152151252784, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  80.7010520326563, -32.8152151252784, 0.0254, !- X,Y,Z Vertex 2 {m}
  88.6401169886544, -24.8761501692803, 0.0254, !- X,Y,Z Vertex 3 {m}
  88.6401169886544, -24.8761501692803, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f778b06-e1a6-448c-8d4b-f8cac2fcc613}, !- Handle
  Sub Surface 129,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c077e6c9-3574-4f86-b793-d2ce043f19da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4917939990967, -35.4917939990967, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  35.4917939990967, -35.4917939990967, 0.0254, !- X,Y,Z Vertex 2 {m}
  42.5506396719834, -42.5506396719834, 0.0254, !- X,Y,Z Vertex 3 {m}
  42.5506396719834, -42.5506396719834, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1aaa758-faa7-4626-b693-b4d766e95653}, !- Handle
  Sub Surface 130,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d5d69906-f0a8-4884-b307-3424eeb14c09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.11272720961303, -7.11272720961306, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  7.11272720961303, -7.11272720961306, 0.0254, !- X,Y,Z Vertex 2 {m}
  14.1715728824998, -14.1715728824997, 0.0254, !- X,Y,Z Vertex 3 {m}
  14.1715728824998, -14.1715728824997, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0516ebce-d8df-457e-917b-fb43e5fbd46d}, !- Handle
  Sub Surface 131,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6f7cad8-35e1-4481-bc9e-16cd03e91cba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.726066052174, -40.7902011057607, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  72.726066052174, -40.7902011057607, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.6651310081721, -32.8511361497626, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.6651310081721, -32.8511361497626, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3dccb2b-c0a5-49d0-81a0-f797011c9841}, !- Handle
  Sub Surface 132,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d767f658-fab8-4733-9ceb-9568ebddc319}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.590088949619, -8.89025718383155, 2.45163064936508, !- X,Y,Z Vertex 1 {m}
  104.590088949619, -8.89025718383155, 0.0254, !- X,Y,Z Vertex 2 {m}
  98.1609882826323, -2.46115651684487, 0.0254, !- X,Y,Z Vertex 3 {m}
  98.1609882826323, -2.46115651684487, 2.45163064936508; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6df8cea9-7e73-4e69-b909-1ea70a6c6574}, !- Handle
  Sub Surface 133,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d894eea3-62ed-49e6-8198-5bf264e87d40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.5865606964676, -42.5865606964676, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  42.5865606964676, -42.5865606964676, 0.0254, !- X,Y,Z Vertex 2 {m}
  49.6454063693543, -49.6454063693543, 0.0254, !- X,Y,Z Vertex 3 {m}
  49.6454063693543, -49.6454063693543, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {968e666b-888e-4a3f-91a5-d66d8a4e30d3}, !- Handle
  Sub Surface 134,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da6a1db7-8f4b-4268-8375-ccb02fc1c4d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.3970273017258, -28.3970273017257, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  28.3970273017258, -28.3970273017257, 0.0254, !- X,Y,Z Vertex 2 {m}
  35.4558729746125, -35.4558729746125, 0.0254, !- X,Y,Z Vertex 3 {m}
  35.4558729746125, -35.4558729746125, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f24720d1-cb4a-4824-9865-114d9779ad05}, !- Handle
  Sub Surface 135,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e5d7ed52-95bd-4a4c-83bc-9b906d6b6b58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.125067258148, -2.4252354923606, 2.45163064936508, !- X,Y,Z Vertex 1 {m}
  98.125067258148, -2.4252354923606, 0.0254, !- X,Y,Z Vertex 2 {m}
  91.6959665911612, 4.00386517462602, 0.0254, !- X,Y,Z Vertex 3 {m}
  91.6959665911612, 4.00386517462602, 2.45163064936508; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {897a0167-89d1-4b44-a286-750856875c8c}, !- Handle
  Sub Surface 136,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f46c1a82-93e0-47ed-8bbb-ee165ecc6024}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  83.6090850751686, -4.04709531688232, 2.44896322832919, !- X,Y,Z Vertex 1 {m}
  83.6090850751686, -4.04709531688232, 0.0254, !- X,Y,Z Vertex 2 {m}
  75.5940456081444, -12.0621347839064, 0.0254, !- X,Y,Z Vertex 3 {m}
  75.5940456081444, -12.0621347839064, 2.44896322832919; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71e56700-6bbd-492e-b714-ced9128a0b54}, !- Handle
  Sub Surface 137,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f4dbc8ba-60bf-4f8c-aa66-5511cf2925d3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.8468402019682, -13.5546923682482, 2.45007341524247, !- X,Y,Z Vertex 1 {m}
  44.8468402019682, -13.5546923682482, 0.0254, !- X,Y,Z Vertex 2 {m}
  37.5780795271148, -6.28593169339487, 0.0254, !- X,Y,Z Vertex 3 {m}
  37.5780795271148, -6.28593169339487, 2.45007341524247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aeb531c3-ac0b-42b4-9d8b-091f60cf8e3a}, !- Handle
  Sub Surface 138,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f62d5e4b-422a-4325-b6d3-174f4c3f2274}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7760940912095, -56.7401730667252, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  56.7760940912095, -56.7401730667252, 0.0254, !- X,Y,Z Vertex 2 {m}
  64.7151590472075, -48.8011081107271, 0.0254, !- X,Y,Z Vertex 3 {m}
  64.7151590472075, -48.8011081107271, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16f389b3-50a4-4ad1-a556-765a860f1568}, !- Handle
  Sub Surface 139,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc67914f-b4c6-453b-85aa-0b65df8c6df7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3022606043549, -21.3022606043549, 2.45042799215916, !- X,Y,Z Vertex 1 {m}
  21.3022606043549, -21.3022606043549, 0.0254, !- X,Y,Z Vertex 2 {m}
  28.3611062772416, -28.3611062772415, 0.0254, !- X,Y,Z Vertex 3 {m}
  28.3611062772416, -28.3611062772415, 2.45042799215916; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41297ed5-3eba-4db8-9a06-f52e646e689d}, !- Handle
  Sub Surface 140,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff5bcbdc-015d-4031-9f4f-e418116414ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.7510800716918, -48.7651870862429, 2.44906670773634, !- X,Y,Z Vertex 1 {m}
  64.7510800716918, -48.7651870862429, 0.0254, !- X,Y,Z Vertex 2 {m}
  72.6901450276898, -40.8261221302449, 0.0254, !- X,Y,Z Vertex 3 {m}
  72.6901450276898, -40.8261221302449, 2.44906670773634; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {a17184a2-953f-414e-a305-c7cbcad227e4}, !- Handle
  Story 15,                               !- Name
  46.25,                                  !- Nominal Z Coordinate {m}
  3.75,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Handle
  4 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  46.25,                                  !- Z Origin {m}
  {a17184a2-953f-414e-a305-c7cbcad227e4}, !- Building Story Name
  {236b7799-d8b6-4aa5-a529-b28ef176cdd9}; !- Thermal Zone Name

OS:Surface,
  {01894dff-5eec-47f7-b405-52030843fa0a}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82303695842999, 7.82303695842997, 3.75, !- X,Y,Z Vertex 1 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {683f420c-9b34-4c34-95df-e12f84bcbb78}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64607391686, 15.64607391686, 3.75,   !- X,Y,Z Vertex 1 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0,  !- X,Y,Z Vertex 3 {m}
  7.82303695842999, 7.82303695842997, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9231e0e-d68d-4d1f-a9e1-996ebf61758e}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9507556161976, 8.34139221752247, 3.75, !- X,Y,Z Vertex 1 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 2 {m}
  15.64607391686, 15.64607391686, 0,      !- X,Y,Z Vertex 3 {m}
  15.64607391686, 15.64607391686, 3.75;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23cc4d86-7a35-4808-aa8f-340b6a5560dd}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2554373155352, 1.03671051818487, 3.75, !- X,Y,Z Vertex 1 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 2 {m}
  22.9507556161976, 8.34139221752247, 0,  !- X,Y,Z Vertex 3 {m}
  22.9507556161976, 8.34139221752247, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17f16842-6504-4336-992c-45a3e63a4452}, !- Handle
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5601190148727, -6.26797118115273, 3.75, !- X,Y,Z Vertex 1 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 2 {m}
  30.2554373155352, 1.03671051818487, 0,  !- X,Y,Z Vertex 3 {m}
  30.2554373155352, 1.03671051818487, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ce424ee-0663-40f8-8468-59f0b7e49f83}, !- Handle
  Surface 427,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8648007142103, -13.5726528804903, 3.75, !- X,Y,Z Vertex 1 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 2 {m}
  37.5601190148727, -6.26797118115273, 0, !- X,Y,Z Vertex 3 {m}
  37.5601190148727, -6.26797118115273, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5d1eec1-363b-4beb-afe1-8d0183776a76}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1694824135479, -20.8773345798279, 3.75, !- X,Y,Z Vertex 1 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 2 {m}
  44.8648007142103, -13.5726528804903, 0, !- X,Y,Z Vertex 3 {m}
  44.8648007142103, -13.5726528804903, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c375da75-6eb2-4601-8c05-566b29f599d7}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4741641128855, -28.1820162791654, 3.75, !- X,Y,Z Vertex 1 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 2 {m}
  52.1694824135479, -20.8773345798279, 0, !- X,Y,Z Vertex 3 {m}
  52.1694824135479, -20.8773345798279, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd16e78f-33a8-40ea-a95c-b2b830177b37}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5251246043939, -20.131055787657, 3.75, !- X,Y,Z Vertex 1 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 2 {m}
  59.4741641128855, -28.1820162791654, 0, !- X,Y,Z Vertex 3 {m}
  59.4741641128855, -28.1820162791654, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9801289-7a8a-4b4e-87b4-a7efec0474d7}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5760850959023, -12.0800952961486, 3.75, !- X,Y,Z Vertex 1 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 2 {m}
  67.5251246043939, -20.131055787657, 0,  !- X,Y,Z Vertex 3 {m}
  67.5251246043939, -20.131055787657, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccf8ffa1-4b36-4969-87a2-044f870d4d30}, !- Handle
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6270455874107, -4.0291348046402, 3.75, !- X,Y,Z Vertex 1 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 2 {m}
  75.5760850959023, -12.0800952961486, 0, !- X,Y,Z Vertex 3 {m}
  75.5760850959023, -12.0800952961486, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a622d015-c54f-4e99-b1fe-98bda5b78954}, !- Handle
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6780060789191, 4.02182568686817, 3.75, !- X,Y,Z Vertex 1 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 2 {m}
  83.6270455874107, -4.0291348046402, 0,  !- X,Y,Z Vertex 3 {m}
  83.6270455874107, -4.0291348046402, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b2f8bd8-310b-419c-acb5-1aff7e83feb8}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1430277703901, -2.44319600460273, 3.75, !- X,Y,Z Vertex 1 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 2 {m}
  91.6780060789191, 4.02182568686817, 0,  !- X,Y,Z Vertex 3 {m}
  91.6780060789191, 4.02182568686817, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7008c321-cda6-447d-9e06-5ac452a8de05}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.608049461861, -8.90821769607368, 3.75, !- X,Y,Z Vertex 1 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 2 {m}
  98.1430277703901, -2.44319600460273, 0, !- X,Y,Z Vertex 3 {m}
  98.1430277703901, -2.44319600460273, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07a46139-75c9-446c-95f2-ad753f35e923}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6330634813788, -16.883203676556, 3.75, !- X,Y,Z Vertex 1 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 2 {m}
  104.608049461861, -8.90821769607368, 0, !- X,Y,Z Vertex 3 {m}
  104.608049461861, -8.90821769607368, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13b289ff-68bc-4e56-93ce-172b32407886}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6580775008965, -24.8581896570382, 3.75, !- X,Y,Z Vertex 1 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 2 {m}
  96.6330634813788, -16.883203676556, 0,  !- X,Y,Z Vertex 3 {m}
  96.6330634813788, -16.883203676556, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2c3e234-cc2c-4412-a741-f91a5822b186}, !- Handle
  Surface 438,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6830915204142, -32.8331756375205, 3.75, !- X,Y,Z Vertex 1 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6580775008965, -24.8581896570382, 0, !- X,Y,Z Vertex 3 {m}
  88.6580775008965, -24.8581896570382, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29245daa-20c0-4a67-9682-7ae7e6416e55}, !- Handle
  Surface 439,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7081055399319, -40.8081616180028, 3.75, !- X,Y,Z Vertex 1 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 2 {m}
  80.6830915204142, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6830915204142, -32.8331756375205, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48017edd-3921-42c4-b6e5-11b17617a7f2}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7331195594496, -48.783147598485, 3.75, !- X,Y,Z Vertex 1 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 2 {m}
  72.7081055399319, -40.8081616180028, 0, !- X,Y,Z Vertex 3 {m}
  72.7081055399319, -40.8081616180028, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9adc033-3d57-4858-bbbc-f4b946b841f0}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7581335789674, -56.7581335789673, 3.75, !- X,Y,Z Vertex 1 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 2 {m}
  64.7331195594496, -48.783147598485, 0,  !- X,Y,Z Vertex 3 {m}
  64.7331195594496, -48.783147598485, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {229df67b-fe36-4155-8933-d6bd96f963b8}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6633668815964, -49.6633668815964, 3.75, !- X,Y,Z Vertex 1 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 2 {m}
  56.7581335789674, -56.7581335789673, 0, !- X,Y,Z Vertex 3 {m}
  56.7581335789674, -56.7581335789673, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9016c3e4-890a-4508-87b4-bd6e0b3d427b}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5686001842255, -42.5686001842255, 3.75, !- X,Y,Z Vertex 1 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 2 {m}
  49.6633668815964, -49.6633668815964, 0, !- X,Y,Z Vertex 3 {m}
  49.6633668815964, -49.6633668815964, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72bebb0d-1b6d-4103-9315-fec3d88537ef}, !- Handle
  Surface 444,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4738334868546, -35.4738334868546, 3.75, !- X,Y,Z Vertex 1 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 2 {m}
  42.5686001842255, -42.5686001842255, 0, !- X,Y,Z Vertex 3 {m}
  42.5686001842255, -42.5686001842255, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1939caa-7a1e-46dc-964b-97453b9f8c95}, !- Handle
  Surface 445,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3790667894837, -28.3790667894836, 3.75, !- X,Y,Z Vertex 1 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 2 {m}
  35.4738334868546, -35.4738334868546, 0, !- X,Y,Z Vertex 3 {m}
  35.4738334868546, -35.4738334868546, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4be46c3-a24d-4f8c-849e-37863904e5a9}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2843000921128, -21.2843000921128, 3.75, !- X,Y,Z Vertex 1 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 2 {m}
  28.3790667894837, -28.3790667894836, 0, !- X,Y,Z Vertex 3 {m}
  28.3790667894837, -28.3790667894836, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07d65324-2658-4b96-9166-7d3c47fb9151}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1895333947419, -14.1895333947418, 3.75, !- X,Y,Z Vertex 1 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 2 {m}
  21.2843000921128, -21.2843000921128, 0, !- X,Y,Z Vertex 3 {m}
  21.2843000921128, -21.2843000921128, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c8a2f2-9f54-4c91-b3ef-b29ab8f55750}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09476669737089, -7.09476669737092, 3.75, !- X,Y,Z Vertex 1 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 2 {m}
  14.1895333947419, -14.1895333947418, 0, !- X,Y,Z Vertex 3 {m}
  14.1895333947419, -14.1895333947418, 3.75; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9102ae33-8023-4b11-9230-0520f42fe08d}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471ddf4d-0cde-427c-9ed1-9a938efbe46c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.19744231092045e-14, 3.75, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09476669737089, -7.09476669737092, 0, !- X,Y,Z Vertex 3 {m}
  7.09476669737089, -7.09476669737092, 3.75; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {109dfb97-0c68-41f2-b156-476a6aa86ecd}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0fd904b-ad16-46f1-8f54-32f370c84fd4}, !- Zone Air Inlet Port List
  {b5811469-64a4-44c8-b7c2-b859500979bc}, !- Zone Air Exhaust Port List
  {49e97b37-0d1b-4578-b14d-ad86676cd81d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee45421b-2e4c-4a0c-acbf-ba266211bdf8}, !- Handle
  Node 1,                                 !- Name
  {49e97b37-0d1b-4578-b14d-ad86676cd81d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49e97b37-0d1b-4578-b14d-ad86676cd81d}, !- Handle
  {c2c3b175-867a-48ec-b45a-0dffa6c4f9b1}, !- Name
  {109dfb97-0c68-41f2-b156-476a6aa86ecd}, !- Source Object
  11,                                     !- Outlet Port
  {ee45421b-2e4c-4a0c-acbf-ba266211bdf8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0fd904b-ad16-46f1-8f54-32f370c84fd4}, !- Handle
  Port List 1,                            !- Name
  {109dfb97-0c68-41f2-b156-476a6aa86ecd}; !- HVAC Component

OS:PortList,
  {b5811469-64a4-44c8-b7c2-b859500979bc}, !- Handle
  Port List 2,                            !- Name
  {109dfb97-0c68-41f2-b156-476a6aa86ecd}; !- HVAC Component

OS:Sizing:Zone,
  {725b10b9-23e4-4c57-bec3-1e8bc50c0e6a}, !- Handle
  {109dfb97-0c68-41f2-b156-476a6aa86ecd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b15d6163-176c-44b8-899d-74ce983c69d2}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {109dfb97-0c68-41f2-b156-476a6aa86ecd}; !- Thermal Zone

OS:ThermalZone,
  {d7b5a3b1-c1da-4aa6-88ae-9d3f7d77f64a}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e3ebda5-8218-43f5-bdbd-28c53e19e622}, !- Zone Air Inlet Port List
  {c705fa7d-55bd-4c94-9971-9ae9642d8ac0}, !- Zone Air Exhaust Port List
  {68b741e1-a8ac-4bce-962e-be93be7b8186}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68034086-16a7-4722-a679-fb323a6db528}, !- Handle
  Node 2,                                 !- Name
  {68b741e1-a8ac-4bce-962e-be93be7b8186}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68b741e1-a8ac-4bce-962e-be93be7b8186}, !- Handle
  {fe507feb-739f-44c8-804a-7920bed32269}, !- Name
  {d7b5a3b1-c1da-4aa6-88ae-9d3f7d77f64a}, !- Source Object
  11,                                     !- Outlet Port
  {68034086-16a7-4722-a679-fb323a6db528}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e3ebda5-8218-43f5-bdbd-28c53e19e622}, !- Handle
  Port List 3,                            !- Name
  {d7b5a3b1-c1da-4aa6-88ae-9d3f7d77f64a}; !- HVAC Component

OS:PortList,
  {c705fa7d-55bd-4c94-9971-9ae9642d8ac0}, !- Handle
  Port List 4,                            !- Name
  {d7b5a3b1-c1da-4aa6-88ae-9d3f7d77f64a}; !- HVAC Component

OS:Sizing:Zone,
  {38a67b74-193b-422a-aac0-56154496a75a}, !- Handle
  {d7b5a3b1-c1da-4aa6-88ae-9d3f7d77f64a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2efefccb-ed31-400c-8922-4fd88dd12df3}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {d7b5a3b1-c1da-4aa6-88ae-9d3f7d77f64a}; !- Thermal Zone

OS:ThermalZone,
  {40902ab7-4d6c-4441-a10e-5869d3e6282b}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91eaed4d-d00b-4c0a-8bf8-623a99b638e8}, !- Zone Air Inlet Port List
  {5861856a-830a-4fc9-945d-e16e69e88521}, !- Zone Air Exhaust Port List
  {95e031b9-ab4b-4886-acab-81cac8d66fa0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f727304e-078d-4f06-ab46-26d16f700203}, !- Handle
  Node 3,                                 !- Name
  {95e031b9-ab4b-4886-acab-81cac8d66fa0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95e031b9-ab4b-4886-acab-81cac8d66fa0}, !- Handle
  {9095bba1-15c4-4681-ac3e-a794f6cad8fe}, !- Name
  {40902ab7-4d6c-4441-a10e-5869d3e6282b}, !- Source Object
  11,                                     !- Outlet Port
  {f727304e-078d-4f06-ab46-26d16f700203}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91eaed4d-d00b-4c0a-8bf8-623a99b638e8}, !- Handle
  Port List 5,                            !- Name
  {40902ab7-4d6c-4441-a10e-5869d3e6282b}; !- HVAC Component

OS:PortList,
  {5861856a-830a-4fc9-945d-e16e69e88521}, !- Handle
  Port List 6,                            !- Name
  {40902ab7-4d6c-4441-a10e-5869d3e6282b}; !- HVAC Component

OS:Sizing:Zone,
  {2aedf964-ecee-4456-a7e5-e6fe9e1423a4}, !- Handle
  {40902ab7-4d6c-4441-a10e-5869d3e6282b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1b2514dc-2c6e-4d2f-b7e6-a1b3150b3815}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {40902ab7-4d6c-4441-a10e-5869d3e6282b}; !- Thermal Zone

OS:ThermalZone,
  {baae4ae8-3a48-4d1c-86f1-ea68cd8152cd}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca6e981d-15c1-4409-ba2c-4c0647ebe323}, !- Zone Air Inlet Port List
  {784e3dde-1e7d-4608-b9c4-489bc54c11c9}, !- Zone Air Exhaust Port List
  {5ecf17ca-5304-418b-9de6-c0e24bf096f0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60323b10-a50b-4cea-9608-abb7b192f1bd}, !- Handle
  Node 4,                                 !- Name
  {5ecf17ca-5304-418b-9de6-c0e24bf096f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ecf17ca-5304-418b-9de6-c0e24bf096f0}, !- Handle
  {f77d046e-5675-44ee-88ac-3c512302fa1a}, !- Name
  {baae4ae8-3a48-4d1c-86f1-ea68cd8152cd}, !- Source Object
  11,                                     !- Outlet Port
  {60323b10-a50b-4cea-9608-abb7b192f1bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca6e981d-15c1-4409-ba2c-4c0647ebe323}, !- Handle
  Port List 7,                            !- Name
  {baae4ae8-3a48-4d1c-86f1-ea68cd8152cd}; !- HVAC Component

OS:PortList,
  {784e3dde-1e7d-4608-b9c4-489bc54c11c9}, !- Handle
  Port List 8,                            !- Name
  {baae4ae8-3a48-4d1c-86f1-ea68cd8152cd}; !- HVAC Component

OS:Sizing:Zone,
  {5a76fa1a-229e-4892-9617-1ba671314d97}, !- Handle
  {baae4ae8-3a48-4d1c-86f1-ea68cd8152cd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {99dbfee7-e474-46c4-a7eb-2a146f1004bd}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {baae4ae8-3a48-4d1c-86f1-ea68cd8152cd}; !- Thermal Zone

OS:ThermalZone,
  {19f17370-6478-471b-953a-ca87c443c1e8}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {636b9f86-ccf4-4f66-bd01-191ec977a41e}, !- Zone Air Inlet Port List
  {615b3f86-cc87-4708-a71d-02e3f3ad35b2}, !- Zone Air Exhaust Port List
  {642d4dd1-d13c-46a1-a20e-1a70cd189df6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {acff83d2-5350-4c29-9bac-26f2ecb0f8d0}, !- Handle
  Node 5,                                 !- Name
  {642d4dd1-d13c-46a1-a20e-1a70cd189df6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {642d4dd1-d13c-46a1-a20e-1a70cd189df6}, !- Handle
  {789ab0f4-183a-4282-a836-ce8013c5591b}, !- Name
  {19f17370-6478-471b-953a-ca87c443c1e8}, !- Source Object
  11,                                     !- Outlet Port
  {acff83d2-5350-4c29-9bac-26f2ecb0f8d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {636b9f86-ccf4-4f66-bd01-191ec977a41e}, !- Handle
  Port List 9,                            !- Name
  {19f17370-6478-471b-953a-ca87c443c1e8}; !- HVAC Component

OS:PortList,
  {615b3f86-cc87-4708-a71d-02e3f3ad35b2}, !- Handle
  Port List 10,                           !- Name
  {19f17370-6478-471b-953a-ca87c443c1e8}; !- HVAC Component

OS:Sizing:Zone,
  {72f8891c-12ce-4f02-b8eb-6be10d4796e1}, !- Handle
  {19f17370-6478-471b-953a-ca87c443c1e8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7339c486-a06f-4f89-8fbd-731c29e2dbee}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {19f17370-6478-471b-953a-ca87c443c1e8}; !- Thermal Zone

OS:ThermalZone,
  {688dad87-a0eb-4c0a-9130-b92d391133b0}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da2fb0ba-ff05-4019-8c31-4c7133fa01ec}, !- Zone Air Inlet Port List
  {39367945-c1d6-432b-8b2f-0ecf3b303eb0}, !- Zone Air Exhaust Port List
  {d129d674-cd29-42e7-86b7-e31f1273ecfd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7136c0c-47b0-4cbf-b516-cd55ddcd5ff9}, !- Handle
  Node 6,                                 !- Name
  {d129d674-cd29-42e7-86b7-e31f1273ecfd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d129d674-cd29-42e7-86b7-e31f1273ecfd}, !- Handle
  {821d3848-ce07-4307-a15e-422595602ee0}, !- Name
  {688dad87-a0eb-4c0a-9130-b92d391133b0}, !- Source Object
  11,                                     !- Outlet Port
  {b7136c0c-47b0-4cbf-b516-cd55ddcd5ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da2fb0ba-ff05-4019-8c31-4c7133fa01ec}, !- Handle
  Port List 11,                           !- Name
  {688dad87-a0eb-4c0a-9130-b92d391133b0}; !- HVAC Component

OS:PortList,
  {39367945-c1d6-432b-8b2f-0ecf3b303eb0}, !- Handle
  Port List 12,                           !- Name
  {688dad87-a0eb-4c0a-9130-b92d391133b0}; !- HVAC Component

OS:Sizing:Zone,
  {fc669fc6-8195-4d20-813c-2add8a062bdc}, !- Handle
  {688dad87-a0eb-4c0a-9130-b92d391133b0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4073bd75-03ae-4742-ac7f-6a1d5c2db793}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {688dad87-a0eb-4c0a-9130-b92d391133b0}; !- Thermal Zone

OS:ThermalZone,
  {1626ad01-78ba-4178-b37c-75bfd71f5bdd}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c015045b-a08e-4c71-bf57-3437d6bbe0b3}, !- Zone Air Inlet Port List
  {ee9bd197-8433-46c7-b9b2-1be380c2e977}, !- Zone Air Exhaust Port List
  {5d50611e-77d3-418d-8285-fc9052d025ca}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b494acc-c130-4070-a03f-168f6e79b2fa}, !- Handle
  Node 7,                                 !- Name
  {5d50611e-77d3-418d-8285-fc9052d025ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d50611e-77d3-418d-8285-fc9052d025ca}, !- Handle
  {672534c1-7709-4d49-ab51-9c4a404005fc}, !- Name
  {1626ad01-78ba-4178-b37c-75bfd71f5bdd}, !- Source Object
  11,                                     !- Outlet Port
  {5b494acc-c130-4070-a03f-168f6e79b2fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c015045b-a08e-4c71-bf57-3437d6bbe0b3}, !- Handle
  Port List 13,                           !- Name
  {1626ad01-78ba-4178-b37c-75bfd71f5bdd}; !- HVAC Component

OS:PortList,
  {ee9bd197-8433-46c7-b9b2-1be380c2e977}, !- Handle
  Port List 14,                           !- Name
  {1626ad01-78ba-4178-b37c-75bfd71f5bdd}; !- HVAC Component

OS:Sizing:Zone,
  {c37a4ba1-d84b-4b21-87fc-3ef7063a1ef6}, !- Handle
  {1626ad01-78ba-4178-b37c-75bfd71f5bdd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7bad54ed-c3e9-49d5-b64d-17e0403c78b8}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {1626ad01-78ba-4178-b37c-75bfd71f5bdd}; !- Thermal Zone

OS:ThermalZone,
  {236b7799-d8b6-4aa5-a529-b28ef176cdd9}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {507a35f0-45bb-493e-890c-cf7435611760}, !- Zone Air Inlet Port List
  {039e8a7f-2041-48cd-aa75-15e70831787a}, !- Zone Air Exhaust Port List
  {e7131d94-d5be-4444-a6b5-1d490470a734}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cadd1acc-8e66-4e10-bbb8-ca06fa42b9ea}, !- Handle
  Node 8,                                 !- Name
  {e7131d94-d5be-4444-a6b5-1d490470a734}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7131d94-d5be-4444-a6b5-1d490470a734}, !- Handle
  {e15c33f0-23b5-4cd8-9058-bfc73393efdc}, !- Name
  {236b7799-d8b6-4aa5-a529-b28ef176cdd9}, !- Source Object
  11,                                     !- Outlet Port
  {cadd1acc-8e66-4e10-bbb8-ca06fa42b9ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {507a35f0-45bb-493e-890c-cf7435611760}, !- Handle
  Port List 15,                           !- Name
  {236b7799-d8b6-4aa5-a529-b28ef176cdd9}; !- HVAC Component

OS:PortList,
  {039e8a7f-2041-48cd-aa75-15e70831787a}, !- Handle
  Port List 16,                           !- Name
  {236b7799-d8b6-4aa5-a529-b28ef176cdd9}; !- HVAC Component

OS:Sizing:Zone,
  {6156ec8d-1743-4577-a068-6b967ed6b347}, !- Handle
  {236b7799-d8b6-4aa5-a529-b28ef176cdd9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {644ec18b-a376-4287-9c24-8c158199e42b}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {236b7799-d8b6-4aa5-a529-b28ef176cdd9}; !- Thermal Zone

OS:ThermalZone,
  {e3bd8554-de2d-493c-8167-d6345c0ba903}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af06e3fc-f861-4220-be9b-79109177215a}, !- Zone Air Inlet Port List
  {1dff3c01-26a2-45eb-975d-8ce451a015b9}, !- Zone Air Exhaust Port List
  {41989579-c774-43bb-987f-9ce239641efe}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ad040ff-d079-4f10-9028-f5a7b9c38e4b}, !- Handle
  Node 9,                                 !- Name
  {41989579-c774-43bb-987f-9ce239641efe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41989579-c774-43bb-987f-9ce239641efe}, !- Handle
  {7033c66b-38cf-42c7-b0cb-7ec1b39e5683}, !- Name
  {e3bd8554-de2d-493c-8167-d6345c0ba903}, !- Source Object
  11,                                     !- Outlet Port
  {7ad040ff-d079-4f10-9028-f5a7b9c38e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af06e3fc-f861-4220-be9b-79109177215a}, !- Handle
  Port List 17,                           !- Name
  {e3bd8554-de2d-493c-8167-d6345c0ba903}; !- HVAC Component

OS:PortList,
  {1dff3c01-26a2-45eb-975d-8ce451a015b9}, !- Handle
  Port List 18,                           !- Name
  {e3bd8554-de2d-493c-8167-d6345c0ba903}; !- HVAC Component

OS:Sizing:Zone,
  {850b91bc-490c-49bd-aaaf-27ad79727842}, !- Handle
  {e3bd8554-de2d-493c-8167-d6345c0ba903}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {469807aa-ca77-489a-ab06-88e13c0c7d4f}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {e3bd8554-de2d-493c-8167-d6345c0ba903}; !- Thermal Zone

OS:ThermalZone,
  {1e522877-a945-4654-9c46-190460f47063}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32831345-b7c6-416d-ae22-aba99d28190e}, !- Zone Air Inlet Port List
  {19ba3cf0-3527-481c-a342-3528eb43d048}, !- Zone Air Exhaust Port List
  {c3baa423-bf01-4e95-aed5-132ea4c630c1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d0c3930-d9be-4fe0-9a92-36839f6fd64a}, !- Handle
  Node 10,                                !- Name
  {c3baa423-bf01-4e95-aed5-132ea4c630c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3baa423-bf01-4e95-aed5-132ea4c630c1}, !- Handle
  {275929d5-2219-4025-ba5e-c7bbe7b91efd}, !- Name
  {1e522877-a945-4654-9c46-190460f47063}, !- Source Object
  11,                                     !- Outlet Port
  {8d0c3930-d9be-4fe0-9a92-36839f6fd64a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32831345-b7c6-416d-ae22-aba99d28190e}, !- Handle
  Port List 19,                           !- Name
  {1e522877-a945-4654-9c46-190460f47063}; !- HVAC Component

OS:PortList,
  {19ba3cf0-3527-481c-a342-3528eb43d048}, !- Handle
  Port List 20,                           !- Name
  {1e522877-a945-4654-9c46-190460f47063}; !- HVAC Component

OS:Sizing:Zone,
  {1f7e0804-4384-481c-9036-f6a32976065b}, !- Handle
  {1e522877-a945-4654-9c46-190460f47063}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {912b27d9-7ef1-4b8d-ad36-d60558101332}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {1e522877-a945-4654-9c46-190460f47063}; !- Thermal Zone

OS:ThermalZone,
  {3f9a6f5c-bcac-47fa-a2f9-8cd88b7cc726}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {442e5a5e-8a05-4b0e-8877-7e6a75191d10}, !- Zone Air Inlet Port List
  {2d4a5ef4-c1ba-4be3-a678-758964ed5c32}, !- Zone Air Exhaust Port List
  {90f342e0-7345-4eaa-a584-368f9321ec4c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2bf09238-1220-4d98-aaf2-eca7849232e0}, !- Handle
  Node 11,                                !- Name
  {90f342e0-7345-4eaa-a584-368f9321ec4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90f342e0-7345-4eaa-a584-368f9321ec4c}, !- Handle
  {d6218717-f95d-400f-afb0-9437267369f4}, !- Name
  {3f9a6f5c-bcac-47fa-a2f9-8cd88b7cc726}, !- Source Object
  11,                                     !- Outlet Port
  {2bf09238-1220-4d98-aaf2-eca7849232e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {442e5a5e-8a05-4b0e-8877-7e6a75191d10}, !- Handle
  Port List 21,                           !- Name
  {3f9a6f5c-bcac-47fa-a2f9-8cd88b7cc726}; !- HVAC Component

OS:PortList,
  {2d4a5ef4-c1ba-4be3-a678-758964ed5c32}, !- Handle
  Port List 22,                           !- Name
  {3f9a6f5c-bcac-47fa-a2f9-8cd88b7cc726}; !- HVAC Component

OS:Sizing:Zone,
  {4e06ba78-41db-4445-87fa-33526fab414a}, !- Handle
  {3f9a6f5c-bcac-47fa-a2f9-8cd88b7cc726}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ee6110c7-0588-4665-b3f4-78970e7167f2}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {3f9a6f5c-bcac-47fa-a2f9-8cd88b7cc726}; !- Thermal Zone

OS:ThermalZone,
  {40567546-9cec-4ca2-9a27-cad79fefce71}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {565d3ba2-affc-4a58-a726-68ee4769f664}, !- Zone Air Inlet Port List
  {80bc63f5-a4f4-4a6d-a9ef-7aa597d769b9}, !- Zone Air Exhaust Port List
  {b07134d5-41d5-418c-86a6-2bd4a2f65cdb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {175f7c19-0565-42b7-aedd-fb03eb0c4ded}, !- Handle
  Node 12,                                !- Name
  {b07134d5-41d5-418c-86a6-2bd4a2f65cdb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b07134d5-41d5-418c-86a6-2bd4a2f65cdb}, !- Handle
  {ea6af01a-cdcb-4487-9ef6-9a7b0362a545}, !- Name
  {40567546-9cec-4ca2-9a27-cad79fefce71}, !- Source Object
  11,                                     !- Outlet Port
  {175f7c19-0565-42b7-aedd-fb03eb0c4ded}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {565d3ba2-affc-4a58-a726-68ee4769f664}, !- Handle
  Port List 23,                           !- Name
  {40567546-9cec-4ca2-9a27-cad79fefce71}; !- HVAC Component

OS:PortList,
  {80bc63f5-a4f4-4a6d-a9ef-7aa597d769b9}, !- Handle
  Port List 24,                           !- Name
  {40567546-9cec-4ca2-9a27-cad79fefce71}; !- HVAC Component

OS:Sizing:Zone,
  {f6d68663-d7c0-4653-90a5-51d6ab7a04a1}, !- Handle
  {40567546-9cec-4ca2-9a27-cad79fefce71}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {00650b00-ca09-422e-9120-21d26041dcbd}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {40567546-9cec-4ca2-9a27-cad79fefce71}; !- Thermal Zone

OS:ThermalZone,
  {30320dc0-b02d-4da5-8677-64965650b82c}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48faee97-3599-43e4-a7bc-26b69599d5e5}, !- Zone Air Inlet Port List
  {c1c8e4ea-f6dd-47a8-89c2-c1d1be6e8162}, !- Zone Air Exhaust Port List
  {8507113b-979e-41be-9426-7c1a20e7eacb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6760bb97-6b38-464c-a93d-158c400b8f19}, !- Handle
  Node 13,                                !- Name
  {8507113b-979e-41be-9426-7c1a20e7eacb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8507113b-979e-41be-9426-7c1a20e7eacb}, !- Handle
  {adda5c16-956f-4240-8895-37280bb6527b}, !- Name
  {30320dc0-b02d-4da5-8677-64965650b82c}, !- Source Object
  11,                                     !- Outlet Port
  {6760bb97-6b38-464c-a93d-158c400b8f19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48faee97-3599-43e4-a7bc-26b69599d5e5}, !- Handle
  Port List 25,                           !- Name
  {30320dc0-b02d-4da5-8677-64965650b82c}; !- HVAC Component

OS:PortList,
  {c1c8e4ea-f6dd-47a8-89c2-c1d1be6e8162}, !- Handle
  Port List 26,                           !- Name
  {30320dc0-b02d-4da5-8677-64965650b82c}; !- HVAC Component

OS:Sizing:Zone,
  {b50f6710-171e-414f-8b6e-6c8ae3930b49}, !- Handle
  {30320dc0-b02d-4da5-8677-64965650b82c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {57c11447-9662-4f0b-a6de-772ffc088dec}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {30320dc0-b02d-4da5-8677-64965650b82c}; !- Thermal Zone

OS:ThermalZone,
  {4d9e637f-26df-4462-9e5d-a80c8dcc6c37}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34b7ac8d-d237-434a-97dd-77414eaf464d}, !- Zone Air Inlet Port List
  {3e95176d-22c9-415b-83f5-b256b5db934b}, !- Zone Air Exhaust Port List
  {f2afe8b0-9641-453e-8ace-dfed0bca4df1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61c46e72-a5f5-45c5-8190-16eafd6b1c6f}, !- Handle
  Node 14,                                !- Name
  {f2afe8b0-9641-453e-8ace-dfed0bca4df1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2afe8b0-9641-453e-8ace-dfed0bca4df1}, !- Handle
  {36e22966-f613-4147-9d4c-e105f7b68001}, !- Name
  {4d9e637f-26df-4462-9e5d-a80c8dcc6c37}, !- Source Object
  11,                                     !- Outlet Port
  {61c46e72-a5f5-45c5-8190-16eafd6b1c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34b7ac8d-d237-434a-97dd-77414eaf464d}, !- Handle
  Port List 27,                           !- Name
  {4d9e637f-26df-4462-9e5d-a80c8dcc6c37}; !- HVAC Component

OS:PortList,
  {3e95176d-22c9-415b-83f5-b256b5db934b}, !- Handle
  Port List 28,                           !- Name
  {4d9e637f-26df-4462-9e5d-a80c8dcc6c37}; !- HVAC Component

OS:Sizing:Zone,
  {1cc5d412-be04-4650-ab4a-af71a200c751}, !- Handle
  {4d9e637f-26df-4462-9e5d-a80c8dcc6c37}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {802b4179-c92a-424a-b82a-e558beb25a33}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {4d9e637f-26df-4462-9e5d-a80c8dcc6c37}; !- Thermal Zone

OS:ThermalZone,
  {89a81023-7a07-494b-8147-aae2d34d1185}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c24cb34e-a581-4d9e-a68b-1580f08f7489}, !- Zone Air Inlet Port List
  {038af642-ffc0-479b-b038-4f460eac516f}, !- Zone Air Exhaust Port List
  {3f515b74-9beb-44b1-9461-ed1ccefe58f2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a37aec43-c2e1-492f-8198-d25af5898234}, !- Handle
  Node 15,                                !- Name
  {3f515b74-9beb-44b1-9461-ed1ccefe58f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f515b74-9beb-44b1-9461-ed1ccefe58f2}, !- Handle
  {33ad171d-f8a3-40be-9975-8129a53c4a38}, !- Name
  {89a81023-7a07-494b-8147-aae2d34d1185}, !- Source Object
  11,                                     !- Outlet Port
  {a37aec43-c2e1-492f-8198-d25af5898234}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c24cb34e-a581-4d9e-a68b-1580f08f7489}, !- Handle
  Port List 29,                           !- Name
  {89a81023-7a07-494b-8147-aae2d34d1185}; !- HVAC Component

OS:PortList,
  {038af642-ffc0-479b-b038-4f460eac516f}, !- Handle
  Port List 30,                           !- Name
  {89a81023-7a07-494b-8147-aae2d34d1185}; !- HVAC Component

OS:Sizing:Zone,
  {9d896653-f9f3-4585-8deb-e6015fd1dc2d}, !- Handle
  {89a81023-7a07-494b-8147-aae2d34d1185}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7f712c6e-5ec7-4d5f-b1b2-cbd9988f1439}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {89a81023-7a07-494b-8147-aae2d34d1185}; !- Thermal Zone

OS:Space,
  {947b081c-bbf6-467f-bf8f-9b18223289ec}, !- Handle
  Roof,                                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.0553339831846,                      !- X Origin {m}
  11.667261889578,                        !- Y Origin {m}
  49.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6a68123c-652e-45f7-bc7e-e287f15689a6}; !- Thermal Zone Name

OS:Surface,
  {7147a2d3-ce9f-4250-b062-78c216691358}, !- Handle
  Surface 456,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {947b081c-bbf6-467f-bf8f-9b18223289ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30468169933759, -7.30468169933757, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1277186577676, 0.518355259092468, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7f53e5a9-8b95-4ada-9e5b-45d7fdcaa93c}, !- Handle
  Roof 1,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.2322970247546,                      !- X Origin {m}
  19.490298848008,                        !- Y Origin {m}
  49.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {56d3c50d-beee-423f-a4e1-e35466a2dc95}; !- Thermal Zone Name

OS:Surface,
  {1aec936c-6bef-42a8-af85-c401b6a27071}, !- Handle
  Surface 462,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7f53e5a9-8b95-4ada-9e5b-45d7fdcaa93c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30468169933759, -7.30468169933753, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1277186577676, 0.51835525909247, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82303695842999, 7.82303695842997, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.19744231092045e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {088ba11a-4b3a-4dfb-a5a3-a11030a25ae6}, !- Handle
  Roof 2,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.750652283847,                       !- X Origin {m}
  4.36258019024046,                       !- Y Origin {m}
  49.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8dc783d0-6cb1-44d5-8681-a4207d752e5f}; !- Thermal Zone Name

OS:Surface,
  {b359c400-96d9-40a3-8238-7bb41d521184}, !- Handle
  Surface 468,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {088ba11a-4b3a-4dfb-a5a3-a11030a25ae6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30468169933761, -7.30468169933758, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1277186577676, 0.518355259092424, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82303695843001, 7.82303695843004, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.5527136788005e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {04c0da0c-4670-49c4-85cc-7d5142d348a1}, !- Handle
  Roof 3,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -39.927615325417,                       !- X Origin {m}
  12.1856171486705,                       !- Y Origin {m}
  49.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {94ab9af3-411f-43a6-9a7d-a31b6c54b98a}; !- Thermal Zone Name

OS:Surface,
  {8519a9fd-a0eb-46c8-9e28-5188801eaf47}, !- Handle
  Surface 474,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {04c0da0c-4670-49c4-85cc-7d5142d348a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30468169933761, -7.30468169933758, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1277186577676, 0.518355259092443, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82303695843001, 7.82303695843004, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.44089209850063e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {20d90d7b-0269-47ed-be48-fc13391e40dd}, !- Handle
  Roof 4,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40.4459705845094,                      !- X Origin {m}
  -2.94210150909712,                      !- Y Origin {m}
  49.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {688cb467-8a2f-4f94-899a-784d25f7991d}; !- Thermal Zone Name

OS:Surface,
  {a08edfef-6b0b-4449-89ee-4b632ad43c2a}, !- Handle
  Surface 480,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {20d90d7b-0269-47ed-be48-fc13391e40dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30468169933754, -7.30468169933758, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1277186577675, 0.518355259092429, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82303695843004, 7.82303695843, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -8.88178419700125e-16, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {31aaf793-daa3-4019-8ada-47a92ec4c90d}, !- Handle
  Roof 5,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -32.6229336260794,                      !- X Origin {m}
  4.88093544933288,                       !- Y Origin {m}
  49.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a52ef150-31d1-496c-bc66-3cd8cae4461b}; !- Thermal Zone Name

OS:Surface,
  {3fae1c81-91b4-4275-a802-4eac7912ffa0}, !- Handle
  Surface 486,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31aaf793-daa3-4019-8ada-47a92ec4c90d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30468169933754, -7.30468169933757, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1277186577675, 0.51835525909243, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82303695843004, 7.82303695843002, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {187bf961-1166-478e-8b1c-d6197c33d0c9}, !- Handle
  Roof 6,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -33.1412888851719,                      !- X Origin {m}
  -10.2467832084347,                      !- Y Origin {m}
  49.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9ecf040a-78d2-4e6d-91b6-79c0c9284069}; !- Thermal Zone Name

OS:Surface,
  {47eaf442-8f40-4ab2-be21-9057fdcdf628}, !- Handle
  Surface 492,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {187bf961-1166-478e-8b1c-d6197c33d0c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30468169933756, -7.30468169933761, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1277186577676, 0.518355259092422, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82303695842996, 7.82303695843, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -7.105427357601e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dceeab13-63ea-4a2d-9941-9adf75f3404f}, !- Handle
  Roof 7,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.3182519267419,                      !- X Origin {m}
  -2.42374625000469,                      !- Y Origin {m}
  49.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f6c7aa5b-d7c5-4f0a-88c2-689a489882c2}; !- Thermal Zone Name

OS:Surface,
  {a5451b3d-bc50-4476-a512-246adce260a3}, !- Handle
  Surface 498,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dceeab13-63ea-4a2d-9941-9adf75f3404f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30468169933756, -7.30468169933758, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1277186577676, 0.518355259092423, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82303695842996, 7.82303695843, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 3.10862446895044e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e04e722d-37c3-494b-9ba3-75f0511658be}, !- Handle
  Roof 8,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.8366071858343,                      !- X Origin {m}
  -17.5514649077723,                      !- Y Origin {m}
  49.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {50f1ede3-870e-4dff-91f4-6c8191c2c9bc}; !- Thermal Zone Name

OS:Surface,
  {409b03da-69cb-4269-a436-ac8200e667af}, !- Handle
  Surface 504,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e04e722d-37c3-494b-9ba3-75f0511658be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30468169933758, -7.30468169933753, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1277186577676, 0.51835525909247, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82303695842998, 7.82303695843, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {02638d48-6af6-4eed-8e20-04f999a1ff02}, !- Handle
  Roof 9,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.0135702274043,                      !- X Origin {m}
  -9.72842794934227,                      !- Y Origin {m}
  49.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {13002b21-d6cd-48fd-bd86-2d4d04ac3cb4}; !- Thermal Zone Name

OS:Surface,
  {e77e2b37-454a-4820-b1b0-fb4bc28be611}, !- Handle
  Surface 510,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02638d48-6af6-4eed-8e20-04f999a1ff02}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30468169933758, -7.30468169933753, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1277186577676, 0.518355259092422, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82303695842998, 7.82303695843, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 1.77635683940025e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dc5d7299-cb90-4fab-9505-7645550b3836}, !- Handle
  Roof 10,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5319254864967,                      !- X Origin {m}
  -24.8561466071098,                      !- Y Origin {m}
  49.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f2d2fffb-4103-45ae-9eb9-d7abd4a3de78}; !- Thermal Zone Name

OS:Surface,
  {2c2fecaa-9fae-40df-afe9-419b448595ac}, !- Handle
  Surface 516,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc5d7299-cb90-4fab-9505-7645550b3836}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3046816993376, -7.30468169933755, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1277186577676, 0.518355259092445, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82303695843, 7.82303695843004, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.61852778244065e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {327d4318-cfa7-4667-a8ff-b877a731f3c8}, !- Handle
  Roof 11,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.7088885280667,                      !- X Origin {m}
  -17.0331096486798,                      !- Y Origin {m}
  49.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {be5b7945-1113-44a6-b9d1-47d6f33d3007}; !- Thermal Zone Name

OS:Surface,
  {76265c2f-3b80-4008-88c9-838e1e1e49a0}, !- Handle
  Surface 522,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {327d4318-cfa7-4667-a8ff-b877a731f3c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30468169933757, -7.30468169933755, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1277186577676, 0.518355259092449, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82303695843, 7.82303695843, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 4.61852778244065e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {591686b5-1df2-4d04-934f-019a9f960aa4}, !- Handle
  Roof 12,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.2272437871591,                      !- X Origin {m}
  -32.1608283064474,                      !- Y Origin {m}
  49.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2ce7d739-330c-4d0a-a167-e8792b2817c7}; !- Thermal Zone Name

OS:Surface,
  {b2428cd3-a969-4083-bce2-e1166986c32f}, !- Handle
  Surface 528,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {591686b5-1df2-4d04-934f-019a9f960aa4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147094, -6.46502169147097, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4400076719532, 1.50996428901133, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97498598048228, 7.97498598048233, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {341dc996-495f-4817-b6df-22b7a2d8e17b}, !- Handle
  Roof 13,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.25225780667685,                      !- X Origin {m}
  -24.1858423259651,                      !- Y Origin {m}
  49.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0b2e8653-23ae-4c64-93e7-73a51f7c38ba}; !- Thermal Zone Name

OS:Surface,
  {232ee3bb-cb97-45f7-a095-627eb0ed1294}, !- Handle
  Surface 534,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {341dc996-495f-4817-b6df-22b7a2d8e17b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147095, -6.46502169147095, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4400076719532, 1.50996428901135, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97498598048228, 7.97498598048225, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.61852778244065e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2bdbe888-bdbf-48ce-8eaf-d31ddb1481e5}, !- Handle
  Roof 14,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.72272817380543,                       !- X Origin {m}
  -16.2108563454829,                      !- Y Origin {m}
  49.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {06c02ee5-be1b-4695-8372-0135d053403a}; !- Thermal Zone Name

OS:Surface,
  {220096d0-40a2-47b3-865f-793b17090ab8}, !- Handle
  Surface 540,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2bdbe888-bdbf-48ce-8eaf-d31ddb1481e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147097, -6.46502169147093, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4400076719533, 1.50996428901137, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97498598048227, 7.97498598048228, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, -3.19744231092045e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ac485aeb-5751-4af6-99a3-f7d70351531b}, !- Handle
  Roof 15,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.6977141542877,                       !- X Origin {m}
  -8.23587036500059,                      !- Y Origin {m}
  49.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a94dceec-b553-4b63-8f47-7a4b3d3517ad}; !- Thermal Zone Name

OS:Surface,
  {47999161-6818-435b-ad65-e6fd076f0180}, !- Handle
  Surface 546,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ac485aeb-5751-4af6-99a3-f7d70351531b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147099, -6.46502169147091, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4400076719532, 1.50996428901134, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97498598048229, 7.97498598048228, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, 0, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1bdda795-7a04-4b54-b7be-6a2a5d1b2b45}, !- Handle
  Roof 16,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.67270013477,                         !- X Origin {m}
  -0.26088438451831,                      !- Y Origin {m}
  49.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0fbf5ade-9837-48fb-b329-6715ccf18e45}; !- Thermal Zone Name

OS:Surface,
  {f51b3624-533a-4bad-84fa-929a3181b851}, !- Handle
  Surface 552,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1bdda795-7a04-4b54-b7be-6a2a5d1b2b45}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147091, -6.46502169147094, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4400076719532, 1.50996428901134, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97498598048231, 7.97498598048228, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -4.44089209850063e-16, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5b9f2a5e-8371-4af4-a465-41d2a4f4974a}, !- Handle
  Roof 17,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.6476861152523,                       !- X Origin {m}
  7.71410159596397,                       !- Y Origin {m}
  49.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {22b07b50-0c5a-4f94-9bda-62839e20fe05}; !- Thermal Zone Name

OS:Surface,
  {8701d5fb-f428-42df-ad3f-85d00645b075}, !- Handle
  Surface 558,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b9f2a5e-8371-4af4-a465-41d2a4f4974a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147093, -6.46502169147094, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4400076719532, 1.50996428901133, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97498598048223, 7.97498598048223, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.44089209850063e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3f65eaa0-5a41-45cf-bd5f-7ad0432b7c4c}, !- Handle
  Roof 18,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.76222209568818,                      !- X Origin {m}
  -38.6258499979184,                      !- Y Origin {m}
  49.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {60d6a96a-df42-4afb-8a51-43157f553c1b}; !- Thermal Zone Name

OS:Surface,
  {54d650cc-5660-4f5f-ba8c-34b24dfddbf9}, !- Handle
  Surface 564,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f65eaa0-5a41-45cf-bd5f-7ad0432b7c4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147095, -6.46502169147093, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4400076719532, 1.50996428901137, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97498598048228, 7.97498598048227, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ca1f8c0a-9e5a-4edd-b5c3-214ae7467abb}, !- Handle
  Roof 19,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.2127638847941,                        !- X Origin {m}
  -30.6508640174361,                      !- Y Origin {m}
  49.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3bdb9920-9b58-41d2-82c6-777bf3398b71}; !- Thermal Zone Name

OS:Surface,
  {1ca7a202-b702-4de6-aad2-7428f3f15518}, !- Handle
  Surface 570,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca1f8c0a-9e5a-4edd-b5c3-214ae7467abb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147095, -6.46502169147091, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4400076719532, 1.50996428901129, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.9749859804823, 7.97498598048229, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -7.105427357601e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b5d8caaa-c202-4408-8fc0-7c97a0674b1a}, !- Handle
  Roof 20,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.1877498652764,                       !- X Origin {m}
  -22.6758780369538,                      !- Y Origin {m}
  49.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {97c11885-6efb-46d0-8a07-8c84381b3d7c}; !- Thermal Zone Name

OS:Surface,
  {5b03a9d4-642e-4015-a0c3-dc6705122078}, !- Handle
  Surface 576,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5d8caaa-c202-4408-8fc0-7c97a0674b1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147092, -6.46502169147099, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4400076719532, 1.50996428901131, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97498598048232, 7.97498598048231, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 1.06581410364015e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f2677659-8232-4c56-8f60-7d5721bd7e4d}, !- Handle
  Roof 21,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.1627358457587,                       !- X Origin {m}
  -14.7008920564715,                      !- Y Origin {m}
  49.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {14c2fa6c-99b9-434d-a132-5f2e169181ba}; !- Thermal Zone Name

OS:Surface,
  {78f410d6-dcee-49d0-9dd0-99d1ae85e485}, !- Handle
  Surface 582,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2677659-8232-4c56-8f60-7d5721bd7e4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147094, -6.46502169147097, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4400076719532, 1.50996428901133, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97498598048224, 7.97498598048228, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.37507799486048e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6de5e05b-b787-4c53-8540-a12ba4c4eecb}, !- Handle
  Roof 22,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.1377218262409,                       !- X Origin {m}
  -6.72590607598925,                      !- Y Origin {m}
  49.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b4855918-bd46-4dc7-8e29-ab0faeb642e4}; !- Thermal Zone Name

OS:Surface,
  {d0102598-baa7-4b49-9431-e4e5f33f7c36}, !- Handle
  Surface 588,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6de5e05b-b787-4c53-8540-a12ba4c4eecb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147096, -6.46502169147095, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4400076719533, 1.50996428901133, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97498598048226, 7.97498598048228, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.44089209850063e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {32aada55-c178-4d96-9def-d1274ae46a8c}, !- Handle
  Roof 23,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.1127078067232,                       !- X Origin {m}
  1.24907990449303,                       !- Y Origin {m}
  49.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {300c0bac-f31b-4aec-82c1-eff68e7abd0e}; !- Thermal Zone Name

OS:Surface,
  {82b53ffe-f284-44a7-b823-e1e811912c90}, !- Handle
  Surface 594,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32aada55-c178-4d96-9def-d1274ae46a8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46502169147098, -6.46502169147095, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4400076719532, 1.50996428901132, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97498598048228, 7.97498598048227, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 2.22044604925031e-16, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {13002b21-d6cd-48fd-bd86-2d4d04ac3cb4}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9335788-6b67-4ff1-bdf7-b0541523a592}, !- Zone Air Inlet Port List
  {4c73b404-2669-4ec1-9ea6-ea8a66456886}, !- Zone Air Exhaust Port List
  {067abaab-39ef-4ee1-bb8c-761e04d39451}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b37b9aa9-2a74-4b6e-ae07-79c913a7fd15}, !- Handle
  Node 16,                                !- Name
  {067abaab-39ef-4ee1-bb8c-761e04d39451}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {067abaab-39ef-4ee1-bb8c-761e04d39451}, !- Handle
  {e1a15bf0-19e5-4d10-b6b3-a35279352a0d}, !- Name
  {13002b21-d6cd-48fd-bd86-2d4d04ac3cb4}, !- Source Object
  11,                                     !- Outlet Port
  {b37b9aa9-2a74-4b6e-ae07-79c913a7fd15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9335788-6b67-4ff1-bdf7-b0541523a592}, !- Handle
  Port List 31,                           !- Name
  {13002b21-d6cd-48fd-bd86-2d4d04ac3cb4}; !- HVAC Component

OS:PortList,
  {4c73b404-2669-4ec1-9ea6-ea8a66456886}, !- Handle
  Port List 32,                           !- Name
  {13002b21-d6cd-48fd-bd86-2d4d04ac3cb4}; !- HVAC Component

OS:Sizing:Zone,
  {5b263986-4671-4ed9-8e48-29aed5d302b8}, !- Handle
  {13002b21-d6cd-48fd-bd86-2d4d04ac3cb4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a1dc3927-cfc7-4cbf-b1f9-7a4128308311}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {13002b21-d6cd-48fd-bd86-2d4d04ac3cb4}; !- Thermal Zone

OS:ThermalZone,
  {94ab9af3-411f-43a6-9a7d-a31b6c54b98a}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac80dfda-82c4-44f8-9686-41c3f969bec8}, !- Zone Air Inlet Port List
  {b966b960-7c30-4e1f-8da2-76f516b5a7f6}, !- Zone Air Exhaust Port List
  {f505d629-bc6c-401c-b56d-e2c551bbce8e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ebab8cb-ef2c-4c64-b038-67ec771371dd}, !- Handle
  Node 17,                                !- Name
  {f505d629-bc6c-401c-b56d-e2c551bbce8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f505d629-bc6c-401c-b56d-e2c551bbce8e}, !- Handle
  {163c2d31-8663-47d3-a000-67940f638114}, !- Name
  {94ab9af3-411f-43a6-9a7d-a31b6c54b98a}, !- Source Object
  11,                                     !- Outlet Port
  {7ebab8cb-ef2c-4c64-b038-67ec771371dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac80dfda-82c4-44f8-9686-41c3f969bec8}, !- Handle
  Port List 33,                           !- Name
  {94ab9af3-411f-43a6-9a7d-a31b6c54b98a}; !- HVAC Component

OS:PortList,
  {b966b960-7c30-4e1f-8da2-76f516b5a7f6}, !- Handle
  Port List 34,                           !- Name
  {94ab9af3-411f-43a6-9a7d-a31b6c54b98a}; !- HVAC Component

OS:Sizing:Zone,
  {30891d8f-88b8-4b67-9d4a-b9bc955d25cf}, !- Handle
  {94ab9af3-411f-43a6-9a7d-a31b6c54b98a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {08110894-384b-4865-9b55-c500d813704b}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {94ab9af3-411f-43a6-9a7d-a31b6c54b98a}; !- Thermal Zone

OS:ThermalZone,
  {8dc783d0-6cb1-44d5-8681-a4207d752e5f}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95383333-8993-451a-86d9-611e46368d1e}, !- Zone Air Inlet Port List
  {e7621fca-d370-4d29-b6bf-cb885e488a88}, !- Zone Air Exhaust Port List
  {b04bec51-72d1-4949-ba1a-545ff02814d8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {abba0141-e482-440d-b150-1e43975ccb75}, !- Handle
  Node 18,                                !- Name
  {b04bec51-72d1-4949-ba1a-545ff02814d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b04bec51-72d1-4949-ba1a-545ff02814d8}, !- Handle
  {38ae19ea-ded5-437f-9016-4e549362846d}, !- Name
  {8dc783d0-6cb1-44d5-8681-a4207d752e5f}, !- Source Object
  11,                                     !- Outlet Port
  {abba0141-e482-440d-b150-1e43975ccb75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95383333-8993-451a-86d9-611e46368d1e}, !- Handle
  Port List 35,                           !- Name
  {8dc783d0-6cb1-44d5-8681-a4207d752e5f}; !- HVAC Component

OS:PortList,
  {e7621fca-d370-4d29-b6bf-cb885e488a88}, !- Handle
  Port List 36,                           !- Name
  {8dc783d0-6cb1-44d5-8681-a4207d752e5f}; !- HVAC Component

OS:Sizing:Zone,
  {cbebc3e8-2a17-4709-b0e9-6d972710e4c9}, !- Handle
  {8dc783d0-6cb1-44d5-8681-a4207d752e5f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e767da9d-bf1c-4e39-806a-939157e8fa11}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {8dc783d0-6cb1-44d5-8681-a4207d752e5f}; !- Thermal Zone

OS:ThermalZone,
  {9ecf040a-78d2-4e6d-91b6-79c0c9284069}, !- Handle
  Thermal Zone 19,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bbee9990-e622-4932-bf91-2024165e16b1}, !- Zone Air Inlet Port List
  {2abf021d-7bdd-4975-876e-4b76e8090718}, !- Zone Air Exhaust Port List
  {9d5a4f51-7486-4794-ad40-8e3e79d726a8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa1645db-2d56-43be-95c1-3fd4f833fc3d}, !- Handle
  Node 19,                                !- Name
  {9d5a4f51-7486-4794-ad40-8e3e79d726a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d5a4f51-7486-4794-ad40-8e3e79d726a8}, !- Handle
  {c0271bd3-8272-4fee-97e3-bfc070e3b31c}, !- Name
  {9ecf040a-78d2-4e6d-91b6-79c0c9284069}, !- Source Object
  11,                                     !- Outlet Port
  {fa1645db-2d56-43be-95c1-3fd4f833fc3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bbee9990-e622-4932-bf91-2024165e16b1}, !- Handle
  Port List 37,                           !- Name
  {9ecf040a-78d2-4e6d-91b6-79c0c9284069}; !- HVAC Component

OS:PortList,
  {2abf021d-7bdd-4975-876e-4b76e8090718}, !- Handle
  Port List 38,                           !- Name
  {9ecf040a-78d2-4e6d-91b6-79c0c9284069}; !- HVAC Component

OS:Sizing:Zone,
  {8144d601-6dcd-4607-91fc-2a652261842e}, !- Handle
  {9ecf040a-78d2-4e6d-91b6-79c0c9284069}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d2d24cc8-d7b3-4b0f-a04c-6308d187c75a}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {9ecf040a-78d2-4e6d-91b6-79c0c9284069}; !- Thermal Zone

OS:ThermalZone,
  {0fbf5ade-9837-48fb-b329-6715ccf18e45}, !- Handle
  Thermal Zone 20,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {427ba0c3-02e6-4e38-911a-6b29cf0d1192}, !- Zone Air Inlet Port List
  {3ae630a0-1f43-45d9-9b19-4347b985c56e}, !- Zone Air Exhaust Port List
  {f3f26ba9-18ba-47f9-9696-977089dc0a61}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc9cc6be-199a-4d78-9764-4074bd43a5f4}, !- Handle
  Node 20,                                !- Name
  {f3f26ba9-18ba-47f9-9696-977089dc0a61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3f26ba9-18ba-47f9-9696-977089dc0a61}, !- Handle
  {2a7b2883-9ddd-448f-afef-51e946515060}, !- Name
  {0fbf5ade-9837-48fb-b329-6715ccf18e45}, !- Source Object
  11,                                     !- Outlet Port
  {bc9cc6be-199a-4d78-9764-4074bd43a5f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {427ba0c3-02e6-4e38-911a-6b29cf0d1192}, !- Handle
  Port List 39,                           !- Name
  {0fbf5ade-9837-48fb-b329-6715ccf18e45}; !- HVAC Component

OS:PortList,
  {3ae630a0-1f43-45d9-9b19-4347b985c56e}, !- Handle
  Port List 40,                           !- Name
  {0fbf5ade-9837-48fb-b329-6715ccf18e45}; !- HVAC Component

OS:Sizing:Zone,
  {478a5097-154a-4d14-8756-a6d1ec0f1e77}, !- Handle
  {0fbf5ade-9837-48fb-b329-6715ccf18e45}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6d954efa-0c1a-43a9-bf7f-cdf090f32b28}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {0fbf5ade-9837-48fb-b329-6715ccf18e45}; !- Thermal Zone

OS:ThermalZone,
  {688cb467-8a2f-4f94-899a-784d25f7991d}, !- Handle
  Thermal Zone 21,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e7c42a8-6380-42c9-b0d6-962fc39391f2}, !- Zone Air Inlet Port List
  {87713eba-8171-40a9-ac55-e94f4c2bfa63}, !- Zone Air Exhaust Port List
  {3c68b6bf-17d1-49b8-bddd-233671787dba}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26b64ed8-faef-4409-8004-fb3a32560b95}, !- Handle
  Node 21,                                !- Name
  {3c68b6bf-17d1-49b8-bddd-233671787dba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c68b6bf-17d1-49b8-bddd-233671787dba}, !- Handle
  {e3c11fa2-8dd6-445b-a3f9-996cab9c7852}, !- Name
  {688cb467-8a2f-4f94-899a-784d25f7991d}, !- Source Object
  11,                                     !- Outlet Port
  {26b64ed8-faef-4409-8004-fb3a32560b95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e7c42a8-6380-42c9-b0d6-962fc39391f2}, !- Handle
  Port List 41,                           !- Name
  {688cb467-8a2f-4f94-899a-784d25f7991d}; !- HVAC Component

OS:PortList,
  {87713eba-8171-40a9-ac55-e94f4c2bfa63}, !- Handle
  Port List 42,                           !- Name
  {688cb467-8a2f-4f94-899a-784d25f7991d}; !- HVAC Component

OS:Sizing:Zone,
  {20a32a22-faad-4b6d-9c9c-cac6eef91ace}, !- Handle
  {688cb467-8a2f-4f94-899a-784d25f7991d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5c1e81ba-2e1d-4210-857c-ce8a59807d98}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {688cb467-8a2f-4f94-899a-784d25f7991d}; !- Thermal Zone

OS:ThermalZone,
  {06c02ee5-be1b-4695-8372-0135d053403a}, !- Handle
  Thermal Zone 22,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8b35123-9b4e-45cb-8cd1-a93613d61edb}, !- Zone Air Inlet Port List
  {6147eabe-2801-4cee-905b-3a999e3f1fc8}, !- Zone Air Exhaust Port List
  {bdf836ad-6a50-4b3c-b3fb-f419a8e23611}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {537f41ec-71f6-4bce-acc5-7397c05c9e5a}, !- Handle
  Node 22,                                !- Name
  {bdf836ad-6a50-4b3c-b3fb-f419a8e23611}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdf836ad-6a50-4b3c-b3fb-f419a8e23611}, !- Handle
  {607a6293-56b3-4ab9-8b9b-869b049cfdca}, !- Name
  {06c02ee5-be1b-4695-8372-0135d053403a}, !- Source Object
  11,                                     !- Outlet Port
  {537f41ec-71f6-4bce-acc5-7397c05c9e5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8b35123-9b4e-45cb-8cd1-a93613d61edb}, !- Handle
  Port List 43,                           !- Name
  {06c02ee5-be1b-4695-8372-0135d053403a}; !- HVAC Component

OS:PortList,
  {6147eabe-2801-4cee-905b-3a999e3f1fc8}, !- Handle
  Port List 44,                           !- Name
  {06c02ee5-be1b-4695-8372-0135d053403a}; !- HVAC Component

OS:Sizing:Zone,
  {600c967c-7ebb-4484-9436-451a0348a6c2}, !- Handle
  {06c02ee5-be1b-4695-8372-0135d053403a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9929c08b-db85-485a-908b-90867f1d1b91}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {06c02ee5-be1b-4695-8372-0135d053403a}; !- Thermal Zone

OS:ThermalZone,
  {a52ef150-31d1-496c-bc66-3cd8cae4461b}, !- Handle
  Thermal Zone 23,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d42d23d5-7b9d-4ced-a2cc-d0ae936a7e73}, !- Zone Air Inlet Port List
  {202e1d26-2d92-4c3b-ab2d-9f7fc2905c90}, !- Zone Air Exhaust Port List
  {df91f4a7-8dfb-43c1-86a4-35675ed6bc00}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe396cb8-5d31-4556-aadb-ccde17512643}, !- Handle
  Node 23,                                !- Name
  {df91f4a7-8dfb-43c1-86a4-35675ed6bc00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df91f4a7-8dfb-43c1-86a4-35675ed6bc00}, !- Handle
  {d15605d6-1332-4069-ba05-e50c95504657}, !- Name
  {a52ef150-31d1-496c-bc66-3cd8cae4461b}, !- Source Object
  11,                                     !- Outlet Port
  {fe396cb8-5d31-4556-aadb-ccde17512643}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d42d23d5-7b9d-4ced-a2cc-d0ae936a7e73}, !- Handle
  Port List 45,                           !- Name
  {a52ef150-31d1-496c-bc66-3cd8cae4461b}; !- HVAC Component

OS:PortList,
  {202e1d26-2d92-4c3b-ab2d-9f7fc2905c90}, !- Handle
  Port List 46,                           !- Name
  {a52ef150-31d1-496c-bc66-3cd8cae4461b}; !- HVAC Component

OS:Sizing:Zone,
  {54949257-f583-4c57-b0e9-86b2b6985933}, !- Handle
  {a52ef150-31d1-496c-bc66-3cd8cae4461b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {deef9677-de93-43d5-a166-c2a7b8121f2c}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {a52ef150-31d1-496c-bc66-3cd8cae4461b}; !- Thermal Zone

OS:ThermalZone,
  {be5b7945-1113-44a6-b9d1-47d6f33d3007}, !- Handle
  Thermal Zone 24,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1a615f8-c50a-4633-9b4f-168de4b6cad4}, !- Zone Air Inlet Port List
  {866ba7a6-fef0-4b00-801a-6e84a7e89446}, !- Zone Air Exhaust Port List
  {68b450a5-31c2-49dd-9431-54c4d6cc5b07}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f5a42f9-da54-45d1-a73f-c5e7e8f3b4ca}, !- Handle
  Node 24,                                !- Name
  {68b450a5-31c2-49dd-9431-54c4d6cc5b07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68b450a5-31c2-49dd-9431-54c4d6cc5b07}, !- Handle
  {bf35d7ec-001c-40f4-8732-83f5957234f6}, !- Name
  {be5b7945-1113-44a6-b9d1-47d6f33d3007}, !- Source Object
  11,                                     !- Outlet Port
  {6f5a42f9-da54-45d1-a73f-c5e7e8f3b4ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1a615f8-c50a-4633-9b4f-168de4b6cad4}, !- Handle
  Port List 47,                           !- Name
  {be5b7945-1113-44a6-b9d1-47d6f33d3007}; !- HVAC Component

OS:PortList,
  {866ba7a6-fef0-4b00-801a-6e84a7e89446}, !- Handle
  Port List 48,                           !- Name
  {be5b7945-1113-44a6-b9d1-47d6f33d3007}; !- HVAC Component

OS:Sizing:Zone,
  {8fe7c522-ab79-4746-ac4a-5aae37d91bce}, !- Handle
  {be5b7945-1113-44a6-b9d1-47d6f33d3007}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8626806d-bd15-4786-8393-3e4d72338152}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {be5b7945-1113-44a6-b9d1-47d6f33d3007}; !- Thermal Zone

OS:ThermalZone,
  {300c0bac-f31b-4aec-82c1-eff68e7abd0e}, !- Handle
  Thermal Zone 25,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13dc2783-a0f3-4766-a435-d92b23ff1c7e}, !- Zone Air Inlet Port List
  {354c90c3-66d0-4ca2-be00-143ece544ca8}, !- Zone Air Exhaust Port List
  {fe495976-fcc9-4e8e-897a-3290823fbb60}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e14c7068-a9c7-4eb8-9695-344648f62782}, !- Handle
  Node 25,                                !- Name
  {fe495976-fcc9-4e8e-897a-3290823fbb60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe495976-fcc9-4e8e-897a-3290823fbb60}, !- Handle
  {b3f756e6-3575-4fa8-ab60-8cecde62006c}, !- Name
  {300c0bac-f31b-4aec-82c1-eff68e7abd0e}, !- Source Object
  11,                                     !- Outlet Port
  {e14c7068-a9c7-4eb8-9695-344648f62782}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13dc2783-a0f3-4766-a435-d92b23ff1c7e}, !- Handle
  Port List 49,                           !- Name
  {300c0bac-f31b-4aec-82c1-eff68e7abd0e}; !- HVAC Component

OS:PortList,
  {354c90c3-66d0-4ca2-be00-143ece544ca8}, !- Handle
  Port List 50,                           !- Name
  {300c0bac-f31b-4aec-82c1-eff68e7abd0e}; !- HVAC Component

OS:Sizing:Zone,
  {0b3663ab-2d62-4261-9080-8c4155393425}, !- Handle
  {300c0bac-f31b-4aec-82c1-eff68e7abd0e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1a19ac43-c742-486a-bb20-bf9262822eea}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {300c0bac-f31b-4aec-82c1-eff68e7abd0e}; !- Thermal Zone

OS:ThermalZone,
  {0b2e8653-23ae-4c64-93e7-73a51f7c38ba}, !- Handle
  Thermal Zone 26,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6575ba2a-db64-464e-af2a-f196906a23ab}, !- Zone Air Inlet Port List
  {3b398ef4-a1a4-4706-8e13-34faaec88686}, !- Zone Air Exhaust Port List
  {0e153f7b-d018-40ab-9ec5-31919b5d3418}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54403a32-0039-49ba-9f52-64ee03cdb203}, !- Handle
  Node 26,                                !- Name
  {0e153f7b-d018-40ab-9ec5-31919b5d3418}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e153f7b-d018-40ab-9ec5-31919b5d3418}, !- Handle
  {4ab8668d-210e-4aac-ad6d-108ddb777302}, !- Name
  {0b2e8653-23ae-4c64-93e7-73a51f7c38ba}, !- Source Object
  11,                                     !- Outlet Port
  {54403a32-0039-49ba-9f52-64ee03cdb203}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6575ba2a-db64-464e-af2a-f196906a23ab}, !- Handle
  Port List 51,                           !- Name
  {0b2e8653-23ae-4c64-93e7-73a51f7c38ba}; !- HVAC Component

OS:PortList,
  {3b398ef4-a1a4-4706-8e13-34faaec88686}, !- Handle
  Port List 52,                           !- Name
  {0b2e8653-23ae-4c64-93e7-73a51f7c38ba}; !- HVAC Component

OS:Sizing:Zone,
  {d6eca9c4-45b9-4d00-a5c5-8df8c7868230}, !- Handle
  {0b2e8653-23ae-4c64-93e7-73a51f7c38ba}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d6368a86-9604-4bde-a519-b0bf5e02936c}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {0b2e8653-23ae-4c64-93e7-73a51f7c38ba}; !- Thermal Zone

OS:ThermalZone,
  {60d6a96a-df42-4afb-8a51-43157f553c1b}, !- Handle
  Thermal Zone 27,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e9177e7-a42d-4938-8615-c37d72c7c2e7}, !- Zone Air Inlet Port List
  {1be85a45-b2fd-4d71-b860-f01c91fe41b3}, !- Zone Air Exhaust Port List
  {9d54a402-ca0a-418f-815c-0cad6de8770d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5b9e892-51c5-4a06-b2cd-7c0ddaad25a9}, !- Handle
  Node 27,                                !- Name
  {9d54a402-ca0a-418f-815c-0cad6de8770d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d54a402-ca0a-418f-815c-0cad6de8770d}, !- Handle
  {d569306f-eb7a-44e9-836d-ee70da39a020}, !- Name
  {60d6a96a-df42-4afb-8a51-43157f553c1b}, !- Source Object
  11,                                     !- Outlet Port
  {a5b9e892-51c5-4a06-b2cd-7c0ddaad25a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e9177e7-a42d-4938-8615-c37d72c7c2e7}, !- Handle
  Port List 53,                           !- Name
  {60d6a96a-df42-4afb-8a51-43157f553c1b}; !- HVAC Component

OS:PortList,
  {1be85a45-b2fd-4d71-b860-f01c91fe41b3}, !- Handle
  Port List 54,                           !- Name
  {60d6a96a-df42-4afb-8a51-43157f553c1b}; !- HVAC Component

OS:Sizing:Zone,
  {d18a2048-8fe7-481c-9619-7d6018df41fb}, !- Handle
  {60d6a96a-df42-4afb-8a51-43157f553c1b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8cf6efd6-a43f-4b8b-bc7a-3f0007176b25}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {60d6a96a-df42-4afb-8a51-43157f553c1b}; !- Thermal Zone

OS:ThermalZone,
  {2ce7d739-330c-4d0a-a167-e8792b2817c7}, !- Handle
  Thermal Zone 28,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6fbcd3c-44dd-48f3-94d8-62fc3d00223b}, !- Zone Air Inlet Port List
  {0cc9b3c5-3f48-40d6-8169-3138f0d15ebe}, !- Zone Air Exhaust Port List
  {91e3713b-8f8a-4e67-9455-37d4484a8599}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62ec0776-0fdd-440e-8a69-2b3a883d0b55}, !- Handle
  Node 28,                                !- Name
  {91e3713b-8f8a-4e67-9455-37d4484a8599}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91e3713b-8f8a-4e67-9455-37d4484a8599}, !- Handle
  {a851c3c3-5dd1-489d-bc04-bb955fe3163b}, !- Name
  {2ce7d739-330c-4d0a-a167-e8792b2817c7}, !- Source Object
  11,                                     !- Outlet Port
  {62ec0776-0fdd-440e-8a69-2b3a883d0b55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6fbcd3c-44dd-48f3-94d8-62fc3d00223b}, !- Handle
  Port List 55,                           !- Name
  {2ce7d739-330c-4d0a-a167-e8792b2817c7}; !- HVAC Component

OS:PortList,
  {0cc9b3c5-3f48-40d6-8169-3138f0d15ebe}, !- Handle
  Port List 56,                           !- Name
  {2ce7d739-330c-4d0a-a167-e8792b2817c7}; !- HVAC Component

OS:Sizing:Zone,
  {944c9b89-03f0-4b36-8d94-19f9181a6744}, !- Handle
  {2ce7d739-330c-4d0a-a167-e8792b2817c7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {032d208f-f370-45d6-90e1-c626889fffd7}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {2ce7d739-330c-4d0a-a167-e8792b2817c7}; !- Thermal Zone

OS:ThermalZone,
  {22b07b50-0c5a-4f94-9bda-62839e20fe05}, !- Handle
  Thermal Zone 29,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df3c7e8e-4122-482c-a98a-c73adb52ea76}, !- Zone Air Inlet Port List
  {8184d93c-32b5-4c4a-924b-5a269a6001ee}, !- Zone Air Exhaust Port List
  {5f342d79-02ba-4f42-84d4-8faf1b464a07}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa42cce6-0e78-4874-80c5-9f801c578556}, !- Handle
  Node 29,                                !- Name
  {5f342d79-02ba-4f42-84d4-8faf1b464a07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f342d79-02ba-4f42-84d4-8faf1b464a07}, !- Handle
  {7599b8ef-4fce-4bf9-acae-40c88bb578fc}, !- Name
  {22b07b50-0c5a-4f94-9bda-62839e20fe05}, !- Source Object
  11,                                     !- Outlet Port
  {fa42cce6-0e78-4874-80c5-9f801c578556}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df3c7e8e-4122-482c-a98a-c73adb52ea76}, !- Handle
  Port List 57,                           !- Name
  {22b07b50-0c5a-4f94-9bda-62839e20fe05}; !- HVAC Component

OS:PortList,
  {8184d93c-32b5-4c4a-924b-5a269a6001ee}, !- Handle
  Port List 58,                           !- Name
  {22b07b50-0c5a-4f94-9bda-62839e20fe05}; !- HVAC Component

OS:Sizing:Zone,
  {9355ba7c-7009-451d-80a4-8990182c18b2}, !- Handle
  {22b07b50-0c5a-4f94-9bda-62839e20fe05}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6ed84144-fe9c-4ab7-8d13-719c6f0070e7}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {22b07b50-0c5a-4f94-9bda-62839e20fe05}; !- Thermal Zone

OS:ThermalZone,
  {b4855918-bd46-4dc7-8e29-ab0faeb642e4}, !- Handle
  Thermal Zone 30,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9b0f13a-48f4-4845-9db1-4ceab83b9732}, !- Zone Air Inlet Port List
  {7db7dbb8-3c69-4c48-aa90-e3bd4b3ff129}, !- Zone Air Exhaust Port List
  {471303ae-ba4e-4df3-9d99-e42cee9a0a2a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b3e107fa-10ac-4729-a9a6-18b0e9e3c9ca}, !- Handle
  Node 30,                                !- Name
  {471303ae-ba4e-4df3-9d99-e42cee9a0a2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {471303ae-ba4e-4df3-9d99-e42cee9a0a2a}, !- Handle
  {a1700300-9c74-45cf-9a94-90aaedcef9d0}, !- Name
  {b4855918-bd46-4dc7-8e29-ab0faeb642e4}, !- Source Object
  11,                                     !- Outlet Port
  {b3e107fa-10ac-4729-a9a6-18b0e9e3c9ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9b0f13a-48f4-4845-9db1-4ceab83b9732}, !- Handle
  Port List 59,                           !- Name
  {b4855918-bd46-4dc7-8e29-ab0faeb642e4}; !- HVAC Component

OS:PortList,
  {7db7dbb8-3c69-4c48-aa90-e3bd4b3ff129}, !- Handle
  Port List 60,                           !- Name
  {b4855918-bd46-4dc7-8e29-ab0faeb642e4}; !- HVAC Component

OS:Sizing:Zone,
  {b1dff445-76ff-43c0-a5e0-d8f730cdbd8a}, !- Handle
  {b4855918-bd46-4dc7-8e29-ab0faeb642e4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b8a0d1e7-2cc2-49d1-8de7-9c4303e27b86}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {b4855918-bd46-4dc7-8e29-ab0faeb642e4}; !- Thermal Zone

OS:ThermalZone,
  {56d3c50d-beee-423f-a4e1-e35466a2dc95}, !- Handle
  Thermal Zone 31,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2377388f-dc05-4e14-a429-cee0f82ff177}, !- Zone Air Inlet Port List
  {f195c2db-8431-4877-b799-4e9fb79b631e}, !- Zone Air Exhaust Port List
  {b5ede635-dcaf-4215-993a-609fd96cdfe4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f7d2f8b-a955-4b7f-8dce-aec67d23a375}, !- Handle
  Node 31,                                !- Name
  {b5ede635-dcaf-4215-993a-609fd96cdfe4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5ede635-dcaf-4215-993a-609fd96cdfe4}, !- Handle
  {24f64340-41c6-4a3a-b823-16446f7dba7b}, !- Name
  {56d3c50d-beee-423f-a4e1-e35466a2dc95}, !- Source Object
  11,                                     !- Outlet Port
  {0f7d2f8b-a955-4b7f-8dce-aec67d23a375}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2377388f-dc05-4e14-a429-cee0f82ff177}, !- Handle
  Port List 61,                           !- Name
  {56d3c50d-beee-423f-a4e1-e35466a2dc95}; !- HVAC Component

OS:PortList,
  {f195c2db-8431-4877-b799-4e9fb79b631e}, !- Handle
  Port List 62,                           !- Name
  {56d3c50d-beee-423f-a4e1-e35466a2dc95}; !- HVAC Component

OS:Sizing:Zone,
  {33bee4d0-20b4-4ff1-abd3-461706e531e7}, !- Handle
  {56d3c50d-beee-423f-a4e1-e35466a2dc95}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c5cbb6e2-cadb-45b2-b7b3-7d3e68c5a348}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {56d3c50d-beee-423f-a4e1-e35466a2dc95}; !- Thermal Zone

OS:ThermalZone,
  {6a68123c-652e-45f7-bc7e-e287f15689a6}, !- Handle
  Thermal Zone 32,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a42679bf-1ca8-48e0-8d88-feaca23e79b5}, !- Zone Air Inlet Port List
  {2ceee945-f4d8-4cf2-955b-4dd3dff357f7}, !- Zone Air Exhaust Port List
  {444ea591-8035-4d3c-82c8-9039c6c84951}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b63cdbe0-1e58-4319-9bfe-a2ea2430d356}, !- Handle
  Node 32,                                !- Name
  {444ea591-8035-4d3c-82c8-9039c6c84951}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {444ea591-8035-4d3c-82c8-9039c6c84951}, !- Handle
  {f17c8b6e-112d-44ad-8f79-1b6af3889c8b}, !- Name
  {6a68123c-652e-45f7-bc7e-e287f15689a6}, !- Source Object
  11,                                     !- Outlet Port
  {b63cdbe0-1e58-4319-9bfe-a2ea2430d356}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a42679bf-1ca8-48e0-8d88-feaca23e79b5}, !- Handle
  Port List 63,                           !- Name
  {6a68123c-652e-45f7-bc7e-e287f15689a6}; !- HVAC Component

OS:PortList,
  {2ceee945-f4d8-4cf2-955b-4dd3dff357f7}, !- Handle
  Port List 64,                           !- Name
  {6a68123c-652e-45f7-bc7e-e287f15689a6}; !- HVAC Component

OS:Sizing:Zone,
  {4d3bd48c-ffbf-4b19-92f4-133f7ec80dfb}, !- Handle
  {6a68123c-652e-45f7-bc7e-e287f15689a6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {24297a78-c04a-4a81-b4ac-8062c18ee4d2}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {6a68123c-652e-45f7-bc7e-e287f15689a6}; !- Thermal Zone

OS:ThermalZone,
  {a94dceec-b553-4b63-8f47-7a4b3d3517ad}, !- Handle
  Thermal Zone 33,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f71ec478-3224-46db-85de-286aef9c4ee5}, !- Zone Air Inlet Port List
  {887856dd-f642-44b5-bd92-d3b68e023bef}, !- Zone Air Exhaust Port List
  {51f9b5a3-2f97-4264-8ad0-d845c8e30eb0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2d78357-74ff-42ba-a0ab-d803be0e0736}, !- Handle
  Node 33,                                !- Name
  {51f9b5a3-2f97-4264-8ad0-d845c8e30eb0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51f9b5a3-2f97-4264-8ad0-d845c8e30eb0}, !- Handle
  {403a7595-882c-4a7d-b105-d9c1494918c3}, !- Name
  {a94dceec-b553-4b63-8f47-7a4b3d3517ad}, !- Source Object
  11,                                     !- Outlet Port
  {d2d78357-74ff-42ba-a0ab-d803be0e0736}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f71ec478-3224-46db-85de-286aef9c4ee5}, !- Handle
  Port List 65,                           !- Name
  {a94dceec-b553-4b63-8f47-7a4b3d3517ad}; !- HVAC Component

OS:PortList,
  {887856dd-f642-44b5-bd92-d3b68e023bef}, !- Handle
  Port List 66,                           !- Name
  {a94dceec-b553-4b63-8f47-7a4b3d3517ad}; !- HVAC Component

OS:Sizing:Zone,
  {bfcfa1d1-574f-41a4-a6ce-4348cc246014}, !- Handle
  {a94dceec-b553-4b63-8f47-7a4b3d3517ad}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a743e680-7137-4848-bcb8-0a68c482680a}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {a94dceec-b553-4b63-8f47-7a4b3d3517ad}; !- Thermal Zone

OS:ThermalZone,
  {97c11885-6efb-46d0-8a07-8c84381b3d7c}, !- Handle
  Thermal Zone 34,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bdcbf971-154d-4fa4-ad21-75a04a914690}, !- Zone Air Inlet Port List
  {7d685072-0775-4e2b-8c3b-c76e0614a4ed}, !- Zone Air Exhaust Port List
  {b9e44758-1709-46e8-98c0-cfddb95c5cae}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26b8c89f-3bba-483d-96a0-c7b567208d5a}, !- Handle
  Node 34,                                !- Name
  {b9e44758-1709-46e8-98c0-cfddb95c5cae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9e44758-1709-46e8-98c0-cfddb95c5cae}, !- Handle
  {91cdbd0a-b83f-40f1-909d-cd3840f2dff5}, !- Name
  {97c11885-6efb-46d0-8a07-8c84381b3d7c}, !- Source Object
  11,                                     !- Outlet Port
  {26b8c89f-3bba-483d-96a0-c7b567208d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bdcbf971-154d-4fa4-ad21-75a04a914690}, !- Handle
  Port List 67,                           !- Name
  {97c11885-6efb-46d0-8a07-8c84381b3d7c}; !- HVAC Component

OS:PortList,
  {7d685072-0775-4e2b-8c3b-c76e0614a4ed}, !- Handle
  Port List 68,                           !- Name
  {97c11885-6efb-46d0-8a07-8c84381b3d7c}; !- HVAC Component

OS:Sizing:Zone,
  {345b8662-8e0d-43c8-a1be-8c274da6763f}, !- Handle
  {97c11885-6efb-46d0-8a07-8c84381b3d7c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6b07f73e-1816-488c-b08d-a160cd5c3163}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {97c11885-6efb-46d0-8a07-8c84381b3d7c}; !- Thermal Zone

OS:ThermalZone,
  {3bdb9920-9b58-41d2-82c6-777bf3398b71}, !- Handle
  Thermal Zone 35,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0be535bd-ffcb-4d82-8c25-b16cca848b2b}, !- Zone Air Inlet Port List
  {02af1d79-0e3c-495c-9200-9034cedc86b7}, !- Zone Air Exhaust Port List
  {d271908a-6349-4a28-8283-8ef6b997a667}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27f43802-8fc0-4fae-938a-064f1d33112f}, !- Handle
  Node 35,                                !- Name
  {d271908a-6349-4a28-8283-8ef6b997a667}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d271908a-6349-4a28-8283-8ef6b997a667}, !- Handle
  {fb2f2810-4b2b-49c5-9025-39846c401cc1}, !- Name
  {3bdb9920-9b58-41d2-82c6-777bf3398b71}, !- Source Object
  11,                                     !- Outlet Port
  {27f43802-8fc0-4fae-938a-064f1d33112f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0be535bd-ffcb-4d82-8c25-b16cca848b2b}, !- Handle
  Port List 69,                           !- Name
  {3bdb9920-9b58-41d2-82c6-777bf3398b71}; !- HVAC Component

OS:PortList,
  {02af1d79-0e3c-495c-9200-9034cedc86b7}, !- Handle
  Port List 70,                           !- Name
  {3bdb9920-9b58-41d2-82c6-777bf3398b71}; !- HVAC Component

OS:Sizing:Zone,
  {bb425242-56e8-4425-a8da-3f64a5fe16c8}, !- Handle
  {3bdb9920-9b58-41d2-82c6-777bf3398b71}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c7d68989-880d-4ef7-900f-ffe0dedddced}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {3bdb9920-9b58-41d2-82c6-777bf3398b71}; !- Thermal Zone

OS:ThermalZone,
  {f2d2fffb-4103-45ae-9eb9-d7abd4a3de78}, !- Handle
  Thermal Zone 36,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36bef2f9-47bd-4f17-81d9-855105d75d32}, !- Zone Air Inlet Port List
  {5aed4049-4936-45c5-a66c-d2337e8e49cc}, !- Zone Air Exhaust Port List
  {c9510f4b-7026-4d44-9d47-4733fb91f35c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5d61a88-ebcb-4344-af87-a0025ee1dc81}, !- Handle
  Node 36,                                !- Name
  {c9510f4b-7026-4d44-9d47-4733fb91f35c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9510f4b-7026-4d44-9d47-4733fb91f35c}, !- Handle
  {c22d1963-c4e3-4de4-a4f8-7e5ca4cd8721}, !- Name
  {f2d2fffb-4103-45ae-9eb9-d7abd4a3de78}, !- Source Object
  11,                                     !- Outlet Port
  {a5d61a88-ebcb-4344-af87-a0025ee1dc81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36bef2f9-47bd-4f17-81d9-855105d75d32}, !- Handle
  Port List 71,                           !- Name
  {f2d2fffb-4103-45ae-9eb9-d7abd4a3de78}; !- HVAC Component

OS:PortList,
  {5aed4049-4936-45c5-a66c-d2337e8e49cc}, !- Handle
  Port List 72,                           !- Name
  {f2d2fffb-4103-45ae-9eb9-d7abd4a3de78}; !- HVAC Component

OS:Sizing:Zone,
  {a1b448f4-8fba-4bc2-a1c0-743a59497b43}, !- Handle
  {f2d2fffb-4103-45ae-9eb9-d7abd4a3de78}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7c9d7bc6-28cf-47c4-93aa-8a76cb1dbaa9}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {f2d2fffb-4103-45ae-9eb9-d7abd4a3de78}; !- Thermal Zone

OS:ThermalZone,
  {f6c7aa5b-d7c5-4f0a-88c2-689a489882c2}, !- Handle
  Thermal Zone 37,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5dd3ee92-54df-4219-8ab4-2526b2197f97}, !- Zone Air Inlet Port List
  {05d619d3-d8f0-47c2-a296-056b1b305ad8}, !- Zone Air Exhaust Port List
  {355d0f8c-5ca1-47ec-a7ae-568284e0a59d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {180d9b93-ca98-4c7c-b3a8-36b9932434be}, !- Handle
  Node 37,                                !- Name
  {355d0f8c-5ca1-47ec-a7ae-568284e0a59d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {355d0f8c-5ca1-47ec-a7ae-568284e0a59d}, !- Handle
  {2d31b6cb-010c-4f30-92b3-1d32909a970d}, !- Name
  {f6c7aa5b-d7c5-4f0a-88c2-689a489882c2}, !- Source Object
  11,                                     !- Outlet Port
  {180d9b93-ca98-4c7c-b3a8-36b9932434be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5dd3ee92-54df-4219-8ab4-2526b2197f97}, !- Handle
  Port List 73,                           !- Name
  {f6c7aa5b-d7c5-4f0a-88c2-689a489882c2}; !- HVAC Component

OS:PortList,
  {05d619d3-d8f0-47c2-a296-056b1b305ad8}, !- Handle
  Port List 74,                           !- Name
  {f6c7aa5b-d7c5-4f0a-88c2-689a489882c2}; !- HVAC Component

OS:Sizing:Zone,
  {8a2e3449-ecca-4720-80fc-603ada834ad8}, !- Handle
  {f6c7aa5b-d7c5-4f0a-88c2-689a489882c2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9e2e9bfe-c4e0-4dda-9ad5-bc96247dd2aa}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {f6c7aa5b-d7c5-4f0a-88c2-689a489882c2}; !- Thermal Zone

OS:ThermalZone,
  {50f1ede3-870e-4dff-91f4-6c8191c2c9bc}, !- Handle
  Thermal Zone 38,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5c33408-801c-4b04-bd96-8a06994a5205}, !- Zone Air Inlet Port List
  {831cccec-b1c4-4ac2-9686-65cc4e494417}, !- Zone Air Exhaust Port List
  {b7d8c647-33d9-477c-bdd8-7184eda9bb48}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26bd876f-8f8f-4dbe-9f5d-664e526a403a}, !- Handle
  Node 38,                                !- Name
  {b7d8c647-33d9-477c-bdd8-7184eda9bb48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7d8c647-33d9-477c-bdd8-7184eda9bb48}, !- Handle
  {523b4e5c-ac85-4ee0-b73d-40755d27c188}, !- Name
  {50f1ede3-870e-4dff-91f4-6c8191c2c9bc}, !- Source Object
  11,                                     !- Outlet Port
  {26bd876f-8f8f-4dbe-9f5d-664e526a403a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5c33408-801c-4b04-bd96-8a06994a5205}, !- Handle
  Port List 75,                           !- Name
  {50f1ede3-870e-4dff-91f4-6c8191c2c9bc}; !- HVAC Component

OS:PortList,
  {831cccec-b1c4-4ac2-9686-65cc4e494417}, !- Handle
  Port List 76,                           !- Name
  {50f1ede3-870e-4dff-91f4-6c8191c2c9bc}; !- HVAC Component

OS:Sizing:Zone,
  {04ecad92-da52-4567-aae0-3f58405c7b32}, !- Handle
  {50f1ede3-870e-4dff-91f4-6c8191c2c9bc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6cc90f91-b5ee-47c8-9662-0601a2374229}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {50f1ede3-870e-4dff-91f4-6c8191c2c9bc}; !- Thermal Zone

OS:ThermalZone,
  {14c2fa6c-99b9-434d-a132-5f2e169181ba}, !- Handle
  Thermal Zone 39,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64c8d530-eb48-4774-b8b8-37c2a20f2c8a}, !- Zone Air Inlet Port List
  {aafb7865-d57b-4d4a-b59a-8be0f3358513}, !- Zone Air Exhaust Port List
  {cbd169b2-b0ed-4e25-9139-e6ed5249e59c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58e5cb96-1d1e-4ee5-84a1-2170f0de5d9f}, !- Handle
  Node 39,                                !- Name
  {cbd169b2-b0ed-4e25-9139-e6ed5249e59c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cbd169b2-b0ed-4e25-9139-e6ed5249e59c}, !- Handle
  {4f88d816-7139-49e6-ae59-f26bdd32fd5f}, !- Name
  {14c2fa6c-99b9-434d-a132-5f2e169181ba}, !- Source Object
  11,                                     !- Outlet Port
  {58e5cb96-1d1e-4ee5-84a1-2170f0de5d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64c8d530-eb48-4774-b8b8-37c2a20f2c8a}, !- Handle
  Port List 77,                           !- Name
  {14c2fa6c-99b9-434d-a132-5f2e169181ba}; !- HVAC Component

OS:PortList,
  {aafb7865-d57b-4d4a-b59a-8be0f3358513}, !- Handle
  Port List 78,                           !- Name
  {14c2fa6c-99b9-434d-a132-5f2e169181ba}; !- HVAC Component

OS:Sizing:Zone,
  {4da8f041-52e0-41a9-b6ac-89370f9d538d}, !- Handle
  {14c2fa6c-99b9-434d-a132-5f2e169181ba}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d03043fe-48df-4115-9f33-5d02073e3e90}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {14c2fa6c-99b9-434d-a132-5f2e169181ba}; !- Thermal Zone

OS:Construction,
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Handle
  Mass NonRes Wall Insulation-1.69,       !- Name
  MediumRough,                            !- Roughness
  0.0623673293364368,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cab64d36-f2ab-43de-8b2e-beaef923018b}, !- Handle
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Handle
  IEAD NonRes Roof Insulation-2.79,       !- Name
  MediumRough,                            !- Roughness
  0.124663450809702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3ac19517-f998-49cf-a48b-4491fb351960}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f14c5490-fd61-4e43-b6c3-8331302b8839}, !- Handle
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Handle
  Metal Semi-Cond Roof Insulation-1.05,   !- Name
  MediumRough,                            !- Roughness
  0.0422673301906313,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3bbc8b7e-4c1e-4620-803a-3f56c0844031}, !- Handle
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {01528e8f-c3f9-4775-831e-4d610e716f90}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {01528e8f-c3f9-4775-831e-4d610e716f90}, !- Handle
  Fixed Window 3.24/0.25/0.16,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.16;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {89b015d8-9371-4648-9c39-cb9a723fb952}, !- Handle
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Handle
  IEAD NonRes Roof Insulation-3.72,       !- Name
  MediumRough,                            !- Roughness
  0.170145232344671,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {634d10a9-77f3-4ee9-98e0-849ecdcce36e}, !- Handle
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Handle
  Mass NonRes Wall Insulation-2.20,       !- Name
  MediumRough,                            !- Roughness
  0.0872609809472425,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {22b97445-1e45-4d07-9c30-4c2ddd08e992}, !- Handle
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Handle
  Steel Frame NonRes Wall Insulation-2.75, !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1bb3d728-6579-4158-a2fa-46731619b9b7}, !- Handle
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {17c3b9c5-a5c4-48fc-8f02-cc96582f2155}, !- Handle
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}, !- Handle
  Fixed Window 5.84/0.39/0.22,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.22;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {db6d930b-cf90-4f4e-8dfb-fd137dd01d7b}, !- Handle
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Handle
  Mass NonRes Wall Insulation-1.17,       !- Name
  MediumRough,                            !- Roughness
  0.0365394788793099,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26cec31c-b9ce-4ec2-95f4-2cf72f70aa9e}, !- Handle
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {c65977dd-8aad-4bdf-94a5-3d678f375a3f}, !- Handle
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 1, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Handle
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a6e39dcc-13e5-401e-b411-0f84346301a1}, !- Handle
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Handle
  Wood Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.0812847864409826,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {90cf5a60-7472-49ab-bb9f-a7946d132760}, !- Handle
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {efb05866-f5ff-4257-867b-1a8540f71fd8}, !- Handle
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {cf746e78-8ca1-4f62-ba33-0e7388a203c2}, !- Handle
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {f61a2b55-9b48-4a77-9fa5-8240ad622765}, !- Handle
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8, !- Name
  ,                                       !- Surface Rendering Name
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}, !- Handle
  Fixed Window 5.84/0.70/0.60,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.7,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:StandardsInformation:Construction,
  {76b60829-32a3-458b-b50e-9bb10dbb284e}, !- Handle
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {c04711d3-e1ac-41ea-9d82-cfb0636d65c7}, !- Handle
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}, !- Handle
  Fixed Window 2.67/0.30/0.21,            !- Name
  2.66866,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {3bfe8e64-102b-4713-8849-a36097108513}, !- Handle
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c, !- Name
  ,                                       !- Surface Rendering Name
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}, !- Handle
  Fixed Window 5.84/0.61/0.47,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.47;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {862fb988-2720-4cda-be13-04e458cf17eb}, !- Handle
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Handle
  Metal Semi-Cond Roof Insulation-1.81,   !- Name
  MediumRough,                            !- Roughness
  0.0795588880494838,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {282e1081-243b-4aba-9fd9-52a41a68f422}, !- Handle
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}, !- Handle
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {64ce7de4-1625-4baf-886e-106818f62680}, !- Handle
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Name
  ,                                       !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Handle
  AtticFloor NonRes Insulation-5.18,      !- Name
  MediumRough,                            !- Roughness
  0.302609558350618,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26f3b3ab-1f7c-47aa-b2e2-09209494ed45}, !- Handle
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {92096a90-dc90-42bb-beab-1849843aa081}, !- Handle
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {ed26b360-fc83-42ae-b77f-0c62d6767117}, !- Handle
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {ccc2c584-a592-41db-be50-0874fc649b1d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ccc2c584-a592-41db-be50-0874fc649b1d}, !- Handle
  Fixed Window 5.84/0.25/0.11,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e34c4f2b-4648-4162-b4b2-0903e93867ad}, !- Handle
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {113a0723-3646-475d-9962-a33d2d9be9a0}; !- Layer 1

OS:Material,
  {113a0723-3646-475d-9962-a33d2d9be9a0}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e3e5e130-e5a1-4ac8-b6fd-7c9c1f59bc9d}, !- Handle
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}, !- Handle
  Fixed Window 3.81/0.39/0.27,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {09eea50f-4f03-4a16-98b8-c0d6508b7d47}, !- Handle
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {4188840d-5044-4c07-948a-8716095439d8}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.12, !- Name
  MediumRough,                            !- Roughness
  0.0437899773880745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a0ee5ebc-b8ec-4f88-8cf1-cf807df730ff}, !- Handle
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Handle
  Steel Frame NonRes Wall Insulation-1.42, !- Name
  MediumRough,                            !- Roughness
  0.0539159052000001,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4dacda00-ccab-4e2f-9211-323996a75008}, !- Handle
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {5d530508-7168-4408-b57a-867540e32451}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5d530508-7168-4408-b57a-867540e32451}, !- Handle
  Fixed Window 2.62/0.30/0.21,            !- Name
  2.61188,                                !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {6f856886-8248-46ec-adf2-b90c12044615}, !- Handle
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7, !- Name
  ,                                       !- Surface Rendering Name
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}, !- Handle
  Fixed Window 3.81/0.49/0.38,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e0aee1d8-3875-491a-8dd6-5a57bfa71ae5}, !- Handle
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.37, !- Name
  MediumRough,                            !- Roughness
  0.0557583952804708,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ceba110a-a783-41ff-a2fd-1f4df41c650a}, !- Handle
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}, !- Handle
  Fixed Window 3.24/0.49/0.41,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {375078a9-5551-4e12-9dc6-c3602622b464}, !- Handle
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Handle
  Steel Frame NonRes Wall Insulation-2.10, !- Name
  MediumRough,                            !- Roughness
  0.0870564552646046,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9452172c-4872-4604-ad0c-bbbd2a734991}, !- Handle
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:StandardsInformation:Construction,
  {7363c8c8-deb3-4f0e-a9a2-e0347923913c}, !- Handle
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Handle
  Metal Semi-Cond Roof Insulation-1.87,   !- Name
  MediumRough,                            !- Roughness
  0.0822341258092582,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ca7e2c3e-2d35-4375-ac7c-f1af46777652}, !- Handle
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {f58444dd-15e3-41ac-9836-abe00e58b0ce}, !- Handle
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {89f414af-9231-4912-a076-102d05c66aee}, !- Handle
  Mass NonRes Wall Insulation-1.96,       !- Name
  MediumRough,                            !- Roughness
  0.0752751486901879,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {580c257e-cfc7-42d5-bc15-3e06514fba58}, !- Handle
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {34137e0c-408d-4506-ab36-95a4ad133784}, !- Handle
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Layer 1
  {798074e2-9644-4cf4-9a75-81e69579bf8e}; !- Layer 2

OS:Material,
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {798074e2-9644-4cf4-9a75-81e69579bf8e}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {af2e3f4b-0d29-4de1-9894-bda9666e2fa9}, !- Handle
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7b74f468-35e8-4a33-a867-74e4cd0ad00b}, !- Handle
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.24, !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {efca3bb9-c31b-49bc-bd47-65db00e947f3}, !- Handle
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Handle
  Mass NonRes Wall Insulation-1.43,       !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dc253899-98b7-48f7-9f51-9371fdf11540}, !- Handle
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:StandardsInformation:Construction,
  {395caade-18dd-4b0c-a085-b04e8cade387}, !- Handle
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Handle
  Metal Semi-Cond Roof Insulation-2.50,   !- Name
  MediumRough,                            !- Roughness
  0.113125446059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cfb44aae-84e7-47cc-8aba-2f9681a00355}, !- Handle
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Handle
  Mass NonRes Wall Insulation-2.48,       !- Name
  MediumRough,                            !- Roughness
  0.100934958592615,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b99d6831-1a14-486e-8e98-903ca848bd27}, !- Handle
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8, !- Name
  ,                                       !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Handle
  AtticFloor NonRes Insulation-6.52,      !- Name
  MediumRough,                            !- Roughness
  0.30260955835062,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {33caca0a-ebfb-4dd3-a9a8-5c5c6c7f24d1}, !- Handle
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}; !- Layer 1

OS:StandardsInformation:Construction,
  {10a80ac2-6bb8-4e95-82fc-f0811aa26c8a}, !- Handle
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {98729292-a619-444c-b79f-2c227ed031c7}, !- Handle
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 2

OS:StandardsInformation:Construction,
  {7182bbe8-daa3-46a9-9534-f11f664090d8}, !- Handle
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Handle
  Steel Frame NonRes Wall Insulation-3.21, !- Name
  MediumRough,                            !- Roughness
  0.14122619066012,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c5abd5ed-6c32-45f6-af64-fca70c6f6a79}, !- Handle
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Handle
  Wood Frame NonRes Wall Insulation-3.45, !- Name
  MediumRough,                            !- Roughness
  0.153532499715495,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0e78498c-645a-4e0c-9287-86365c8c4d23}, !- Handle
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {5f49cf25-f20c-4d9c-9e21-d017d29e32ab}, !- Handle
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Building,
  {ec23a70e-1468-4d3d-a971-c3cb0b2edcd9}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:DefaultConstructionSet,
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Handle
  MyConsturction,                         !- Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Exterior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Interior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Ground Contact Surface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Exterior SubSurface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Interior SubSurface Constructions Name
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Handle
  Default Surface Constructions 1,        !- Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Floor Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Wall Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Fixed Window Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Operable Window Construction Name
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Skylight Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Tubular Daylight Dome Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}; !- Tubular Daylight Diffuser Construction Name

OS:RunPeriod,
  {d63e1ed1-762b-4259-9d1e-4a0bd9a6375f}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  1,                                      !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:SimulationControl,
  {a5adac44-73e2-44a0-b42c-5e3524f6af53}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  ,                                       !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections;            !- Solar Distribution

