
OS:Version,
  {463deb29-819f-4fe5-9ebc-da5e3c844d06}, !- Handle
  1.6.0;                                  !- Version Identifier

OS:BuildingStory,
  {857e3916-08ec-4592-a447-237ff3261ac6}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {191dd2b0-5711-412b-8f54-3be17e8e313a}, !- Handle
  0 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {857e3916-08ec-4592-a447-237ff3261ac6}, !- Building Story Name
  {baeb14b7-0e3e-41e3-9b0f-df7983bfe884}; !- Thermal Zone Name

OS:Surface,
  {3d4dec8e-97f0-4243-90ef-aec0d351111e}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {191dd2b0-5711-412b-8f54-3be17e8e313a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 4 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 5 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 6 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 7 {m}
  0, -37.64, 0;                           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {8842892c-7d37-495a-88c6-3e6f488ec300}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {191dd2b0-5711-412b-8f54-3be17e8e313a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {498a946c-4872-4b54-ad42-04d26c69e68b}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {191dd2b0-5711-412b-8f54-3be17e8e313a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fbfef47-98be-4c9a-8c00-dc29eec2cf28}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {191dd2b0-5711-412b-8f54-3be17e8e313a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f6f3b62-c925-4c65-bb76-eda687556364}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {191dd2b0-5711-412b-8f54-3be17e8e313a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad4832b2-3e6f-4c48-8089-313387f2cf10}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {191dd2b0-5711-412b-8f54-3be17e8e313a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d938f16-56dc-43aa-8944-e537de255505}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {191dd2b0-5711-412b-8f54-3be17e8e313a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a3da5ab-255a-4b87-9d68-61c8d1d8dfd6}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {191dd2b0-5711-412b-8f54-3be17e8e313a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56f94b35-6dd4-459e-b6c5-1045c23920ca}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {191dd2b0-5711-412b-8f54-3be17e8e313a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {f2d2628e-639c-482d-b16a-8227d51840b3}, !- Handle
  Story 2,                                !- Name
  4.5,                                    !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {f1f3e2f5-9227-4c7d-adb3-4d0e2e07f413}, !- Handle
  0 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  4.5,                                    !- Z Origin {m}
  {f2d2628e-639c-482d-b16a-8227d51840b3}, !- Building Story Name
  {bd623599-3931-4458-a4d4-95cd36a936a6}; !- Thermal Zone Name

OS:Surface,
  {59a289aa-2039-4f81-9185-413b55dc0e62}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1f3e2f5-9227-4c7d-adb3-4d0e2e07f413}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 3,                            !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11af6489-fd17-435d-94bd-59cb8e345e3d}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1f3e2f5-9227-4c7d-adb3-4d0e2e07f413}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 3,                            !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a4d7eb6-77f9-4004-bd1d-66de149cb57a}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1f3e2f5-9227-4c7d-adb3-4d0e2e07f413}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 3,                       !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a856405-9ba8-422b-9936-38b8b7bcf0eb}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1f3e2f5-9227-4c7d-adb3-4d0e2e07f413}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 3,                       !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {117597d8-66a9-419d-800f-1db60f0d8cba}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1f3e2f5-9227-4c7d-adb3-4d0e2e07f413}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 3,                       !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c1deb9b-4825-49ef-b18b-ef5b33b26505}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1f3e2f5-9227-4c7d-adb3-4d0e2e07f413}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f76b5182-adae-4211-a656-d61dd1e67951}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1f3e2f5-9227-4c7d-adb3-4d0e2e07f413}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7df98dbf-c5aa-4635-9913-837e2c020a09}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1f3e2f5-9227-4c7d-adb3-4d0e2e07f413}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 3;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78ee8eeb-2ff5-4d73-8f40-9e8ba3a3411b}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {117597d8-66a9-419d-800f-1db60f0d8cba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.2854, -75.28, 2.94752326938088,      !- X,Y,Z Vertex 1 {m}
  29.2854, -75.28, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.4946, -75.28, 0.0254,                !- X,Y,Z Vertex 3 {m}
  58.4946, -75.28, 2.94752326938088;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6de25b39-1b12-47a6-80bf-3807e3e09b56}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11af6489-fd17-435d-94bd-59cb8e345e3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.4946, 0, 2.94752326938088,           !- X,Y,Z Vertex 1 {m}
  58.4946, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  29.2854, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  29.2854, 0, 2.94752326938088;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {276680b5-41c9-4c04-99eb-b1a9ced42d23}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3a856405-9ba8-422b-9936-38b8b7bcf0eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.52, -75.2546, 2.94639225309397,      !- X,Y,Z Vertex 1 {m}
  58.52, -75.2546, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.52, -37.6654, 0.0254,                !- X,Y,Z Vertex 3 {m}
  58.52, -37.6654, 2.94639225309397;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b68a580-0b57-4246-80f8-f54a581186ef}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {59a289aa-2039-4f81-9185-413b55dc0e62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.2346, 0, 2.94752326938088,           !- X,Y,Z Vertex 1 {m}
  29.2346, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 0, 2.94752326938088; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de5a16ab-dbe3-46aa-a4ac-e51ac1bf5af4}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7df98dbf-c5aa-4635-9913-837e2c020a09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.94639225309397,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -37.6146, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -37.6146, 2.94639225309397;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8855b4a-b0b8-447c-b502-9fd098eb140b}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a4d7eb6-77f9-4004-bd1d-66de149cb57a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.52, -37.6146, 2.94639225309397,      !- X,Y,Z Vertex 1 {m}
  58.52, -37.6146, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.52, -0.0254000000000048, 0.0254,     !- X,Y,Z Vertex 3 {m}
  58.52, -0.0254000000000048, 2.94639225309397; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79b1526a-a665-4c8f-8e98-90f5fc4f9532}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9c1deb9b-4825-49ef-b18b-ef5b33b26505}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -75.28, 2.94752326938088,       !- X,Y,Z Vertex 1 {m}
  0.0254, -75.28, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  29.2346, -75.28, 0.0254,                !- X,Y,Z Vertex 3 {m}
  29.2346, -75.28, 2.94752326938088;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06507460-a3f6-4ff7-b2ae-f5a24617a3a3}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f76b5182-adae-4211-a656-d61dd1e67951}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -37.6654, 2.94639225309397,          !- X,Y,Z Vertex 1 {m}
  0, -37.6654, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -75.2546, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -75.2546, 2.94639225309397;          !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {2ea84e45-ee39-44e2-8ac3-e9a8211957cf}, !- Handle
  Story 3,                                !- Name
  7.5,                                    !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {ae86a85d-c610-48e2-902f-cdca90c546c3}, !- Handle
  0 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  7.5,                                    !- Z Origin {m}
  {2ea84e45-ee39-44e2-8ac3-e9a8211957cf}, !- Building Story Name
  {58101d31-042d-40ac-b1be-7e61c5159dcd}; !- Thermal Zone Name

OS:Surface,
  {bfe65c38-91fb-4d84-b28d-5c5ad22b64d3}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae86a85d-c610-48e2-902f-cdca90c546c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ead78368-84a2-452e-a068-aeef372a3abe}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae86a85d-c610-48e2-902f-cdca90c546c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c277125a-023b-4c9d-9fdb-2f6b12b0881f}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae86a85d-c610-48e2-902f-cdca90c546c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f450eda6-1a18-43ce-9626-2dc834da1974}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae86a85d-c610-48e2-902f-cdca90c546c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4857c224-2e4d-4b0d-b4cb-8b67bb685a0a}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae86a85d-c610-48e2-902f-cdca90c546c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {169fee6a-ca3a-4037-b065-3c3b68bdeed8}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae86a85d-c610-48e2-902f-cdca90c546c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bed1790-734d-47f3-9758-b17d46c68bea}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae86a85d-c610-48e2-902f-cdca90c546c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8b2b062-6c86-4577-8eac-b9ec4e80fc51}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae86a85d-c610-48e2-902f-cdca90c546c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b796e1f8-2a99-4699-a841-1983a10584dc}, !- Handle
  Surface 28,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ae86a85d-c610-48e2-902f-cdca90c546c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54f94f76-f16a-4837-b633-48ca0fa9e6ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 4 {m}
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 5 {m}
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 6 {m}
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 7 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 8 {m}

OS:BuildingStory,
  {e45e50ed-edb7-49f8-abfc-d2b19536d6e5}, !- Handle
  Story 4,                                !- Name
  12,                                     !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {2f169b09-05d9-4629-af39-37243060c2cf}, !- Handle
  1 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  12,                                     !- Z Origin {m}
  {e45e50ed-edb7-49f8-abfc-d2b19536d6e5}, !- Building Story Name
  {1deab50c-89b1-464b-99f1-e0ce2afe990e}; !- Thermal Zone Name

OS:Surface,
  {54f94f76-f16a-4837-b633-48ca0fa9e6ec}, !- Handle
  Surface 10,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2f169b09-05d9-4629-af39-37243060c2cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b796e1f8-2a99-4699-a841-1983a10584dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 4 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 5 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 6 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 7 {m}
  0, -37.64, 0;                           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {747f628b-3fb9-43ab-8c74-3b9ca1b6d1a3}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f169b09-05d9-4629-af39-37243060c2cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f454b58a-6741-4967-b563-68593e94fd3d}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f169b09-05d9-4629-af39-37243060c2cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc5fa043-1684-4939-8592-8e47139bc895}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f169b09-05d9-4629-af39-37243060c2cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab58d324-84da-4c7a-960a-7bac6027e0dd}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f169b09-05d9-4629-af39-37243060c2cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa4ffc3c-c113-44f1-a61b-a81e8329a89e}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f169b09-05d9-4629-af39-37243060c2cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be527e2a-1a28-472a-8a13-99db35786c28}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f169b09-05d9-4629-af39-37243060c2cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd79a920-b844-426f-8d59-4923b682182c}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f169b09-05d9-4629-af39-37243060c2cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5b7e759-51ae-4786-82b8-6ac42add340b}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f169b09-05d9-4629-af39-37243060c2cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {c7e4648b-dbd2-42b5-9138-5f45c804a367}, !- Handle
  Story 5,                                !- Name
  16.5,                                   !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {1164b1aa-070d-4799-9606-2c8560ea9595}, !- Handle
  1 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  16.5,                                   !- Z Origin {m}
  {c7e4648b-dbd2-42b5-9138-5f45c804a367}, !- Building Story Name
  {6bffea5e-d26e-4509-9d5d-307527a3a9fc}; !- Thermal Zone Name

OS:Surface,
  {fa4cc721-fa7a-47e4-ac28-193f745c1c74}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1164b1aa-070d-4799-9606-2c8560ea9595}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 3,                            !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed791924-817a-4ffb-9beb-a2130066cd60}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1164b1aa-070d-4799-9606-2c8560ea9595}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 3,                            !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd428c8d-2777-4694-a19f-d6591bfe4fef}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1164b1aa-070d-4799-9606-2c8560ea9595}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 3,                       !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {232435ed-919c-46e2-9c1b-bd0343654551}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1164b1aa-070d-4799-9606-2c8560ea9595}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 3,                       !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cac949c8-e55c-4265-8603-82ebd23d0928}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1164b1aa-070d-4799-9606-2c8560ea9595}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 3,                       !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b6fd178-5f0e-4d5a-8487-145ee55302ac}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1164b1aa-070d-4799-9606-2c8560ea9595}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27bd71af-7791-45fa-9692-b44b67ea2f6c}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1164b1aa-070d-4799-9606-2c8560ea9595}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90b93f42-3fec-4a7d-94fe-d81dcd3d3aeb}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1164b1aa-070d-4799-9606-2c8560ea9595}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 3;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa909cf0-888e-4aaa-8fde-88cd58c859bf}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b6fd178-5f0e-4d5a-8487-145ee55302ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -75.28, 2.94752326938088,       !- X,Y,Z Vertex 1 {m}
  0.0254, -75.28, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  29.2346, -75.28, 0.0254,                !- X,Y,Z Vertex 3 {m}
  29.2346, -75.28, 2.94752326938088;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f19a6a54-204e-44df-81e3-6fba3cd9e864}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {232435ed-919c-46e2-9c1b-bd0343654551}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.52, -75.2546, 2.94639225309397,      !- X,Y,Z Vertex 1 {m}
  58.52, -75.2546, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.52, -37.6654, 0.0254,                !- X,Y,Z Vertex 3 {m}
  58.52, -37.6654, 2.94639225309397;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e770ee74-cd0b-449f-bb38-4bf1138124a8}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27bd71af-7791-45fa-9692-b44b67ea2f6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -37.6654, 2.94639225309397,          !- X,Y,Z Vertex 1 {m}
  0, -37.6654, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -75.2546, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -75.2546, 2.94639225309397;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36704a3c-bbde-48da-aad5-5032feedbdcd}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {90b93f42-3fec-4a7d-94fe-d81dcd3d3aeb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.94639225309397,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -37.6146, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -37.6146, 2.94639225309397;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {387c69ca-2f78-4938-9428-ff526323b3b3}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cac949c8-e55c-4265-8603-82ebd23d0928}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.2854, -75.28, 2.94752326938088,      !- X,Y,Z Vertex 1 {m}
  29.2854, -75.28, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.4946, -75.28, 0.0254,                !- X,Y,Z Vertex 3 {m}
  58.4946, -75.28, 2.94752326938088;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3ac0784-c6c4-4a5e-9b7e-24221da3df7b}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd428c8d-2777-4694-a19f-d6591bfe4fef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.52, -37.6146, 2.94639225309397,      !- X,Y,Z Vertex 1 {m}
  58.52, -37.6146, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.52, -0.0254000000000048, 0.0254,     !- X,Y,Z Vertex 3 {m}
  58.52, -0.0254000000000048, 2.94639225309397; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec46d761-65a8-4b14-b3dc-9f3b34947422}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed791924-817a-4ffb-9beb-a2130066cd60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.4946, 0, 2.94752326938088,           !- X,Y,Z Vertex 1 {m}
  58.4946, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  29.2854, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  29.2854, 0, 2.94752326938088;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {368055a1-2a54-44fd-a5f1-9217caa9becd}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fa4cc721-fa7a-47e4-ac28-193f745c1c74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.2346, 0, 2.94752326938088,           !- X,Y,Z Vertex 1 {m}
  29.2346, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 0, 2.94752326938088; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {fed8d39b-83da-4db7-b057-e40564dd305f}, !- Handle
  Story 6,                                !- Name
  19.5,                                   !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {555f9a8f-2ee9-4e52-85af-d837d7597fc4}, !- Handle
  1 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  19.5,                                   !- Z Origin {m}
  {fed8d39b-83da-4db7-b057-e40564dd305f}, !- Building Story Name
  {abc57cf9-2c53-4c00-b490-d3348d20fd48}; !- Thermal Zone Name

OS:Surface,
  {b3a6be98-496b-49f8-8487-497ec4282b5c}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {555f9a8f-2ee9-4e52-85af-d837d7597fc4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15e8d949-ccb9-4030-9ad9-f81f21b34279}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {555f9a8f-2ee9-4e52-85af-d837d7597fc4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05b267bc-7df1-443f-aa58-f4ec15eaea6b}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {555f9a8f-2ee9-4e52-85af-d837d7597fc4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46249260-187f-4d0e-b8bd-ff6a3cf3b1f0}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {555f9a8f-2ee9-4e52-85af-d837d7597fc4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd53c98d-bcc7-46a4-b514-9c47c6406460}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {555f9a8f-2ee9-4e52-85af-d837d7597fc4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {549064e2-4fdd-4976-b301-3e3472a014e9}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {555f9a8f-2ee9-4e52-85af-d837d7597fc4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a4cd8a4-5d10-4e8b-bdc5-c91908d12de7}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {555f9a8f-2ee9-4e52-85af-d837d7597fc4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {874ace23-d8f4-46df-a4b4-4da6eb408c78}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {555f9a8f-2ee9-4e52-85af-d837d7597fc4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a12e164-c6e9-4914-a76d-1c0cc435a18a}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {555f9a8f-2ee9-4e52-85af-d837d7597fc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e891e5e-2489-42e9-b8fa-dd9492a759e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 4 {m}
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 5 {m}
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 6 {m}
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 7 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 8 {m}

OS:BuildingStory,
  {73284865-b13c-4a38-8a86-76b065985923}, !- Handle
  Story 7,                                !- Name
  24,                                     !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {03a73f19-6e13-4a00-b6e4-eac05326f47e}, !- Handle
  2 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  24,                                     !- Z Origin {m}
  {73284865-b13c-4a38-8a86-76b065985923}, !- Building Story Name
  {315211ad-1da4-4e7e-899a-216f5fa10bf8}; !- Thermal Zone Name

OS:Surface,
  {0e891e5e-2489-42e9-b8fa-dd9492a759e9}, !- Handle
  Surface 36,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {03a73f19-6e13-4a00-b6e4-eac05326f47e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a12e164-c6e9-4914-a76d-1c0cc435a18a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 4 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 5 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 6 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 7 {m}
  0, -37.64, 0;                           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {0caad0f9-451e-4618-926c-a7360f3d8bc8}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03a73f19-6e13-4a00-b6e4-eac05326f47e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7bc37dc-7858-4b05-a158-bb8491801671}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03a73f19-6e13-4a00-b6e4-eac05326f47e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a15a6011-399a-411b-b87d-6188b83bf787}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03a73f19-6e13-4a00-b6e4-eac05326f47e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d7b0417-9573-4233-8dd5-a13ff6887b14}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03a73f19-6e13-4a00-b6e4-eac05326f47e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01b3229d-cddd-4cc5-957f-7b9dcf59708c}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03a73f19-6e13-4a00-b6e4-eac05326f47e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f825111-046b-405e-9413-dbf82a76c76f}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03a73f19-6e13-4a00-b6e4-eac05326f47e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dffff39f-bc6e-4af7-86ac-0aba0fd9d7a5}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03a73f19-6e13-4a00-b6e4-eac05326f47e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5adb24f-fd96-491b-a2b9-bde26303576d}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03a73f19-6e13-4a00-b6e4-eac05326f47e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {167bdb79-81b6-4099-b379-09454f8b0da3}, !- Handle
  Story 8,                                !- Name
  28.5,                                   !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {65d47943-3507-4f6c-89b8-61953f052420}, !- Handle
  2 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  28.5,                                   !- Z Origin {m}
  {167bdb79-81b6-4099-b379-09454f8b0da3}, !- Building Story Name
  {331c7ca3-f3fa-4d40-8f8e-2a4dcfbf336b}; !- Thermal Zone Name

OS:Surface,
  {a0899eab-c07d-411b-8e9a-185461876d80}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65d47943-3507-4f6c-89b8-61953f052420}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 3,                            !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4269d185-0303-4234-a6bc-09be4df5ccbd}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65d47943-3507-4f6c-89b8-61953f052420}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 3,                            !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0d7caee-f779-43cc-a0f9-72d9a70c7b60}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65d47943-3507-4f6c-89b8-61953f052420}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 3,                       !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb287471-1c1b-455c-a539-9ce967697e22}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65d47943-3507-4f6c-89b8-61953f052420}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 3,                       !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d436aad3-cd6d-46b2-9bf7-b22811bfbe4f}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65d47943-3507-4f6c-89b8-61953f052420}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 3,                       !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d83575f-dd19-4918-8d57-354f809260b5}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65d47943-3507-4f6c-89b8-61953f052420}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {165119e3-5b69-4737-943a-bd70fff475ad}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65d47943-3507-4f6c-89b8-61953f052420}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b42d533e-6ec1-4d11-bebe-ed8f36264c12}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65d47943-3507-4f6c-89b8-61953f052420}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 3;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0796afd-ff44-4265-843b-511d09114d22}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {165119e3-5b69-4737-943a-bd70fff475ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -37.6654, 2.94639225309397,          !- X,Y,Z Vertex 1 {m}
  0, -37.6654, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -75.2546, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -75.2546, 2.94639225309397;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17852e0a-9d3d-4d5f-bda7-9f4296b7ce27}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4269d185-0303-4234-a6bc-09be4df5ccbd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.4946, 0, 2.94752326938088,           !- X,Y,Z Vertex 1 {m}
  58.4946, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  29.2854, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  29.2854, 0, 2.94752326938088;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {becea3f4-0a2c-4a14-842c-9d3ed3da22ee}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d83575f-dd19-4918-8d57-354f809260b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -75.28, 2.94752326938088,       !- X,Y,Z Vertex 1 {m}
  0.0254, -75.28, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  29.2346, -75.28, 0.0254,                !- X,Y,Z Vertex 3 {m}
  29.2346, -75.28, 2.94752326938088;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8f99b11-5303-4b40-bbfe-1026a990fd34}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0899eab-c07d-411b-8e9a-185461876d80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.2346, 0, 2.94752326938088,           !- X,Y,Z Vertex 1 {m}
  29.2346, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 0, 2.94752326938088; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a0c5f06-22c7-4607-b43d-c18a2f383b61}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b0d7caee-f779-43cc-a0f9-72d9a70c7b60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.52, -37.6146, 2.94639225309397,      !- X,Y,Z Vertex 1 {m}
  58.52, -37.6146, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.52, -0.0254000000000048, 0.0254,     !- X,Y,Z Vertex 3 {m}
  58.52, -0.0254000000000048, 2.94639225309397; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d94acc2-59e3-4eb3-9266-4fcc111dc9d6}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b42d533e-6ec1-4d11-bebe-ed8f36264c12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.94639225309397,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -37.6146, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -37.6146, 2.94639225309397;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {386caeec-6af6-4b94-81d8-06436c836599}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d436aad3-cd6d-46b2-9bf7-b22811bfbe4f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.2854, -75.28, 2.94752326938088,      !- X,Y,Z Vertex 1 {m}
  29.2854, -75.28, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.4946, -75.28, 0.0254,                !- X,Y,Z Vertex 3 {m}
  58.4946, -75.28, 2.94752326938088;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b40b1fa-aa00-4ef5-a44c-d47b4b8eb35d}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb287471-1c1b-455c-a539-9ce967697e22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.52, -75.2546, 2.94639225309397,      !- X,Y,Z Vertex 1 {m}
  58.52, -75.2546, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.52, -37.6654, 0.0254,                !- X,Y,Z Vertex 3 {m}
  58.52, -37.6654, 2.94639225309397;      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {390a9c75-a98d-4cd9-b2ab-d1b521b3f7d4}, !- Handle
  Story 9,                                !- Name
  31.5,                                   !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {9b1ccf93-ae6e-4a57-97f9-662e7061e53c}, !- Handle
  2 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  31.5,                                   !- Z Origin {m}
  {390a9c75-a98d-4cd9-b2ab-d1b521b3f7d4}, !- Building Story Name
  {bf0e5578-0df4-4c16-bfb8-fa5978c34e44}; !- Thermal Zone Name

OS:Surface,
  {c4bbd2d3-d35a-4283-8399-b408b4cfcbfb}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b1ccf93-ae6e-4a57-97f9-662e7061e53c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8e2bc72-18b0-4951-b6b0-1e4e02b4b2cd}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b1ccf93-ae6e-4a57-97f9-662e7061e53c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b62d8820-c7db-405d-ad11-1d50e670769b}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b1ccf93-ae6e-4a57-97f9-662e7061e53c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89454a8a-4d40-42ac-8019-378de1d271eb}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b1ccf93-ae6e-4a57-97f9-662e7061e53c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30eb1abb-64a0-442a-b9c1-9f580a1e43b4}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b1ccf93-ae6e-4a57-97f9-662e7061e53c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7062f278-a62f-45be-b722-db9edcaf98c3}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b1ccf93-ae6e-4a57-97f9-662e7061e53c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {434c4046-8251-455a-9773-daafa1caabca}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b1ccf93-ae6e-4a57-97f9-662e7061e53c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbfff476-8de1-41e2-9116-2b1f8126435c}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b1ccf93-ae6e-4a57-97f9-662e7061e53c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f46064f-402a-4e06-bc2a-ee9e87c52cfc}, !- Handle
  Surface 80,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b1ccf93-ae6e-4a57-97f9-662e7061e53c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edd8e9b8-9088-4af3-9b19-e6b55c3b5041}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 4 {m}
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 5 {m}
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 6 {m}
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 7 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 8 {m}

OS:BuildingStory,
  {d4ef4d7b-aea6-4251-8f94-01b587afc506}, !- Handle
  Story 10,                               !- Name
  36,                                     !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {63994fd8-15d0-4654-a6de-68aba30db4df}, !- Handle
  3 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  36,                                     !- Z Origin {m}
  {d4ef4d7b-aea6-4251-8f94-01b587afc506}, !- Building Story Name
  {994dbe55-73d3-4720-8b4e-ed8c29125ef7}; !- Thermal Zone Name

OS:Surface,
  {edd8e9b8-9088-4af3-9b19-e6b55c3b5041}, !- Handle
  Surface 62,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {63994fd8-15d0-4654-a6de-68aba30db4df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f46064f-402a-4e06-bc2a-ee9e87c52cfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 4 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 5 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 6 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 7 {m}
  0, -37.64, 0;                           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {96a13ae3-c355-4ed5-a70b-28863717a03c}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63994fd8-15d0-4654-a6de-68aba30db4df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e387a55-c3ac-4f54-adc5-28c82b25da0d}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63994fd8-15d0-4654-a6de-68aba30db4df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2147677b-b9fc-46c4-8cbc-1de25c0cda9b}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63994fd8-15d0-4654-a6de-68aba30db4df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd125566-554e-4367-9ead-5cc5e229a814}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63994fd8-15d0-4654-a6de-68aba30db4df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ef9c743-754d-44ad-a00f-0a4f3a3b3c7d}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63994fd8-15d0-4654-a6de-68aba30db4df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5e1c91e-0d4b-4ed0-8c43-8aafa4d0ed0a}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63994fd8-15d0-4654-a6de-68aba30db4df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ff2cbec-4663-446a-b016-6cb50fe2330a}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63994fd8-15d0-4654-a6de-68aba30db4df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6622f9d-e21c-4eb8-b9ce-f56ecd2ff1ea}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63994fd8-15d0-4654-a6de-68aba30db4df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {d9c206fd-bb16-4652-8dab-06cb1100acc7}, !- Handle
  Story 11,                               !- Name
  40.5,                                   !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e24f3c85-a760-49cc-b3d7-49fd9aaf6137}, !- Handle
  3 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  40.5,                                   !- Z Origin {m}
  {d9c206fd-bb16-4652-8dab-06cb1100acc7}, !- Building Story Name
  {d0be3f4a-29b3-4838-b669-8a315dbbedfd}; !- Thermal Zone Name

OS:Surface,
  {872c2a27-dd9b-4cd3-b88d-b059106e749e}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e24f3c85-a760-49cc-b3d7-49fd9aaf6137}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 3,                            !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4196da9-8f0d-4b4f-a598-57446744bf78}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e24f3c85-a760-49cc-b3d7-49fd9aaf6137}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 3,                            !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16a6fa69-a84c-4029-bbb9-5d266445a201}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e24f3c85-a760-49cc-b3d7-49fd9aaf6137}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 3,                       !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1163bc49-691a-485d-a432-f4bc603310c1}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e24f3c85-a760-49cc-b3d7-49fd9aaf6137}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 3,                       !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1b28eab-6f7c-4a32-b95e-2148c0a6e2e4}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e24f3c85-a760-49cc-b3d7-49fd9aaf6137}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 3,                       !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68d502ae-89f2-42f5-91d1-8bed35052095}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e24f3c85-a760-49cc-b3d7-49fd9aaf6137}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d5da57d-0b2c-4ddd-b502-2e131692e554}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e24f3c85-a760-49cc-b3d7-49fd9aaf6137}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec96187d-3949-475e-a9bf-68f558a66a3c}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e24f3c85-a760-49cc-b3d7-49fd9aaf6137}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 3;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f58915c2-240c-46d8-a61b-89523ddc7692}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1163bc49-691a-485d-a432-f4bc603310c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.52, -75.2546, 2.94639225309397,      !- X,Y,Z Vertex 1 {m}
  58.52, -75.2546, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.52, -37.6654, 0.0254,                !- X,Y,Z Vertex 3 {m}
  58.52, -37.6654, 2.94639225309397;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8e7b281-2f48-471f-8f7a-e9203ccc0191}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {16a6fa69-a84c-4029-bbb9-5d266445a201}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.52, -37.6146, 2.94639225309397,      !- X,Y,Z Vertex 1 {m}
  58.52, -37.6146, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.52, -0.0254000000000048, 0.0254,     !- X,Y,Z Vertex 3 {m}
  58.52, -0.0254000000000048, 2.94639225309397; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9098db01-359c-4aad-9ef7-d509b82f3efb}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68d502ae-89f2-42f5-91d1-8bed35052095}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -75.28, 2.94752326938088,       !- X,Y,Z Vertex 1 {m}
  0.0254, -75.28, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  29.2346, -75.28, 0.0254,                !- X,Y,Z Vertex 3 {m}
  29.2346, -75.28, 2.94752326938088;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25956c76-b370-41b0-884e-88ab8b603ebb}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d5da57d-0b2c-4ddd-b502-2e131692e554}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -37.6654, 2.94639225309397,          !- X,Y,Z Vertex 1 {m}
  0, -37.6654, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -75.2546, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -75.2546, 2.94639225309397;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7dad3f8-d74a-40f2-8f3d-789f9cf8c7b1}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {872c2a27-dd9b-4cd3-b88d-b059106e749e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.2346, 0, 2.94752326938088,           !- X,Y,Z Vertex 1 {m}
  29.2346, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 0, 2.94752326938088; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35cfd10d-c07e-44be-a590-0592d4f989b0}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b4196da9-8f0d-4b4f-a598-57446744bf78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.4946, 0, 2.94752326938088,           !- X,Y,Z Vertex 1 {m}
  58.4946, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  29.2854, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  29.2854, 0, 2.94752326938088;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {459efe73-cc2c-4477-9793-36f67841198e}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ec96187d-3949-475e-a9bf-68f558a66a3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.94639225309397,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -37.6146, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -37.6146, 2.94639225309397;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80e85739-3e18-4298-a6b0-442548c9b1d3}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f1b28eab-6f7c-4a32-b95e-2148c0a6e2e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.2854, -75.28, 2.94752326938088,      !- X,Y,Z Vertex 1 {m}
  29.2854, -75.28, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.4946, -75.28, 0.0254,                !- X,Y,Z Vertex 3 {m}
  58.4946, -75.28, 2.94752326938088;      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {4b2bef7f-f963-431d-85d5-9467efdf7a54}, !- Handle
  Story 12,                               !- Name
  43.5,                                   !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {9a6159de-1ece-4a7d-bd49-8d9947c1f0c8}, !- Handle
  3 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  43.5,                                   !- Z Origin {m}
  {4b2bef7f-f963-431d-85d5-9467efdf7a54}, !- Building Story Name
  {765edb7f-3449-4aae-be88-4dc68c91909d}; !- Thermal Zone Name

OS:Surface,
  {3d25b5d7-371d-4527-8658-8ad6b8e49be4}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a6159de-1ece-4a7d-bd49-8d9947c1f0c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b781fe39-1b39-45a9-9962-1a1af11342bc}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a6159de-1ece-4a7d-bd49-8d9947c1f0c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df82e3bf-4b65-4ae3-a49a-e5da42d93a1a}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a6159de-1ece-4a7d-bd49-8d9947c1f0c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b949a718-f899-496a-aa72-e2aedd8d1801}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a6159de-1ece-4a7d-bd49-8d9947c1f0c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0273744-8268-4631-b51c-e2f9a4c74ea0}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a6159de-1ece-4a7d-bd49-8d9947c1f0c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {746798d2-7d66-4d72-87c6-879113465943}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a6159de-1ece-4a7d-bd49-8d9947c1f0c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9370416a-67ad-4e30-8db5-a98f23edb216}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a6159de-1ece-4a7d-bd49-8d9947c1f0c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed770307-2fc0-4a3a-af9e-8db26161d658}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a6159de-1ece-4a7d-bd49-8d9947c1f0c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67b95748-4642-4c74-97e7-09205528f7dd}, !- Handle
  Surface 106,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9a6159de-1ece-4a7d-bd49-8d9947c1f0c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbbe3795-339b-49cb-9603-55465382dced}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 4 {m}
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 5 {m}
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 6 {m}
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 7 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 8 {m}

OS:BuildingStory,
  {8d8e5cc3-5500-47fb-b0ce-a178ebbba23f}, !- Handle
  Story 13,                               !- Name
  48,                                     !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {a96bbef0-1e2c-486d-a617-9033d5d13bb9}, !- Handle
  4 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  48,                                     !- Z Origin {m}
  {8d8e5cc3-5500-47fb-b0ce-a178ebbba23f}, !- Building Story Name
  {f6d76b06-be83-4e2f-b9b4-bf0f53868b54}; !- Thermal Zone Name

OS:Surface,
  {cbbe3795-339b-49cb-9603-55465382dced}, !- Handle
  Surface 88,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a96bbef0-1e2c-486d-a617-9033d5d13bb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67b95748-4642-4c74-97e7-09205528f7dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 4 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 5 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 6 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 7 {m}
  0, -37.64, 0;                           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {c680dedb-58a0-4e31-92d6-c5dbf9082737}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a96bbef0-1e2c-486d-a617-9033d5d13bb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43db777d-84d2-4f78-b41d-4ff2e8aa7def}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a96bbef0-1e2c-486d-a617-9033d5d13bb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01ef1b10-b28f-4a8b-88c3-3e89ca1afd50}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a96bbef0-1e2c-486d-a617-9033d5d13bb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7d5e9ef-acd5-41de-9706-5d0078831580}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a96bbef0-1e2c-486d-a617-9033d5d13bb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a317e117-2456-4081-b18f-ba7da917cab4}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a96bbef0-1e2c-486d-a617-9033d5d13bb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cff9f0ba-06e8-4b81-9b37-bc74b8ffcd11}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a96bbef0-1e2c-486d-a617-9033d5d13bb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2d72261-63e5-4938-8546-5293ba956e5d}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a96bbef0-1e2c-486d-a617-9033d5d13bb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5598ae40-5d7f-4545-a605-34cdc432f331}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a96bbef0-1e2c-486d-a617-9033d5d13bb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {c70dfaaa-e1d6-44d2-bffc-845f4f237e50}, !- Handle
  Story 14,                               !- Name
  52.5,                                   !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {8d89aaee-7d04-46df-a84d-2d82369c1bcb}, !- Handle
  4 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  52.5,                                   !- Z Origin {m}
  {c70dfaaa-e1d6-44d2-bffc-845f4f237e50}, !- Building Story Name
  {bc0d60dd-8d8a-4311-ae7a-d29c6b1a5530}; !- Thermal Zone Name

OS:Surface,
  {31158d4f-4258-4578-adb0-742c268ac549}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d89aaee-7d04-46df-a84d-2d82369c1bcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 3,                            !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4940906b-b0f1-46e3-b437-328130740052}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d89aaee-7d04-46df-a84d-2d82369c1bcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 3,                            !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3835f47c-5549-432e-b95b-51b2c61e20ec}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d89aaee-7d04-46df-a84d-2d82369c1bcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 3,                       !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b63a297-1808-471a-8748-0e3af5d04a72}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d89aaee-7d04-46df-a84d-2d82369c1bcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 3,                       !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96ec9819-b142-4bce-bca8-bc0893ac9024}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d89aaee-7d04-46df-a84d-2d82369c1bcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 3,                       !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3b9deb6-22f9-4c97-bf22-0c0f51664883}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d89aaee-7d04-46df-a84d-2d82369c1bcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f38bd2c-1011-4418-965e-16dd07fdab1d}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d89aaee-7d04-46df-a84d-2d82369c1bcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38bc00d9-e092-4a6f-8b91-847380fb9805}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d89aaee-7d04-46df-a84d-2d82369c1bcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 3;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7b5e044-fb26-4192-b59d-2a8ab4c9a285}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b63a297-1808-471a-8748-0e3af5d04a72}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.52, -75.2546, 2.94639225309397,      !- X,Y,Z Vertex 1 {m}
  58.52, -75.2546, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.52, -37.6654, 0.0254,                !- X,Y,Z Vertex 3 {m}
  58.52, -37.6654, 2.94639225309397;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c382bee-8722-49c1-a991-a00e5153f6c0}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31158d4f-4258-4578-adb0-742c268ac549}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.2346, 0, 2.94752326938088,           !- X,Y,Z Vertex 1 {m}
  29.2346, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 0, 2.94752326938088; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {321eb6cb-043c-44ea-9c2e-12d979674386}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3835f47c-5549-432e-b95b-51b2c61e20ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.52, -37.6146, 2.94639225309397,      !- X,Y,Z Vertex 1 {m}
  58.52, -37.6146, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.52, -0.0254000000000048, 0.0254,     !- X,Y,Z Vertex 3 {m}
  58.52, -0.0254000000000048, 2.94639225309397; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9ffecaa-e921-4413-b3c9-62d0056c267a}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38bc00d9-e092-4a6f-8b91-847380fb9805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.94639225309397,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -37.6146, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -37.6146, 2.94639225309397;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66106caf-68f3-4754-81c1-c6439899f072}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4940906b-b0f1-46e3-b437-328130740052}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.4946, 0, 2.94752326938088,           !- X,Y,Z Vertex 1 {m}
  58.4946, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  29.2854, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  29.2854, 0, 2.94752326938088;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f05dc1a-0bc1-487c-881b-6783a2d71e0e}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4f38bd2c-1011-4418-965e-16dd07fdab1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -37.6654, 2.94639225309397,          !- X,Y,Z Vertex 1 {m}
  0, -37.6654, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -75.2546, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -75.2546, 2.94639225309397;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2bf246e-3d6b-43cb-b0ae-6d247ddb9f20}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {96ec9819-b142-4bce-bca8-bc0893ac9024}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.2854, -75.28, 2.94752326938088,      !- X,Y,Z Vertex 1 {m}
  29.2854, -75.28, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.4946, -75.28, 0.0254,                !- X,Y,Z Vertex 3 {m}
  58.4946, -75.28, 2.94752326938088;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a52f1106-9994-462f-b799-e989e28ee747}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3b9deb6-22f9-4c97-bf22-0c0f51664883}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -75.28, 2.94752326938088,       !- X,Y,Z Vertex 1 {m}
  0.0254, -75.28, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  29.2346, -75.28, 0.0254,                !- X,Y,Z Vertex 3 {m}
  29.2346, -75.28, 2.94752326938088;      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {6f6e4fa3-286d-4c7b-9847-33a3d902946d}, !- Handle
  Story 15,                               !- Name
  55.5,                                   !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {abed1c74-89d4-4724-92c8-6accc7a50b86}, !- Handle
  4 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  55.5,                                   !- Z Origin {m}
  {6f6e4fa3-286d-4c7b-9847-33a3d902946d}, !- Building Story Name
  {b20bf781-ba84-4eb0-a898-b12cdcebf2be}; !- Thermal Zone Name

OS:Surface,
  {d4cbb13e-8cf7-4595-8ebe-f6ce0fb8e194}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abed1c74-89d4-4724-92c8-6accc7a50b86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df257697-47a3-4d1f-a56b-403d05d613fe}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abed1c74-89d4-4724-92c8-6accc7a50b86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f2c38ff-8e0d-415d-919b-c748ded39678}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abed1c74-89d4-4724-92c8-6accc7a50b86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f56e9117-23a6-43ee-862b-cc28e442f70d}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abed1c74-89d4-4724-92c8-6accc7a50b86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9c8761e-0185-4827-9169-380fc0818284}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abed1c74-89d4-4724-92c8-6accc7a50b86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49525b26-0b7e-4026-bbfc-f95984466eb2}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abed1c74-89d4-4724-92c8-6accc7a50b86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea179b27-87f5-47bf-8be0-a8c9274972cf}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abed1c74-89d4-4724-92c8-6accc7a50b86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8512df91-c042-48c0-9b43-602569fc9428}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abed1c74-89d4-4724-92c8-6accc7a50b86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc92545a-b5c7-4b47-b143-20c55eb91d32}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {abed1c74-89d4-4724-92c8-6accc7a50b86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fde64f1-fcc9-487e-87a8-8dee2b15af05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 4 {m}
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 5 {m}
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 6 {m}
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 7 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 8 {m}

OS:BuildingStory,
  {685d34b2-b3f1-4fe9-888a-06559be4475c}, !- Handle
  Story 16,                               !- Name
  60,                                     !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {4d3714ff-533f-4d9b-809b-f22d6f4a1ad4}, !- Handle
  5 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  60,                                     !- Z Origin {m}
  {685d34b2-b3f1-4fe9-888a-06559be4475c}, !- Building Story Name
  {91c96cc2-b4e7-426c-8798-0dd124e95b5d}; !- Thermal Zone Name

OS:Surface,
  {1fde64f1-fcc9-487e-87a8-8dee2b15af05}, !- Handle
  Surface 114,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d3714ff-533f-4d9b-809b-f22d6f4a1ad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc92545a-b5c7-4b47-b143-20c55eb91d32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 4 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 5 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 6 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 7 {m}
  0, -37.64, 0;                           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a81c7575-55e3-4102-a781-aee70e526086}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d3714ff-533f-4d9b-809b-f22d6f4a1ad4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31433bee-b2c8-42da-a4e8-48b63acb4289}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d3714ff-533f-4d9b-809b-f22d6f4a1ad4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99e7aa12-cbc3-4207-8897-273df9d10dc5}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d3714ff-533f-4d9b-809b-f22d6f4a1ad4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d29ecf5e-5041-4b16-b541-c9aab65371f5}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d3714ff-533f-4d9b-809b-f22d6f4a1ad4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f99737a0-6886-4391-83d8-1f426fe9325b}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d3714ff-533f-4d9b-809b-f22d6f4a1ad4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dd96612-778f-4b80-be3a-f932819f4f50}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d3714ff-533f-4d9b-809b-f22d6f4a1ad4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1e55ebe-8001-4338-9d62-beb2669362a5}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d3714ff-533f-4d9b-809b-f22d6f4a1ad4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c69cc97a-d9cb-4a4a-b349-7804ec7366cf}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d3714ff-533f-4d9b-809b-f22d6f4a1ad4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {c5ab4573-9cfb-41a6-baaa-b912e605d486}, !- Handle
  Story 17,                               !- Name
  64.5,                                   !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c6f1b404-ac29-42c1-81a2-4712b6a82e5a}, !- Handle
  5 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  64.5,                                   !- Z Origin {m}
  {c5ab4573-9cfb-41a6-baaa-b912e605d486}, !- Building Story Name
  {c2bcb649-f696-4164-a94b-2da5f39c2676}; !- Thermal Zone Name

OS:Surface,
  {337c2cde-ea43-49db-8d6a-9e5aeb0ece8b}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6f1b404-ac29-42c1-81a2-4712b6a82e5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 3,                            !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfe28855-f1dc-406a-84b2-40563aad39c6}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6f1b404-ac29-42c1-81a2-4712b6a82e5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 3,                            !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f88de1c2-58b2-4c43-87a2-177939abe6e4}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6f1b404-ac29-42c1-81a2-4712b6a82e5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 3,                       !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49e627f5-4d07-4e07-b50a-5ce1ab4ac28d}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6f1b404-ac29-42c1-81a2-4712b6a82e5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 3,                       !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c55f45b9-290c-4bea-96b2-902b988174b7}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6f1b404-ac29-42c1-81a2-4712b6a82e5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 3,                       !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {014349d5-966a-4c86-b08c-698371f3c780}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6f1b404-ac29-42c1-81a2-4712b6a82e5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c1f86ce-8e76-4144-b1f9-42442f7f810b}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6f1b404-ac29-42c1-81a2-4712b6a82e5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b3a4968-6560-4e20-924f-9bf23a158ba4}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6f1b404-ac29-42c1-81a2-4712b6a82e5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 3;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45f385a4-7327-4170-9734-4f0a52d57b99}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {014349d5-966a-4c86-b08c-698371f3c780}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -75.28, 2.94752326938088,       !- X,Y,Z Vertex 1 {m}
  0.0254, -75.28, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  29.2346, -75.28, 0.0254,                !- X,Y,Z Vertex 3 {m}
  29.2346, -75.28, 2.94752326938088;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b87dd944-7df0-4a7a-832d-9ad58333df1f}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {337c2cde-ea43-49db-8d6a-9e5aeb0ece8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.2346, 0, 2.94752326938088,           !- X,Y,Z Vertex 1 {m}
  29.2346, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 0, 2.94752326938088; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d099a30-92f4-4ff5-b803-c178e44bb6f2}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3b3a4968-6560-4e20-924f-9bf23a158ba4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.94639225309397,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -37.6146, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -37.6146, 2.94639225309397;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7808ca0-d5ba-4cb8-9f11-e898552c93eb}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49e627f5-4d07-4e07-b50a-5ce1ab4ac28d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.52, -75.2546, 2.94639225309397,      !- X,Y,Z Vertex 1 {m}
  58.52, -75.2546, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.52, -37.6654, 0.0254,                !- X,Y,Z Vertex 3 {m}
  58.52, -37.6654, 2.94639225309397;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8855a346-acf9-49aa-9bba-0bfa10dd45be}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c1f86ce-8e76-4144-b1f9-42442f7f810b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -37.6654, 2.94639225309397,          !- X,Y,Z Vertex 1 {m}
  0, -37.6654, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -75.2546, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -75.2546, 2.94639225309397;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2738bd47-6371-40e7-860e-f8970d68591c}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c55f45b9-290c-4bea-96b2-902b988174b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.2854, -75.28, 2.94752326938088,      !- X,Y,Z Vertex 1 {m}
  29.2854, -75.28, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.4946, -75.28, 0.0254,                !- X,Y,Z Vertex 3 {m}
  58.4946, -75.28, 2.94752326938088;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4181dac8-01c0-4989-ae8c-41e484adcc85}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfe28855-f1dc-406a-84b2-40563aad39c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.4946, 0, 2.94752326938088,           !- X,Y,Z Vertex 1 {m}
  58.4946, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  29.2854, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  29.2854, 0, 2.94752326938088;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce7f4e9d-ad66-433b-89fb-9b0f3fb0d50e}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f88de1c2-58b2-4c43-87a2-177939abe6e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.52, -37.6146, 2.94639225309397,      !- X,Y,Z Vertex 1 {m}
  58.52, -37.6146, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.52, -0.0254000000000048, 0.0254,     !- X,Y,Z Vertex 3 {m}
  58.52, -0.0254000000000048, 2.94639225309397; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {bdafc593-5c1c-4bc8-b952-f775b05a8068}, !- Handle
  Story 18,                               !- Name
  67.5,                                   !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {9916e240-f646-4d09-ba9a-e40c37edc4d1}, !- Handle
  5 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  67.5,                                   !- Z Origin {m}
  {bdafc593-5c1c-4bc8-b952-f775b05a8068}, !- Building Story Name
  {229967ee-f103-49d7-93b9-5cde251846b8}; !- Thermal Zone Name

OS:Surface,
  {27cbbc71-331e-4e9e-acfb-dbe1045cffa0}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9916e240-f646-4d09-ba9a-e40c37edc4d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ae7a1e1-6815-4eab-b009-e78dbe734f9f}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9916e240-f646-4d09-ba9a-e40c37edc4d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e13fad1a-077d-40c9-bdee-f8294fcd5008}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9916e240-f646-4d09-ba9a-e40c37edc4d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86d18e2b-4286-46c7-bd3e-7e8d318add39}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9916e240-f646-4d09-ba9a-e40c37edc4d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7277eb7d-de2d-429b-8a06-9c77d6774148}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9916e240-f646-4d09-ba9a-e40c37edc4d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a504cb01-0ddf-48c3-921a-2fe22dd85167}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9916e240-f646-4d09-ba9a-e40c37edc4d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d609698-cdea-44c8-b64a-9d8a7f08c211}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9916e240-f646-4d09-ba9a-e40c37edc4d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd71d96a-599e-4f44-8019-9ddeae4050e6}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9916e240-f646-4d09-ba9a-e40c37edc4d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c92d3f6-9b0f-4275-b55e-c02183613925}, !- Handle
  Surface 158,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9916e240-f646-4d09-ba9a-e40c37edc4d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c8d9920-1706-42e1-a5c4-97958a2cc561}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 4 {m}
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 5 {m}
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 6 {m}
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 7 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 8 {m}

OS:BuildingStory,
  {8585358a-7282-4b98-a888-8b285adc06a1}, !- Handle
  Story 19,                               !- Name
  72,                                     !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {beb09fc1-cdd6-4096-b165-c85f61a4972d}, !- Handle
  6 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  72,                                     !- Z Origin {m}
  {8585358a-7282-4b98-a888-8b285adc06a1}, !- Building Story Name
  {df426f98-1f3f-415c-83f6-5e1ac920328a}; !- Thermal Zone Name

OS:Surface,
  {6c8d9920-1706-42e1-a5c4-97958a2cc561}, !- Handle
  Surface 140,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {beb09fc1-cdd6-4096-b165-c85f61a4972d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c92d3f6-9b0f-4275-b55e-c02183613925}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 4 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 5 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 6 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 7 {m}
  0, -37.64, 0;                           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {ac6a5dc6-3e13-4f87-8a84-0ee173627177}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {beb09fc1-cdd6-4096-b165-c85f61a4972d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60f73f0d-21a1-40b9-b2eb-55e3d00834cf}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {beb09fc1-cdd6-4096-b165-c85f61a4972d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e1c99fe-246f-425a-8548-f0ca008f09fb}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {beb09fc1-cdd6-4096-b165-c85f61a4972d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae6d940b-7926-4b06-9c85-99f8a27ef1bd}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {beb09fc1-cdd6-4096-b165-c85f61a4972d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae1b175d-4e73-4169-b597-9e9db45645bc}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {beb09fc1-cdd6-4096-b165-c85f61a4972d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c1b7ef4-84a8-4c09-8b8a-6d127c7ddea8}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {beb09fc1-cdd6-4096-b165-c85f61a4972d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b021695b-ad1a-46f0-afc3-f0b5adb6080d}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {beb09fc1-cdd6-4096-b165-c85f61a4972d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddf8352f-3ad9-4603-9af1-3e95312411f6}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {beb09fc1-cdd6-4096-b165-c85f61a4972d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {725fb9bb-5db9-4507-9c2b-f9c82509dc73}, !- Handle
  Story 20,                               !- Name
  76.5,                                   !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {3a688afa-df58-4c59-9b37-06cf90bc5de7}, !- Handle
  6 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  76.5,                                   !- Z Origin {m}
  {725fb9bb-5db9-4507-9c2b-f9c82509dc73}, !- Building Story Name
  {ba32cae4-095f-4a54-a3c3-d0f9af8980e4}; !- Thermal Zone Name

OS:Surface,
  {871e14d7-3e1b-4dea-bd4b-b32045f0b2f9}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a688afa-df58-4c59-9b37-06cf90bc5de7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 3,                            !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b649408f-7cbd-4cb9-822b-d0cbb3d084de}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a688afa-df58-4c59-9b37-06cf90bc5de7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 3,                            !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa4a8149-55dd-4266-a3ca-39f219a9d6f5}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a688afa-df58-4c59-9b37-06cf90bc5de7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 3,                       !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1c21494-7d3b-42d5-b010-e8bfb51ba710}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a688afa-df58-4c59-9b37-06cf90bc5de7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 3,                       !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ea63c00-7fda-4ce8-965c-9f9d9c54a914}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a688afa-df58-4c59-9b37-06cf90bc5de7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 3,                       !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07b3938d-0c3c-47dd-aa7f-987222d418fa}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a688afa-df58-4c59-9b37-06cf90bc5de7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9061e6a5-cfd8-497e-855c-4c7e9a522b6e}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a688afa-df58-4c59-9b37-06cf90bc5de7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b52170f5-eb9f-4b2c-894f-094719bd6dc9}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a688afa-df58-4c59-9b37-06cf90bc5de7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 3;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {adea3127-60be-448a-b850-752a5eeaaa10}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07b3938d-0c3c-47dd-aa7f-987222d418fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -75.28, 2.94752326938088,       !- X,Y,Z Vertex 1 {m}
  0.0254, -75.28, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  29.2346, -75.28, 0.0254,                !- X,Y,Z Vertex 3 {m}
  29.2346, -75.28, 2.94752326938088;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68490e28-2d34-4601-a8fa-f6bb519384b7}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {871e14d7-3e1b-4dea-bd4b-b32045f0b2f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.2346, 0, 2.94752326938088,           !- X,Y,Z Vertex 1 {m}
  29.2346, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 0, 2.94752326938088; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f45f999-740c-4a1b-8598-35bfd65e94ad}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8ea63c00-7fda-4ce8-965c-9f9d9c54a914}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.2854, -75.28, 2.94752326938088,      !- X,Y,Z Vertex 1 {m}
  29.2854, -75.28, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.4946, -75.28, 0.0254,                !- X,Y,Z Vertex 3 {m}
  58.4946, -75.28, 2.94752326938088;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7dadde54-f445-4c77-947d-68bfd7b13c31}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9061e6a5-cfd8-497e-855c-4c7e9a522b6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -37.6654, 2.94639225309397,          !- X,Y,Z Vertex 1 {m}
  0, -37.6654, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -75.2546, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -75.2546, 2.94639225309397;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5beedd5f-735b-4c6d-9272-91556d55c7c1}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1c21494-7d3b-42d5-b010-e8bfb51ba710}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.52, -75.2546, 2.94639225309397,      !- X,Y,Z Vertex 1 {m}
  58.52, -75.2546, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.52, -37.6654, 0.0254,                !- X,Y,Z Vertex 3 {m}
  58.52, -37.6654, 2.94639225309397;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b9307f5-bfe1-411c-b728-1d3c70b07481}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b52170f5-eb9f-4b2c-894f-094719bd6dc9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.94639225309397,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -37.6146, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -37.6146, 2.94639225309397;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {979d06f9-ddae-4d75-ade2-99cc83d2d957}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b649408f-7cbd-4cb9-822b-d0cbb3d084de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.4946, 0, 2.94752326938088,           !- X,Y,Z Vertex 1 {m}
  58.4946, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  29.2854, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  29.2854, 0, 2.94752326938088;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77df6242-70c9-4cec-a334-ccc1018ebb14}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fa4a8149-55dd-4266-a3ca-39f219a9d6f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.52, -37.6146, 2.94639225309397,      !- X,Y,Z Vertex 1 {m}
  58.52, -37.6146, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.52, -0.0254000000000048, 0.0254,     !- X,Y,Z Vertex 3 {m}
  58.52, -0.0254000000000048, 2.94639225309397; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {ead08ed1-1959-4615-98fe-78569acde8ef}, !- Handle
  Story 21,                               !- Name
  79.5,                                   !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {08886a78-2db6-46bb-8601-5cb48df39895}, !- Handle
  6 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  79.5,                                   !- Z Origin {m}
  {ead08ed1-1959-4615-98fe-78569acde8ef}, !- Building Story Name
  {2bf9cb15-e73b-4bb7-9002-df06b3d6580b}; !- Thermal Zone Name

OS:Surface,
  {d749b969-03f6-48ab-a249-7b5d478595da}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08886a78-2db6-46bb-8601-5cb48df39895}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bee44458-ec52-4d3e-b0bb-f647e073c48d}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08886a78-2db6-46bb-8601-5cb48df39895}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {548f4e00-0787-4499-930c-64444adb1e22}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08886a78-2db6-46bb-8601-5cb48df39895}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {812d5002-fff7-4a93-88b6-d64598d23679}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08886a78-2db6-46bb-8601-5cb48df39895}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eec431e9-b90d-452d-b697-6bd2f0f81a79}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08886a78-2db6-46bb-8601-5cb48df39895}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e0c2995-6265-433d-ac5f-51d66fb54224}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08886a78-2db6-46bb-8601-5cb48df39895}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2c474fa-6c84-402c-843f-405906edc7cc}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08886a78-2db6-46bb-8601-5cb48df39895}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44be834a-c9df-4eeb-8503-081844d49977}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08886a78-2db6-46bb-8601-5cb48df39895}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd89e72b-fbe2-4600-81ae-602993ee95ca}, !- Handle
  Surface 184,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {08886a78-2db6-46bb-8601-5cb48df39895}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a254536-4587-4c8a-8374-05605fe00f3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 4 {m}
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 5 {m}
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 6 {m}
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 7 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 8 {m}

OS:BuildingStory,
  {33272626-2fd5-4b8d-9174-30d5793d85cd}, !- Handle
  Story 22,                               !- Name
  84,                                     !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {94f226d2-cf26-454d-9a56-f678645e30ea}, !- Handle
  7 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  84,                                     !- Z Origin {m}
  {33272626-2fd5-4b8d-9174-30d5793d85cd}, !- Building Story Name
  {b417f048-8008-45a1-b757-7e32763934dd}; !- Thermal Zone Name

OS:Surface,
  {1a254536-4587-4c8a-8374-05605fe00f3b}, !- Handle
  Surface 166,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94f226d2-cf26-454d-9a56-f678645e30ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd89e72b-fbe2-4600-81ae-602993ee95ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 4 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 5 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 6 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 7 {m}
  0, -37.64, 0;                           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {be4e3044-8877-4162-b1a3-e6ce7a218ee1}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f226d2-cf26-454d-9a56-f678645e30ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ebcce97-4f2f-48a8-85b7-22c93e60ab25}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f226d2-cf26-454d-9a56-f678645e30ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccc52cfe-cfd7-400b-a18c-039120f25be7}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f226d2-cf26-454d-9a56-f678645e30ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {437eb209-c51e-425a-855d-982c77d77b0a}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f226d2-cf26-454d-9a56-f678645e30ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c99a67de-6d48-493e-9f71-00ec00dc7bea}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f226d2-cf26-454d-9a56-f678645e30ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aacfcdcb-1eaa-4198-afe0-09d283c71312}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f226d2-cf26-454d-9a56-f678645e30ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5373825-4441-47f4-bfa5-059b094f0f6c}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f226d2-cf26-454d-9a56-f678645e30ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be583d30-0680-441f-916d-bbdea6c7015b}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f226d2-cf26-454d-9a56-f678645e30ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {83143ce9-bf6e-406b-b8bd-126ebcbdd940}, !- Handle
  Story 23,                               !- Name
  88.5,                                   !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {520c6e91-d408-4456-b0b6-5f90630ce346}, !- Handle
  7 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  88.5,                                   !- Z Origin {m}
  {83143ce9-bf6e-406b-b8bd-126ebcbdd940}, !- Building Story Name
  {f5fc9087-c3e1-4f35-9642-ba20154caa05}; !- Thermal Zone Name

OS:Surface,
  {3f7e4daf-d2fe-4564-a723-2a08063d1449}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {520c6e91-d408-4456-b0b6-5f90630ce346}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 3,                            !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac352b73-d29c-466b-9b26-625890fa9440}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {520c6e91-d408-4456-b0b6-5f90630ce346}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 3,                            !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {014d7459-7635-4799-ad33-68372e4615eb}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {520c6e91-d408-4456-b0b6-5f90630ce346}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 3,                       !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7b3b80f-35c9-4ef5-8f65-2f75fc8144da}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {520c6e91-d408-4456-b0b6-5f90630ce346}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 3,                       !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91ca8ccd-015d-4065-b617-ad4e2eb989cc}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {520c6e91-d408-4456-b0b6-5f90630ce346}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 3,                       !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e99a6478-e9d7-4693-9a71-52d1702585cb}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {520c6e91-d408-4456-b0b6-5f90630ce346}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbf4d273-87ea-439e-87c9-688514a166e8}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {520c6e91-d408-4456-b0b6-5f90630ce346}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7020b664-2a9c-424d-9c4a-c363726e0ae2}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {520c6e91-d408-4456-b0b6-5f90630ce346}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 3;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {280cb0f1-4c86-4e96-9dac-2475d9420cb2}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {014d7459-7635-4799-ad33-68372e4615eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.52, -37.6146, 2.94639225309397,      !- X,Y,Z Vertex 1 {m}
  58.52, -37.6146, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.52, -0.0254000000000048, 0.0254,     !- X,Y,Z Vertex 3 {m}
  58.52, -0.0254000000000048, 2.94639225309397; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb8a26a3-1a3b-475d-b045-9e6fee8f8cd2}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f7e4daf-d2fe-4564-a723-2a08063d1449}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.2346, 0, 2.94752326938088,           !- X,Y,Z Vertex 1 {m}
  29.2346, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 0, 2.94752326938088; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {affe2395-fbbf-4b45-9dc4-5777ecab85c1}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7020b664-2a9c-424d-9c4a-c363726e0ae2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.94639225309397,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -37.6146, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -37.6146, 2.94639225309397;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f88e3559-5e96-47e6-b723-16421697e002}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {91ca8ccd-015d-4065-b617-ad4e2eb989cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.2854, -75.28, 2.94752326938088,      !- X,Y,Z Vertex 1 {m}
  29.2854, -75.28, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.4946, -75.28, 0.0254,                !- X,Y,Z Vertex 3 {m}
  58.4946, -75.28, 2.94752326938088;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ec54548-c1da-476e-b458-673af2c1db21}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ac352b73-d29c-466b-9b26-625890fa9440}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.4946, 0, 2.94752326938088,           !- X,Y,Z Vertex 1 {m}
  58.4946, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  29.2854, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  29.2854, 0, 2.94752326938088;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f12b1496-8c10-49db-b01b-eb0c5336c33a}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b7b3b80f-35c9-4ef5-8f65-2f75fc8144da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.52, -75.2546, 2.94639225309397,      !- X,Y,Z Vertex 1 {m}
  58.52, -75.2546, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.52, -37.6654, 0.0254,                !- X,Y,Z Vertex 3 {m}
  58.52, -37.6654, 2.94639225309397;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b508017b-1e57-4818-bbb9-e836b0d6fcf9}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e99a6478-e9d7-4693-9a71-52d1702585cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -75.28, 2.94752326938088,       !- X,Y,Z Vertex 1 {m}
  0.0254, -75.28, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  29.2346, -75.28, 0.0254,                !- X,Y,Z Vertex 3 {m}
  29.2346, -75.28, 2.94752326938088;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91b85005-6999-4c35-b1b1-2e48ae950ee9}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fbf4d273-87ea-439e-87c9-688514a166e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -37.6654, 2.94639225309397,          !- X,Y,Z Vertex 1 {m}
  0, -37.6654, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -75.2546, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -75.2546, 2.94639225309397;          !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {7d62680b-deeb-4a26-b032-3a5acc042300}, !- Handle
  Story 24,                               !- Name
  91.5,                                   !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {a19c0c82-3028-4075-94c7-b52a1c5518a0}, !- Handle
  7 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  91.5,                                   !- Z Origin {m}
  {7d62680b-deeb-4a26-b032-3a5acc042300}, !- Building Story Name
  {80175f74-2223-4b35-a415-01e1a31d9e5b}; !- Thermal Zone Name

OS:Surface,
  {59aee72e-c8df-4c6d-bb65-e5bee1da694e}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a19c0c82-3028-4075-94c7-b52a1c5518a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bf74c65-6082-4292-b351-2e427bad5992}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a19c0c82-3028-4075-94c7-b52a1c5518a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7beb9e7c-c809-48ae-b3b2-04fcf68620cd}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a19c0c82-3028-4075-94c7-b52a1c5518a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d972cf5-c151-4797-b716-c2f57a4e72cc}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a19c0c82-3028-4075-94c7-b52a1c5518a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f7a1671-9f02-44d9-b44c-6088d60c7318}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a19c0c82-3028-4075-94c7-b52a1c5518a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a0e7400-421e-4cf6-95db-afe5159fa639}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a19c0c82-3028-4075-94c7-b52a1c5518a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78a35e17-94b7-4404-b40e-e74a967e694c}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a19c0c82-3028-4075-94c7-b52a1c5518a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63ea7d27-13fa-4292-93b4-ded7c8dd62cb}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a19c0c82-3028-4075-94c7-b52a1c5518a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b41bc7b-8c1e-4c0a-b0ba-934c0ae72a12}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a19c0c82-3028-4075-94c7-b52a1c5518a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a54808da-a64d-49d5-bd5e-5d8b337c7651}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 4 {m}
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 5 {m}
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 6 {m}
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 7 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 8 {m}

OS:BuildingStory,
  {857e3502-829f-494d-ae9a-239c06c350a8}, !- Handle
  Story 25,                               !- Name
  96,                                     !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {19b398e8-1711-4b66-b759-ce621dcb7f6b}, !- Handle
  8 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  96,                                     !- Z Origin {m}
  {857e3502-829f-494d-ae9a-239c06c350a8}, !- Building Story Name
  {ac88aa82-679d-49b6-b687-c4eb6b31f999}; !- Thermal Zone Name

OS:Surface,
  {a54808da-a64d-49d5-bd5e-5d8b337c7651}, !- Handle
  Surface 192,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {19b398e8-1711-4b66-b759-ce621dcb7f6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b41bc7b-8c1e-4c0a-b0ba-934c0ae72a12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 4 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 5 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 6 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 7 {m}
  0, -37.64, 0;                           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {87eb2dd8-59ea-43d2-b207-f5a9e2af57bd}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19b398e8-1711-4b66-b759-ce621dcb7f6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {195a495b-9aea-4cf2-905b-9f1c78ab2316}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19b398e8-1711-4b66-b759-ce621dcb7f6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd75b305-6028-414d-a0aa-4926a512e727}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19b398e8-1711-4b66-b759-ce621dcb7f6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5d2b37f-3a93-46fa-a5a8-91935b030f91}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19b398e8-1711-4b66-b759-ce621dcb7f6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca1cd146-d9b0-4513-961c-c10956bbfb20}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19b398e8-1711-4b66-b759-ce621dcb7f6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4cd2d4-2f65-4b17-8479-cbd8868b9ef1}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19b398e8-1711-4b66-b759-ce621dcb7f6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3bcecb9-4dbd-4800-ba9b-12eaa28cd069}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19b398e8-1711-4b66-b759-ce621dcb7f6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aad39fa-8081-4b8a-b330-9cb066e3b0af}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19b398e8-1711-4b66-b759-ce621dcb7f6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {e52dc8ec-6e1c-4033-a358-2c3cf48125e8}, !- Handle
  Story 26,                               !- Name
  100.5,                                  !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {a09fa1c9-57aa-4850-9f21-8c305dac9837}, !- Handle
  8 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  100.5,                                  !- Z Origin {m}
  {e52dc8ec-6e1c-4033-a358-2c3cf48125e8}, !- Building Story Name
  {c0f868e1-dee8-4df2-940e-934d304d5e77}; !- Thermal Zone Name

OS:Surface,
  {8803889e-efe4-47b0-88bc-32f09bd70135}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a09fa1c9-57aa-4850-9f21-8c305dac9837}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 3,                            !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdaa6df3-8308-4292-bb28-8b9ec4aa8ace}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a09fa1c9-57aa-4850-9f21-8c305dac9837}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 3,                            !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a6c033c-51e3-41cf-951d-ce2653452cad}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a09fa1c9-57aa-4850-9f21-8c305dac9837}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 3,                       !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f5ed28d-7045-44be-bf87-e5af5fb9dce6}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a09fa1c9-57aa-4850-9f21-8c305dac9837}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 3,                       !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32781afc-c461-48c1-b00f-1260d0b665df}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a09fa1c9-57aa-4850-9f21-8c305dac9837}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 3,                       !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {757de3da-ea67-4247-814c-aab1a75fe233}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a09fa1c9-57aa-4850-9f21-8c305dac9837}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50d7fb20-35de-4a9a-b069-4c6a9cc1a65d}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a09fa1c9-57aa-4850-9f21-8c305dac9837}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbd82773-bcce-441c-8846-1f40a6e2054a}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a09fa1c9-57aa-4850-9f21-8c305dac9837}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 3;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9468d1f7-4883-4d83-a8e9-488873e0c73a}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a6c033c-51e3-41cf-951d-ce2653452cad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.52, -37.6146, 2.94639225309397,      !- X,Y,Z Vertex 1 {m}
  58.52, -37.6146, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.52, -0.0254000000000048, 0.0254,     !- X,Y,Z Vertex 3 {m}
  58.52, -0.0254000000000048, 2.94639225309397; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33e16092-dd0a-4200-b092-79c9e6440514}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {32781afc-c461-48c1-b00f-1260d0b665df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.2854, -75.28, 2.94752326938088,      !- X,Y,Z Vertex 1 {m}
  29.2854, -75.28, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.4946, -75.28, 0.0254,                !- X,Y,Z Vertex 3 {m}
  58.4946, -75.28, 2.94752326938088;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {174303ef-e1cc-41c5-80aa-03a130a84497}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f5ed28d-7045-44be-bf87-e5af5fb9dce6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.52, -75.2546, 2.94639225309397,      !- X,Y,Z Vertex 1 {m}
  58.52, -75.2546, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.52, -37.6654, 0.0254,                !- X,Y,Z Vertex 3 {m}
  58.52, -37.6654, 2.94639225309397;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {639d0609-6f01-4cad-894c-811a1b58efba}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50d7fb20-35de-4a9a-b069-4c6a9cc1a65d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -37.6654, 2.94639225309397,          !- X,Y,Z Vertex 1 {m}
  0, -37.6654, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -75.2546, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -75.2546, 2.94639225309397;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0be4184b-ad3d-4da8-b9fb-aebdb48aca00}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {757de3da-ea67-4247-814c-aab1a75fe233}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -75.28, 2.94752326938088,       !- X,Y,Z Vertex 1 {m}
  0.0254, -75.28, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  29.2346, -75.28, 0.0254,                !- X,Y,Z Vertex 3 {m}
  29.2346, -75.28, 2.94752326938088;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2208991e-95fa-4b05-989c-1e06b80d37af}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8803889e-efe4-47b0-88bc-32f09bd70135}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.2346, 0, 2.94752326938088,           !- X,Y,Z Vertex 1 {m}
  29.2346, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 0, 2.94752326938088; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e075ac42-786c-4f80-8287-ccda4f34fc13}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cbd82773-bcce-441c-8846-1f40a6e2054a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.94639225309397,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -37.6146, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -37.6146, 2.94639225309397;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5dcf8689-7729-433b-9074-319b34fd33e7}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fdaa6df3-8308-4292-bb28-8b9ec4aa8ace}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.4946, 0, 2.94752326938088,           !- X,Y,Z Vertex 1 {m}
  58.4946, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  29.2854, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  29.2854, 0, 2.94752326938088;           !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {cc38bc9f-1796-408c-b854-0b6be8efc660}, !- Handle
  Story 27,                               !- Name
  103.5,                                  !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c173dd8c-e532-47f9-9db8-39d27f905d39}, !- Handle
  8 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  103.5,                                  !- Z Origin {m}
  {cc38bc9f-1796-408c-b854-0b6be8efc660}, !- Building Story Name
  {8e940844-ab98-448b-ad8a-2aedcbc6043a}; !- Thermal Zone Name

OS:Surface,
  {5f2892c6-6a8b-49c8-a485-47c880da7507}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c173dd8c-e532-47f9-9db8-39d27f905d39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6e8338c-109a-4ea5-87cf-a9e0c2d388af}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c173dd8c-e532-47f9-9db8-39d27f905d39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c79f47f-3b4b-4d9b-b1cc-e6ebaca9bdda}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c173dd8c-e532-47f9-9db8-39d27f905d39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2af9f5a3-74d2-4584-94ce-b9373153ab18}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c173dd8c-e532-47f9-9db8-39d27f905d39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f64d654-4df5-4a64-9a03-539642e1c308}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c173dd8c-e532-47f9-9db8-39d27f905d39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57d98cf9-0622-4f37-b8e5-28b0320bb210}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c173dd8c-e532-47f9-9db8-39d27f905d39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20ca4d4b-54e2-40ae-93e0-1f585830ced7}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c173dd8c-e532-47f9-9db8-39d27f905d39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a68305a-f5f2-44da-b211-ac00f6db89b0}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c173dd8c-e532-47f9-9db8-39d27f905d39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cc4d5d3-a3a2-4c44-b8a3-e65d2c652e47}, !- Handle
  Surface 236,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c173dd8c-e532-47f9-9db8-39d27f905d39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {594ae7c9-0645-40ae-8484-028083381ad1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 4 {m}
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 5 {m}
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 6 {m}
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 7 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 8 {m}

OS:BuildingStory,
  {e110ffc8-4abf-4afc-a86a-2bc501f76366}, !- Handle
  Story 28,                               !- Name
  108,                                    !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {72eeaf34-4415-44b5-b977-dd93fe8df234}, !- Handle
  9 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  108,                                    !- Z Origin {m}
  {e110ffc8-4abf-4afc-a86a-2bc501f76366}, !- Building Story Name
  {c1245634-b695-491c-87e9-487dab76cebe}; !- Thermal Zone Name

OS:Surface,
  {594ae7c9-0645-40ae-8484-028083381ad1}, !- Handle
  Surface 218,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72eeaf34-4415-44b5-b977-dd93fe8df234}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cc4d5d3-a3a2-4c44-b8a3-e65d2c652e47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 4 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 5 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 6 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 7 {m}
  0, -37.64, 0;                           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {baf81fdc-5583-4b4a-89eb-90efcb42d44a}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72eeaf34-4415-44b5-b977-dd93fe8df234}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b8e9ced-4f49-4ea4-a231-ca5fc4a8a820}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72eeaf34-4415-44b5-b977-dd93fe8df234}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1826ea9-9a2b-43a5-8459-329f7a358562}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72eeaf34-4415-44b5-b977-dd93fe8df234}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2007cf8-db42-48ff-8485-c85d8c074f8a}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72eeaf34-4415-44b5-b977-dd93fe8df234}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2544de58-6a88-4de9-9a21-ae894cf2e5ad}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72eeaf34-4415-44b5-b977-dd93fe8df234}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f896992-4761-4a44-a5b1-b94ff1536461}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72eeaf34-4415-44b5-b977-dd93fe8df234}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d15608c0-c462-4b2f-b88c-de7dc06df936}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72eeaf34-4415-44b5-b977-dd93fe8df234}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30bd5130-e1af-406b-adea-594e6699566f}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72eeaf34-4415-44b5-b977-dd93fe8df234}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {da4e3249-a9c5-4fe3-8170-1be1d49e10dd}, !- Handle
  Story 29,                               !- Name
  112.5,                                  !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {ee786182-d868-4a46-ae97-f0ecae1b739e}, !- Handle
  9 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  112.5,                                  !- Z Origin {m}
  {da4e3249-a9c5-4fe3-8170-1be1d49e10dd}, !- Building Story Name
  {5744dec2-4c20-4094-9542-b795cb46c16d}; !- Thermal Zone Name

OS:Surface,
  {e55fe985-403b-4891-aaba-65da4e312e69}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee786182-d868-4a46-ae97-f0ecae1b739e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 3,                            !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {276408f3-2f50-45df-9ba6-bf6b5a2067ab}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee786182-d868-4a46-ae97-f0ecae1b739e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 3,                            !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71a1425c-dc54-4888-899d-7f71e124f9ff}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee786182-d868-4a46-ae97-f0ecae1b739e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 3,                       !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0aa7cd9-a325-4292-97e8-a898e56e5ee9}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee786182-d868-4a46-ae97-f0ecae1b739e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 3,                       !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1ba9cb5-cd68-46a9-b6ca-9e5e163f773c}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee786182-d868-4a46-ae97-f0ecae1b739e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 3,                       !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae67cf51-17d2-4639-bfa3-aeb0f58dcefe}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee786182-d868-4a46-ae97-f0ecae1b739e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 3;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7af6f05-6521-4632-9165-bc7c6ed485a8}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee786182-d868-4a46-ae97-f0ecae1b739e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 3,                           !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b066a01-6b58-4189-a6fd-9e0658eb37cd}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee786182-d868-4a46-ae97-f0ecae1b739e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 3;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c6bb4ca-34e2-4b57-be09-56b69681839e}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b066a01-6b58-4189-a6fd-9e0658eb37cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.94639225309397,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -37.6146, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -37.6146, 2.94639225309397;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8adfe7ce-a348-4a94-9ef8-4364f8b21a38}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {276408f3-2f50-45df-9ba6-bf6b5a2067ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.4946, 0, 2.94752326938088,           !- X,Y,Z Vertex 1 {m}
  58.4946, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  29.2854, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  29.2854, 0, 2.94752326938088;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4cbb836f-b7ed-4de8-b2a8-852e3ec4fa48}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {71a1425c-dc54-4888-899d-7f71e124f9ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.52, -37.6146, 2.94639225309397,      !- X,Y,Z Vertex 1 {m}
  58.52, -37.6146, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.52, -0.0254000000000048, 0.0254,     !- X,Y,Z Vertex 3 {m}
  58.52, -0.0254000000000048, 2.94639225309397; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ae63967-5bc0-4ccf-8be9-4c9229758725}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0aa7cd9-a325-4292-97e8-a898e56e5ee9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.52, -75.2546, 2.94639225309397,      !- X,Y,Z Vertex 1 {m}
  58.52, -75.2546, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.52, -37.6654, 0.0254,                !- X,Y,Z Vertex 3 {m}
  58.52, -37.6654, 2.94639225309397;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2a4ce17-d40b-4d6e-825d-0f5e60b49830}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7af6f05-6521-4632-9165-bc7c6ed485a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -37.6654, 2.94639225309397,          !- X,Y,Z Vertex 1 {m}
  0, -37.6654, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -75.2546, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -75.2546, 2.94639225309397;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3e63a0e-9d4c-46e3-860d-27302edddbb3}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ae67cf51-17d2-4639-bfa3-aeb0f58dcefe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -75.28, 2.94752326938088,       !- X,Y,Z Vertex 1 {m}
  0.0254, -75.28, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  29.2346, -75.28, 0.0254,                !- X,Y,Z Vertex 3 {m}
  29.2346, -75.28, 2.94752326938088;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {651262fb-672f-4f13-9df9-7208ea5b02b9}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1ba9cb5-cd68-46a9-b6ca-9e5e163f773c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.2854, -75.28, 2.94752326938088,      !- X,Y,Z Vertex 1 {m}
  29.2854, -75.28, 0.0254,                !- X,Y,Z Vertex 2 {m}
  58.4946, -75.28, 0.0254,                !- X,Y,Z Vertex 3 {m}
  58.4946, -75.28, 2.94752326938088;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6132e52-6886-451b-af2e-44ab6c28ab26}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e55fe985-403b-4891-aaba-65da4e312e69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.2346, 0, 2.94752326938088,           !- X,Y,Z Vertex 1 {m}
  29.2346, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 0, 2.94752326938088; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {7eae3fcb-d8c0-409f-b04d-fd3e9e6ee5e3}, !- Handle
  Story 30,                               !- Name
  115.5,                                  !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c5237321-1f8e-43ed-84b5-dbf46f9c705f}, !- Handle
  9 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.26,                                 !- X Origin {m}
  37.64,                                  !- Y Origin {m}
  115.5,                                  !- Z Origin {m}
  {7eae3fcb-d8c0-409f-b04d-fd3e9e6ee5e3}, !- Building Story Name
  {225c19e6-a055-49b6-b80f-9b801d8d9635}; !- Thermal Zone Name

OS:Surface,
  {a4a7d3d4-8629-4a7c-9126-df4c4942f7ee}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5237321-1f8e-43ed-84b5-dbf46f9c705f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {451b893b-8d36-4508-ba75-474514cfbcb5}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5237321-1f8e-43ed-84b5-dbf46f9c705f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 1 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.26, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.26, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc141d25-c7a3-480a-b7d1-24b7748767c9}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5237321-1f8e-43ed-84b5-dbf46f9c705f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.52, 0, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {179feeec-e10d-4fde-ae0c-3e61bc8074c3}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5237321-1f8e-43ed-84b5-dbf46f9c705f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -37.64, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -37.64, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97269dd4-9a24-4a78-a446-c29867a836aa}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5237321-1f8e-43ed-84b5-dbf46f9c705f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 1 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 2 {m}
  58.52, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4731d392-bf21-4097-89ee-9d86f19be804}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5237321-1f8e-43ed-84b5-dbf46f9c705f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 0,                       !- X,Y,Z Vertex 3 {m}
  29.26, -75.28, 4.5;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {857f417d-066b-489b-9ce1-e393eb257083}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5237321-1f8e-43ed-84b5-dbf46f9c705f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -75.28, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -75.28, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf7a5f2c-d9a1-48de-b208-ac215e08457c}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5237321-1f8e-43ed-84b5-dbf46f9c705f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -37.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -37.64, 4.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86dfd3ef-62db-4564-8626-0d6acef71bec}, !- Handle
  Surface 262,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c5237321-1f8e-43ed-84b5-dbf46f9c705f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -37.64, 4.5,                         !- X,Y,Z Vertex 1 {m}
  0, -75.28, 4.5,                         !- X,Y,Z Vertex 2 {m}
  29.26, -75.28, 4.5,                     !- X,Y,Z Vertex 3 {m}
  58.52, -75.28, 4.5,                     !- X,Y,Z Vertex 4 {m}
  58.52, -37.64, 4.5,                     !- X,Y,Z Vertex 5 {m}
  58.52, 0, 4.5,                          !- X,Y,Z Vertex 6 {m}
  29.26, 0, 4.5,                          !- X,Y,Z Vertex 7 {m}
  0, 0, 4.5;                              !- X,Y,Z Vertex 8 {m}

OS:ThermalZone,
  {315211ad-1da4-4e7e-899a-216f5fa10bf8}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85a9ba32-3df9-47fc-a242-377148d68e81}, !- Zone Air Inlet Port List
  {fd8a88e7-8681-4e2e-b141-dd9ce1d8d2c6}, !- Zone Air Exhaust Port List
  {37cbab51-4a15-49b0-a226-e788723bf317}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52bff7cb-67c7-4cdf-88db-d5b01f02b80b}, !- Handle
  Node 1,                                 !- Name
  {37cbab51-4a15-49b0-a226-e788723bf317}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37cbab51-4a15-49b0-a226-e788723bf317}, !- Handle
  {e6c8275d-6e1a-41b0-91d3-603bf2513ec8}, !- Name
  {315211ad-1da4-4e7e-899a-216f5fa10bf8}, !- Source Object
  11,                                     !- Outlet Port
  {52bff7cb-67c7-4cdf-88db-d5b01f02b80b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85a9ba32-3df9-47fc-a242-377148d68e81}, !- Handle
  Port List 1,                            !- Name
  {315211ad-1da4-4e7e-899a-216f5fa10bf8}; !- HVAC Component

OS:PortList,
  {fd8a88e7-8681-4e2e-b141-dd9ce1d8d2c6}, !- Handle
  Port List 2,                            !- Name
  {315211ad-1da4-4e7e-899a-216f5fa10bf8}; !- HVAC Component

OS:Sizing:Zone,
  {df2f749a-ec8b-412b-901a-71d934a44772}, !- Handle
  {315211ad-1da4-4e7e-899a-216f5fa10bf8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2e7883b4-3d7a-4492-a772-3e45003d063b}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {315211ad-1da4-4e7e-899a-216f5fa10bf8}; !- Thermal Zone

OS:ThermalZone,
  {2bf9cb15-e73b-4bb7-9002-df06b3d6580b}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba59e4aa-2e69-426b-a88a-b59f53034340}, !- Zone Air Inlet Port List
  {99302437-bc37-4a85-87a6-289a1f0591db}, !- Zone Air Exhaust Port List
  {3086cd6f-75de-4deb-b245-1beffbeee919}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {922d0cae-d88a-4da4-9a22-bf980edd6fb4}, !- Handle
  Node 2,                                 !- Name
  {3086cd6f-75de-4deb-b245-1beffbeee919}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3086cd6f-75de-4deb-b245-1beffbeee919}, !- Handle
  {d2571c2e-3bec-4015-8159-804f789c596b}, !- Name
  {2bf9cb15-e73b-4bb7-9002-df06b3d6580b}, !- Source Object
  11,                                     !- Outlet Port
  {922d0cae-d88a-4da4-9a22-bf980edd6fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba59e4aa-2e69-426b-a88a-b59f53034340}, !- Handle
  Port List 3,                            !- Name
  {2bf9cb15-e73b-4bb7-9002-df06b3d6580b}; !- HVAC Component

OS:PortList,
  {99302437-bc37-4a85-87a6-289a1f0591db}, !- Handle
  Port List 4,                            !- Name
  {2bf9cb15-e73b-4bb7-9002-df06b3d6580b}; !- HVAC Component

OS:Sizing:Zone,
  {3d44f65c-d81f-419b-9db4-3d86ad64507b}, !- Handle
  {2bf9cb15-e73b-4bb7-9002-df06b3d6580b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {479423a1-e845-44ed-befe-a1abe5daedae}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {2bf9cb15-e73b-4bb7-9002-df06b3d6580b}; !- Thermal Zone

OS:ThermalZone,
  {6bffea5e-d26e-4509-9d5d-307527a3a9fc}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44250064-d62a-41b2-8cc9-ce9fc85412ff}, !- Zone Air Inlet Port List
  {cdf176ba-1323-45d4-a90e-1bae32746281}, !- Zone Air Exhaust Port List
  {c04874e3-574a-4036-8cd1-cfd4286a6784}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60c093f2-5d87-4173-85d2-1bf14ff18709}, !- Handle
  Node 3,                                 !- Name
  {c04874e3-574a-4036-8cd1-cfd4286a6784}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c04874e3-574a-4036-8cd1-cfd4286a6784}, !- Handle
  {4a178b3b-a3a1-45d9-a6c3-4f1617a4e498}, !- Name
  {6bffea5e-d26e-4509-9d5d-307527a3a9fc}, !- Source Object
  11,                                     !- Outlet Port
  {60c093f2-5d87-4173-85d2-1bf14ff18709}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44250064-d62a-41b2-8cc9-ce9fc85412ff}, !- Handle
  Port List 5,                            !- Name
  {6bffea5e-d26e-4509-9d5d-307527a3a9fc}; !- HVAC Component

OS:PortList,
  {cdf176ba-1323-45d4-a90e-1bae32746281}, !- Handle
  Port List 6,                            !- Name
  {6bffea5e-d26e-4509-9d5d-307527a3a9fc}; !- HVAC Component

OS:Sizing:Zone,
  {59cb460b-8ab3-42f9-8317-36b738c56704}, !- Handle
  {6bffea5e-d26e-4509-9d5d-307527a3a9fc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a313805e-64dd-4670-9e8f-036bcf3af330}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {6bffea5e-d26e-4509-9d5d-307527a3a9fc}; !- Thermal Zone

OS:ThermalZone,
  {baeb14b7-0e3e-41e3-9b0f-df7983bfe884}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e10e5e1-71fc-45cb-ac2e-18de8610db08}, !- Zone Air Inlet Port List
  {5a01b287-466d-4ab8-9b9a-2796545692e3}, !- Zone Air Exhaust Port List
  {ba35cc09-ba44-40f0-869b-1a2a9bb173fe}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e47cec8-e89c-44f5-8817-cd73c7d37637}, !- Handle
  Node 4,                                 !- Name
  {ba35cc09-ba44-40f0-869b-1a2a9bb173fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba35cc09-ba44-40f0-869b-1a2a9bb173fe}, !- Handle
  {53629892-dc82-4dc4-aeb9-223efdbe2fd6}, !- Name
  {baeb14b7-0e3e-41e3-9b0f-df7983bfe884}, !- Source Object
  11,                                     !- Outlet Port
  {6e47cec8-e89c-44f5-8817-cd73c7d37637}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e10e5e1-71fc-45cb-ac2e-18de8610db08}, !- Handle
  Port List 7,                            !- Name
  {baeb14b7-0e3e-41e3-9b0f-df7983bfe884}; !- HVAC Component

OS:PortList,
  {5a01b287-466d-4ab8-9b9a-2796545692e3}, !- Handle
  Port List 8,                            !- Name
  {baeb14b7-0e3e-41e3-9b0f-df7983bfe884}; !- HVAC Component

OS:Sizing:Zone,
  {ba32b8eb-5ed5-4b1b-8866-480f617ebf8f}, !- Handle
  {baeb14b7-0e3e-41e3-9b0f-df7983bfe884}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7e4aad79-7f3e-4900-8569-5f5f59c87f22}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {baeb14b7-0e3e-41e3-9b0f-df7983bfe884}; !- Thermal Zone

OS:ThermalZone,
  {ac88aa82-679d-49b6-b687-c4eb6b31f999}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a6e102d-878d-4864-8cbb-bf75e3bc1d69}, !- Zone Air Inlet Port List
  {72421cd1-341a-4496-a9a4-a37bf9250ea6}, !- Zone Air Exhaust Port List
  {c40cff14-a1fd-48e0-abe1-50945ba8a0bb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18e77c26-96df-420c-8ece-03f061e793b1}, !- Handle
  Node 5,                                 !- Name
  {c40cff14-a1fd-48e0-abe1-50945ba8a0bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c40cff14-a1fd-48e0-abe1-50945ba8a0bb}, !- Handle
  {bc37ffa6-62dc-4bfc-adcf-8031c7ff332d}, !- Name
  {ac88aa82-679d-49b6-b687-c4eb6b31f999}, !- Source Object
  11,                                     !- Outlet Port
  {18e77c26-96df-420c-8ece-03f061e793b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a6e102d-878d-4864-8cbb-bf75e3bc1d69}, !- Handle
  Port List 9,                            !- Name
  {ac88aa82-679d-49b6-b687-c4eb6b31f999}; !- HVAC Component

OS:PortList,
  {72421cd1-341a-4496-a9a4-a37bf9250ea6}, !- Handle
  Port List 10,                           !- Name
  {ac88aa82-679d-49b6-b687-c4eb6b31f999}; !- HVAC Component

OS:Sizing:Zone,
  {cc3daa1d-5f99-4803-baa0-d793757c9ebf}, !- Handle
  {ac88aa82-679d-49b6-b687-c4eb6b31f999}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ff845cce-07d0-4cfc-a1ca-b0b64cab3570}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {ac88aa82-679d-49b6-b687-c4eb6b31f999}; !- Thermal Zone

OS:ThermalZone,
  {1deab50c-89b1-464b-99f1-e0ce2afe990e}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {265a360b-d76d-480a-9cae-0db73d2bd6af}, !- Zone Air Inlet Port List
  {93137166-3662-4e15-861a-f0e61a89dfe4}, !- Zone Air Exhaust Port List
  {dfc7704e-bbfe-452f-a1e4-e41cb5a8d681}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6de6b1d-0e33-443f-8e98-cc976d755bb7}, !- Handle
  Node 6,                                 !- Name
  {dfc7704e-bbfe-452f-a1e4-e41cb5a8d681}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfc7704e-bbfe-452f-a1e4-e41cb5a8d681}, !- Handle
  {143c1930-da9b-4403-aac3-932c9a9ba812}, !- Name
  {1deab50c-89b1-464b-99f1-e0ce2afe990e}, !- Source Object
  11,                                     !- Outlet Port
  {b6de6b1d-0e33-443f-8e98-cc976d755bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {265a360b-d76d-480a-9cae-0db73d2bd6af}, !- Handle
  Port List 11,                           !- Name
  {1deab50c-89b1-464b-99f1-e0ce2afe990e}; !- HVAC Component

OS:PortList,
  {93137166-3662-4e15-861a-f0e61a89dfe4}, !- Handle
  Port List 12,                           !- Name
  {1deab50c-89b1-464b-99f1-e0ce2afe990e}; !- HVAC Component

OS:Sizing:Zone,
  {fe4dc834-f296-47a6-9dc5-f6173e4dafa1}, !- Handle
  {1deab50c-89b1-464b-99f1-e0ce2afe990e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f0ef76c3-715f-436b-a8e1-4b5331e108ca}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {1deab50c-89b1-464b-99f1-e0ce2afe990e}; !- Thermal Zone

OS:ThermalZone,
  {ba32cae4-095f-4a54-a3c3-d0f9af8980e4}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0fc12d0-064a-49ff-982e-307bf4af0700}, !- Zone Air Inlet Port List
  {2322a552-fc5f-4a58-9d66-469d0b1f3274}, !- Zone Air Exhaust Port List
  {2db9cb75-40d3-4bc6-9afc-bcef0214a656}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65ac3ef6-478d-47b9-a1b8-21fb845b656d}, !- Handle
  Node 7,                                 !- Name
  {2db9cb75-40d3-4bc6-9afc-bcef0214a656}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2db9cb75-40d3-4bc6-9afc-bcef0214a656}, !- Handle
  {34c6f61f-d016-477f-8350-4f020d94b13c}, !- Name
  {ba32cae4-095f-4a54-a3c3-d0f9af8980e4}, !- Source Object
  11,                                     !- Outlet Port
  {65ac3ef6-478d-47b9-a1b8-21fb845b656d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0fc12d0-064a-49ff-982e-307bf4af0700}, !- Handle
  Port List 13,                           !- Name
  {ba32cae4-095f-4a54-a3c3-d0f9af8980e4}; !- HVAC Component

OS:PortList,
  {2322a552-fc5f-4a58-9d66-469d0b1f3274}, !- Handle
  Port List 14,                           !- Name
  {ba32cae4-095f-4a54-a3c3-d0f9af8980e4}; !- HVAC Component

OS:Sizing:Zone,
  {2b0e8ed2-6b7c-4327-a81c-fce308be7340}, !- Handle
  {ba32cae4-095f-4a54-a3c3-d0f9af8980e4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7991bae5-b6f2-4e81-abfd-2ebb6e46a6b2}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {ba32cae4-095f-4a54-a3c3-d0f9af8980e4}; !- Thermal Zone

OS:ThermalZone,
  {91c96cc2-b4e7-426c-8798-0dd124e95b5d}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b15bbc64-4b8a-4c0a-aedf-f25e0e4f7bac}, !- Zone Air Inlet Port List
  {1edba35d-75ff-4c33-bda4-d2dc4df2de22}, !- Zone Air Exhaust Port List
  {ee5a193b-925f-4462-9b9e-547f3e25713e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {120e000b-947f-4cc8-859c-8be93745dcdb}, !- Handle
  Node 8,                                 !- Name
  {ee5a193b-925f-4462-9b9e-547f3e25713e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee5a193b-925f-4462-9b9e-547f3e25713e}, !- Handle
  {a3ec3a9d-eb68-483c-8a2c-ee9328b50840}, !- Name
  {91c96cc2-b4e7-426c-8798-0dd124e95b5d}, !- Source Object
  11,                                     !- Outlet Port
  {120e000b-947f-4cc8-859c-8be93745dcdb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b15bbc64-4b8a-4c0a-aedf-f25e0e4f7bac}, !- Handle
  Port List 15,                           !- Name
  {91c96cc2-b4e7-426c-8798-0dd124e95b5d}; !- HVAC Component

OS:PortList,
  {1edba35d-75ff-4c33-bda4-d2dc4df2de22}, !- Handle
  Port List 16,                           !- Name
  {91c96cc2-b4e7-426c-8798-0dd124e95b5d}; !- HVAC Component

OS:Sizing:Zone,
  {00f11da6-ec16-4d04-9af8-5442ebbba977}, !- Handle
  {91c96cc2-b4e7-426c-8798-0dd124e95b5d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {730bcb99-909b-480c-8c32-2f6acef2ff2b}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {91c96cc2-b4e7-426c-8798-0dd124e95b5d}; !- Thermal Zone

OS:ThermalZone,
  {f5fc9087-c3e1-4f35-9642-ba20154caa05}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a7bc611-eaeb-4e09-a6e3-8fac76548116}, !- Zone Air Inlet Port List
  {a398d702-cfc2-4704-b88b-1842b1cba4c6}, !- Zone Air Exhaust Port List
  {850b9bd4-50ab-4de0-b06f-04f0da527700}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33185ff5-e738-4817-82ab-67d0a6efe92c}, !- Handle
  Node 9,                                 !- Name
  {850b9bd4-50ab-4de0-b06f-04f0da527700}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {850b9bd4-50ab-4de0-b06f-04f0da527700}, !- Handle
  {8e363774-a4f5-4f00-b036-56229ce01a9f}, !- Name
  {f5fc9087-c3e1-4f35-9642-ba20154caa05}, !- Source Object
  11,                                     !- Outlet Port
  {33185ff5-e738-4817-82ab-67d0a6efe92c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a7bc611-eaeb-4e09-a6e3-8fac76548116}, !- Handle
  Port List 17,                           !- Name
  {f5fc9087-c3e1-4f35-9642-ba20154caa05}; !- HVAC Component

OS:PortList,
  {a398d702-cfc2-4704-b88b-1842b1cba4c6}, !- Handle
  Port List 18,                           !- Name
  {f5fc9087-c3e1-4f35-9642-ba20154caa05}; !- HVAC Component

OS:Sizing:Zone,
  {627cdce3-c2a3-461a-bda2-393d6e9664d2}, !- Handle
  {f5fc9087-c3e1-4f35-9642-ba20154caa05}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9009e203-325d-452e-9eff-90f03e5fa8da}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {f5fc9087-c3e1-4f35-9642-ba20154caa05}; !- Thermal Zone

OS:ThermalZone,
  {abc57cf9-2c53-4c00-b490-d3348d20fd48}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91dc409a-e7de-4700-ba27-04ec59d3d1f6}, !- Zone Air Inlet Port List
  {c72d277a-8934-4746-b6e6-b762e6d493ed}, !- Zone Air Exhaust Port List
  {18518a3d-8617-48c4-98e6-4e32593fbf6b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef342860-429c-44e0-972b-93176f96ac88}, !- Handle
  Node 10,                                !- Name
  {18518a3d-8617-48c4-98e6-4e32593fbf6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18518a3d-8617-48c4-98e6-4e32593fbf6b}, !- Handle
  {3c9e25b3-d8ce-42f2-8d1e-8fe0626a839f}, !- Name
  {abc57cf9-2c53-4c00-b490-d3348d20fd48}, !- Source Object
  11,                                     !- Outlet Port
  {ef342860-429c-44e0-972b-93176f96ac88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91dc409a-e7de-4700-ba27-04ec59d3d1f6}, !- Handle
  Port List 19,                           !- Name
  {abc57cf9-2c53-4c00-b490-d3348d20fd48}; !- HVAC Component

OS:PortList,
  {c72d277a-8934-4746-b6e6-b762e6d493ed}, !- Handle
  Port List 20,                           !- Name
  {abc57cf9-2c53-4c00-b490-d3348d20fd48}; !- HVAC Component

OS:Sizing:Zone,
  {6e608678-b60c-47b5-bd2b-15f905b0daf6}, !- Handle
  {abc57cf9-2c53-4c00-b490-d3348d20fd48}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b9087204-4e61-43cb-a830-b93e00146066}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {abc57cf9-2c53-4c00-b490-d3348d20fd48}; !- Thermal Zone

OS:ThermalZone,
  {994dbe55-73d3-4720-8b4e-ed8c29125ef7}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1457f61-31df-4eb1-952e-099a9ebe1385}, !- Zone Air Inlet Port List
  {5d759edb-b253-4c26-9747-4b56dff598a9}, !- Zone Air Exhaust Port List
  {3bfb6aa7-5f7b-4569-99de-688f14a0bd38}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f40834d-d934-4a4d-998e-e7994d153633}, !- Handle
  Node 11,                                !- Name
  {3bfb6aa7-5f7b-4569-99de-688f14a0bd38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3bfb6aa7-5f7b-4569-99de-688f14a0bd38}, !- Handle
  {021024e3-b9f0-42b1-84fb-72e035548a8d}, !- Name
  {994dbe55-73d3-4720-8b4e-ed8c29125ef7}, !- Source Object
  11,                                     !- Outlet Port
  {0f40834d-d934-4a4d-998e-e7994d153633}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1457f61-31df-4eb1-952e-099a9ebe1385}, !- Handle
  Port List 21,                           !- Name
  {994dbe55-73d3-4720-8b4e-ed8c29125ef7}; !- HVAC Component

OS:PortList,
  {5d759edb-b253-4c26-9747-4b56dff598a9}, !- Handle
  Port List 22,                           !- Name
  {994dbe55-73d3-4720-8b4e-ed8c29125ef7}; !- HVAC Component

OS:Sizing:Zone,
  {933e4567-52c6-4834-8391-183807d98975}, !- Handle
  {994dbe55-73d3-4720-8b4e-ed8c29125ef7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bc0347ef-7c6e-41bf-bfec-83fd698417a1}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {994dbe55-73d3-4720-8b4e-ed8c29125ef7}; !- Thermal Zone

OS:ThermalZone,
  {331c7ca3-f3fa-4d40-8f8e-2a4dcfbf336b}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed91f55f-b959-46bc-b085-b5c64d3b8016}, !- Zone Air Inlet Port List
  {69106639-bf23-4284-bcdc-78c1ef92ba11}, !- Zone Air Exhaust Port List
  {4844d56b-a615-40e4-97b9-90467b679db0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7efe692-a257-4c37-9caf-1d782eb4befa}, !- Handle
  Node 12,                                !- Name
  {4844d56b-a615-40e4-97b9-90467b679db0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4844d56b-a615-40e4-97b9-90467b679db0}, !- Handle
  {81aa83d8-e6b7-438a-9d8d-a11e9eedbb5f}, !- Name
  {331c7ca3-f3fa-4d40-8f8e-2a4dcfbf336b}, !- Source Object
  11,                                     !- Outlet Port
  {b7efe692-a257-4c37-9caf-1d782eb4befa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed91f55f-b959-46bc-b085-b5c64d3b8016}, !- Handle
  Port List 23,                           !- Name
  {331c7ca3-f3fa-4d40-8f8e-2a4dcfbf336b}; !- HVAC Component

OS:PortList,
  {69106639-bf23-4284-bcdc-78c1ef92ba11}, !- Handle
  Port List 24,                           !- Name
  {331c7ca3-f3fa-4d40-8f8e-2a4dcfbf336b}; !- HVAC Component

OS:Sizing:Zone,
  {a44a4cb6-86a7-4c9e-b5fa-b920b9f9106c}, !- Handle
  {331c7ca3-f3fa-4d40-8f8e-2a4dcfbf336b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {95aa1c77-ed9d-4c1e-8cf7-19e71ee8da9f}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {331c7ca3-f3fa-4d40-8f8e-2a4dcfbf336b}; !- Thermal Zone

OS:ThermalZone,
  {c1245634-b695-491c-87e9-487dab76cebe}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be885313-95ce-46b1-ba25-32a41093d643}, !- Zone Air Inlet Port List
  {ebb77066-b399-4f03-b8b6-74855ce0e637}, !- Zone Air Exhaust Port List
  {9ba40cbd-8c26-42dd-8b42-5cf5161ad1e4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b5bdc32-f6f8-41a0-94fe-e0eb0d7529f2}, !- Handle
  Node 13,                                !- Name
  {9ba40cbd-8c26-42dd-8b42-5cf5161ad1e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ba40cbd-8c26-42dd-8b42-5cf5161ad1e4}, !- Handle
  {68c36eb1-9c52-4442-a748-d0e7e4c04575}, !- Name
  {c1245634-b695-491c-87e9-487dab76cebe}, !- Source Object
  11,                                     !- Outlet Port
  {8b5bdc32-f6f8-41a0-94fe-e0eb0d7529f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be885313-95ce-46b1-ba25-32a41093d643}, !- Handle
  Port List 25,                           !- Name
  {c1245634-b695-491c-87e9-487dab76cebe}; !- HVAC Component

OS:PortList,
  {ebb77066-b399-4f03-b8b6-74855ce0e637}, !- Handle
  Port List 26,                           !- Name
  {c1245634-b695-491c-87e9-487dab76cebe}; !- HVAC Component

OS:Sizing:Zone,
  {5fc54815-a0cd-4db1-a199-cdae63ec4016}, !- Handle
  {c1245634-b695-491c-87e9-487dab76cebe}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a7ba10cb-5206-4cd9-9db4-cde558c19b8d}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {c1245634-b695-491c-87e9-487dab76cebe}; !- Thermal Zone

OS:ThermalZone,
  {bc0d60dd-8d8a-4311-ae7a-d29c6b1a5530}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1be35bee-0f2d-45b0-823d-4f237986535d}, !- Zone Air Inlet Port List
  {5d188e8d-745f-4f2e-9e27-da28f2949000}, !- Zone Air Exhaust Port List
  {ba998e4a-07cd-419d-9eca-874807370167}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16785f57-2aa6-4eb4-b4e9-c7a031cd2e39}, !- Handle
  Node 14,                                !- Name
  {ba998e4a-07cd-419d-9eca-874807370167}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba998e4a-07cd-419d-9eca-874807370167}, !- Handle
  {93898f7a-8450-46db-a221-72ac987391fc}, !- Name
  {bc0d60dd-8d8a-4311-ae7a-d29c6b1a5530}, !- Source Object
  11,                                     !- Outlet Port
  {16785f57-2aa6-4eb4-b4e9-c7a031cd2e39}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1be35bee-0f2d-45b0-823d-4f237986535d}, !- Handle
  Port List 27,                           !- Name
  {bc0d60dd-8d8a-4311-ae7a-d29c6b1a5530}; !- HVAC Component

OS:PortList,
  {5d188e8d-745f-4f2e-9e27-da28f2949000}, !- Handle
  Port List 28,                           !- Name
  {bc0d60dd-8d8a-4311-ae7a-d29c6b1a5530}; !- HVAC Component

OS:Sizing:Zone,
  {0cdc12c2-93b0-483e-8edd-bb180be013e0}, !- Handle
  {bc0d60dd-8d8a-4311-ae7a-d29c6b1a5530}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d9386a6b-dcb1-410b-bea6-29132634e7db}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {bc0d60dd-8d8a-4311-ae7a-d29c6b1a5530}; !- Thermal Zone

OS:ThermalZone,
  {b417f048-8008-45a1-b757-7e32763934dd}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {adfb1d97-e449-469b-ad4b-fbc6706cc820}, !- Zone Air Inlet Port List
  {f00c7f24-190e-4808-963b-1b5616dff879}, !- Zone Air Exhaust Port List
  {ad239082-a416-4957-b3d2-c0ac30ebbc89}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e58643e7-574f-4429-b20e-47de6ada9545}, !- Handle
  Node 15,                                !- Name
  {ad239082-a416-4957-b3d2-c0ac30ebbc89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad239082-a416-4957-b3d2-c0ac30ebbc89}, !- Handle
  {c78ba2d4-cd3e-4741-bb61-9d66d518ced1}, !- Name
  {b417f048-8008-45a1-b757-7e32763934dd}, !- Source Object
  11,                                     !- Outlet Port
  {e58643e7-574f-4429-b20e-47de6ada9545}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {adfb1d97-e449-469b-ad4b-fbc6706cc820}, !- Handle
  Port List 29,                           !- Name
  {b417f048-8008-45a1-b757-7e32763934dd}; !- HVAC Component

OS:PortList,
  {f00c7f24-190e-4808-963b-1b5616dff879}, !- Handle
  Port List 30,                           !- Name
  {b417f048-8008-45a1-b757-7e32763934dd}; !- HVAC Component

OS:Sizing:Zone,
  {5bbe98d4-6f61-4dd4-8000-55ee10598834}, !- Handle
  {b417f048-8008-45a1-b757-7e32763934dd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {082fd632-a0c3-435d-9880-c852924ddf1a}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {b417f048-8008-45a1-b757-7e32763934dd}; !- Thermal Zone

OS:ThermalZone,
  {229967ee-f103-49d7-93b9-5cde251846b8}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30c0ac37-6245-4381-a292-be7e070cb23b}, !- Zone Air Inlet Port List
  {3b963903-abe5-49d6-9117-0c7c872b5051}, !- Zone Air Exhaust Port List
  {9046cc9a-2570-48d6-b28e-85f656501ae0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa836ae5-4817-48b9-a010-727aa452bd92}, !- Handle
  Node 16,                                !- Name
  {9046cc9a-2570-48d6-b28e-85f656501ae0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9046cc9a-2570-48d6-b28e-85f656501ae0}, !- Handle
  {d63f9ad9-8cfd-4a19-99d9-4cb594082ec7}, !- Name
  {229967ee-f103-49d7-93b9-5cde251846b8}, !- Source Object
  11,                                     !- Outlet Port
  {aa836ae5-4817-48b9-a010-727aa452bd92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30c0ac37-6245-4381-a292-be7e070cb23b}, !- Handle
  Port List 31,                           !- Name
  {229967ee-f103-49d7-93b9-5cde251846b8}; !- HVAC Component

OS:PortList,
  {3b963903-abe5-49d6-9117-0c7c872b5051}, !- Handle
  Port List 32,                           !- Name
  {229967ee-f103-49d7-93b9-5cde251846b8}; !- HVAC Component

OS:Sizing:Zone,
  {131a23b6-c0a1-4a5e-b03c-4e049b7738ff}, !- Handle
  {229967ee-f103-49d7-93b9-5cde251846b8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {909a8fcc-358b-49cb-b0c8-694591d1b94a}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {229967ee-f103-49d7-93b9-5cde251846b8}; !- Thermal Zone

OS:ThermalZone,
  {765edb7f-3449-4aae-be88-4dc68c91909d}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6f43c95-502b-4296-8134-2e89262a7743}, !- Zone Air Inlet Port List
  {970d5a23-a122-4794-a01e-db50301bf35e}, !- Zone Air Exhaust Port List
  {5e98a588-774e-43db-b658-360f6b451483}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22d1ee5a-a11b-4e9c-9863-215810ca78a1}, !- Handle
  Node 17,                                !- Name
  {5e98a588-774e-43db-b658-360f6b451483}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e98a588-774e-43db-b658-360f6b451483}, !- Handle
  {31ca8902-7919-4009-b5f4-d13f1fcfa5f5}, !- Name
  {765edb7f-3449-4aae-be88-4dc68c91909d}, !- Source Object
  11,                                     !- Outlet Port
  {22d1ee5a-a11b-4e9c-9863-215810ca78a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6f43c95-502b-4296-8134-2e89262a7743}, !- Handle
  Port List 33,                           !- Name
  {765edb7f-3449-4aae-be88-4dc68c91909d}; !- HVAC Component

OS:PortList,
  {970d5a23-a122-4794-a01e-db50301bf35e}, !- Handle
  Port List 34,                           !- Name
  {765edb7f-3449-4aae-be88-4dc68c91909d}; !- HVAC Component

OS:Sizing:Zone,
  {95b18853-c63d-4f2e-9cbe-6c76367bfc9b}, !- Handle
  {765edb7f-3449-4aae-be88-4dc68c91909d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b0ea258b-2865-422f-9cd5-2e4bddba772d}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {765edb7f-3449-4aae-be88-4dc68c91909d}; !- Thermal Zone

OS:ThermalZone,
  {bf0e5578-0df4-4c16-bfb8-fa5978c34e44}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61d60d8f-9f9f-4942-9258-792209e28d15}, !- Zone Air Inlet Port List
  {5de099ce-cc54-4a0f-8e87-b65ebc299187}, !- Zone Air Exhaust Port List
  {d9840524-6950-48fc-a784-7d48eba33fa6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {627fb8d2-0209-456e-9a80-68401da3d38f}, !- Handle
  Node 18,                                !- Name
  {d9840524-6950-48fc-a784-7d48eba33fa6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9840524-6950-48fc-a784-7d48eba33fa6}, !- Handle
  {948d7b7d-d31a-4b24-9246-71b7b78a86ff}, !- Name
  {bf0e5578-0df4-4c16-bfb8-fa5978c34e44}, !- Source Object
  11,                                     !- Outlet Port
  {627fb8d2-0209-456e-9a80-68401da3d38f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61d60d8f-9f9f-4942-9258-792209e28d15}, !- Handle
  Port List 35,                           !- Name
  {bf0e5578-0df4-4c16-bfb8-fa5978c34e44}; !- HVAC Component

OS:PortList,
  {5de099ce-cc54-4a0f-8e87-b65ebc299187}, !- Handle
  Port List 36,                           !- Name
  {bf0e5578-0df4-4c16-bfb8-fa5978c34e44}; !- HVAC Component

OS:Sizing:Zone,
  {a29df507-65da-4a89-8e43-baba63975785}, !- Handle
  {bf0e5578-0df4-4c16-bfb8-fa5978c34e44}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b3d4f0e1-35a5-4bb3-abda-964dbdc4742f}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {bf0e5578-0df4-4c16-bfb8-fa5978c34e44}; !- Thermal Zone

OS:ThermalZone,
  {c0f868e1-dee8-4df2-940e-934d304d5e77}, !- Handle
  Thermal Zone 19,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d60c1774-207c-48ad-8e17-1834e3eceee4}, !- Zone Air Inlet Port List
  {ad086ea4-cdea-4e2e-a1b4-01b2b149871d}, !- Zone Air Exhaust Port List
  {a7326a3a-48e5-46e1-8176-470f4c0add41}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6f6ef2a-90aa-4bde-ae90-04d9a4c1598a}, !- Handle
  Node 19,                                !- Name
  {a7326a3a-48e5-46e1-8176-470f4c0add41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7326a3a-48e5-46e1-8176-470f4c0add41}, !- Handle
  {9c4c759b-7a42-41cc-972a-e82ebb07aeb6}, !- Name
  {c0f868e1-dee8-4df2-940e-934d304d5e77}, !- Source Object
  11,                                     !- Outlet Port
  {b6f6ef2a-90aa-4bde-ae90-04d9a4c1598a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d60c1774-207c-48ad-8e17-1834e3eceee4}, !- Handle
  Port List 37,                           !- Name
  {c0f868e1-dee8-4df2-940e-934d304d5e77}; !- HVAC Component

OS:PortList,
  {ad086ea4-cdea-4e2e-a1b4-01b2b149871d}, !- Handle
  Port List 38,                           !- Name
  {c0f868e1-dee8-4df2-940e-934d304d5e77}; !- HVAC Component

OS:Sizing:Zone,
  {fd6027ae-a11f-4036-9159-751d2acd375f}, !- Handle
  {c0f868e1-dee8-4df2-940e-934d304d5e77}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {adc8101b-b7e9-4b42-a698-3dcbc3b1a59b}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {c0f868e1-dee8-4df2-940e-934d304d5e77}; !- Thermal Zone

OS:ThermalZone,
  {80175f74-2223-4b35-a415-01e1a31d9e5b}, !- Handle
  Thermal Zone 20,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64e1305b-3672-4a7d-a590-7672b452e250}, !- Zone Air Inlet Port List
  {0133cd82-3f2a-41c3-86df-c4df51d7881d}, !- Zone Air Exhaust Port List
  {f3f4949c-4625-4260-80d9-f1effc9ee7bc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f17e4ae-7027-48b7-b02a-293f0c264fed}, !- Handle
  Node 20,                                !- Name
  {f3f4949c-4625-4260-80d9-f1effc9ee7bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3f4949c-4625-4260-80d9-f1effc9ee7bc}, !- Handle
  {64db7575-00dc-43da-b194-b95f8a502720}, !- Name
  {80175f74-2223-4b35-a415-01e1a31d9e5b}, !- Source Object
  11,                                     !- Outlet Port
  {5f17e4ae-7027-48b7-b02a-293f0c264fed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64e1305b-3672-4a7d-a590-7672b452e250}, !- Handle
  Port List 39,                           !- Name
  {80175f74-2223-4b35-a415-01e1a31d9e5b}; !- HVAC Component

OS:PortList,
  {0133cd82-3f2a-41c3-86df-c4df51d7881d}, !- Handle
  Port List 40,                           !- Name
  {80175f74-2223-4b35-a415-01e1a31d9e5b}; !- HVAC Component

OS:Sizing:Zone,
  {96d7ef59-b9bf-45c6-9595-220cf30054d1}, !- Handle
  {80175f74-2223-4b35-a415-01e1a31d9e5b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cf3cef8c-a071-43c4-b309-8a633a2d9b86}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {80175f74-2223-4b35-a415-01e1a31d9e5b}; !- Thermal Zone

OS:ThermalZone,
  {f6d76b06-be83-4e2f-b9b4-bf0f53868b54}, !- Handle
  Thermal Zone 21,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {129fde5c-edfd-4086-96b1-4dfd006f5948}, !- Zone Air Inlet Port List
  {7d20e6b9-e4c0-4f0e-bb30-ce7ad13712c8}, !- Zone Air Exhaust Port List
  {ecddc2df-8ff8-4c21-98f1-31352839996f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7abd6473-0975-4e41-9a66-08ad270ebd53}, !- Handle
  Node 21,                                !- Name
  {ecddc2df-8ff8-4c21-98f1-31352839996f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ecddc2df-8ff8-4c21-98f1-31352839996f}, !- Handle
  {c616f8b0-ad4b-4887-959c-ca603c6888d8}, !- Name
  {f6d76b06-be83-4e2f-b9b4-bf0f53868b54}, !- Source Object
  11,                                     !- Outlet Port
  {7abd6473-0975-4e41-9a66-08ad270ebd53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {129fde5c-edfd-4086-96b1-4dfd006f5948}, !- Handle
  Port List 41,                           !- Name
  {f6d76b06-be83-4e2f-b9b4-bf0f53868b54}; !- HVAC Component

OS:PortList,
  {7d20e6b9-e4c0-4f0e-bb30-ce7ad13712c8}, !- Handle
  Port List 42,                           !- Name
  {f6d76b06-be83-4e2f-b9b4-bf0f53868b54}; !- HVAC Component

OS:Sizing:Zone,
  {b9e1aa6f-8b2d-4b56-942a-c8740ab8a808}, !- Handle
  {f6d76b06-be83-4e2f-b9b4-bf0f53868b54}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {835b52d4-880c-4e29-a39e-0df9bae4dc57}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {f6d76b06-be83-4e2f-b9b4-bf0f53868b54}; !- Thermal Zone

OS:ThermalZone,
  {b20bf781-ba84-4eb0-a898-b12cdcebf2be}, !- Handle
  Thermal Zone 22,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {616dd5e4-d95e-47d5-adf1-e19fcb5050b0}, !- Zone Air Inlet Port List
  {b864808a-589b-4b25-b324-47a37c1eb582}, !- Zone Air Exhaust Port List
  {f5fe09da-253d-4f95-b366-213d8b66629f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {339d09e9-0ff0-4f4b-b243-5c27491f364f}, !- Handle
  Node 22,                                !- Name
  {f5fe09da-253d-4f95-b366-213d8b66629f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5fe09da-253d-4f95-b366-213d8b66629f}, !- Handle
  {b9b6839f-d13d-429a-b18f-1421fe1fd6a6}, !- Name
  {b20bf781-ba84-4eb0-a898-b12cdcebf2be}, !- Source Object
  11,                                     !- Outlet Port
  {339d09e9-0ff0-4f4b-b243-5c27491f364f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {616dd5e4-d95e-47d5-adf1-e19fcb5050b0}, !- Handle
  Port List 43,                           !- Name
  {b20bf781-ba84-4eb0-a898-b12cdcebf2be}; !- HVAC Component

OS:PortList,
  {b864808a-589b-4b25-b324-47a37c1eb582}, !- Handle
  Port List 44,                           !- Name
  {b20bf781-ba84-4eb0-a898-b12cdcebf2be}; !- HVAC Component

OS:Sizing:Zone,
  {5c6c37fe-47de-4bc2-87ef-62d8c37c8177}, !- Handle
  {b20bf781-ba84-4eb0-a898-b12cdcebf2be}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cd6103c2-6bea-4969-b411-a34464e7c900}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {b20bf781-ba84-4eb0-a898-b12cdcebf2be}; !- Thermal Zone

OS:ThermalZone,
  {58101d31-042d-40ac-b1be-7e61c5159dcd}, !- Handle
  Thermal Zone 23,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a51f2f72-2bcb-4b90-bb08-37cfb62ea43f}, !- Zone Air Inlet Port List
  {c5101339-e423-4fec-b604-2c5e737bbf98}, !- Zone Air Exhaust Port List
  {ff929fdc-6a2d-45b6-8e4b-e18fb3449b50}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f1dd210-a0ac-480a-bc69-00cca2bcdac2}, !- Handle
  Node 23,                                !- Name
  {ff929fdc-6a2d-45b6-8e4b-e18fb3449b50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff929fdc-6a2d-45b6-8e4b-e18fb3449b50}, !- Handle
  {66ef36e3-d97a-4a2e-8f1b-50d92eaa1fb0}, !- Name
  {58101d31-042d-40ac-b1be-7e61c5159dcd}, !- Source Object
  11,                                     !- Outlet Port
  {8f1dd210-a0ac-480a-bc69-00cca2bcdac2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a51f2f72-2bcb-4b90-bb08-37cfb62ea43f}, !- Handle
  Port List 45,                           !- Name
  {58101d31-042d-40ac-b1be-7e61c5159dcd}; !- HVAC Component

OS:PortList,
  {c5101339-e423-4fec-b604-2c5e737bbf98}, !- Handle
  Port List 46,                           !- Name
  {58101d31-042d-40ac-b1be-7e61c5159dcd}; !- HVAC Component

OS:Sizing:Zone,
  {323675e4-a809-45df-b748-b0e3d340e3aa}, !- Handle
  {58101d31-042d-40ac-b1be-7e61c5159dcd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7150569a-27c3-4aaf-9cc4-7d48b433ef6b}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {58101d31-042d-40ac-b1be-7e61c5159dcd}; !- Thermal Zone

OS:ThermalZone,
  {df426f98-1f3f-415c-83f6-5e1ac920328a}, !- Handle
  Thermal Zone 24,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05c61bc5-3b51-4bd8-98e3-8e168d010394}, !- Zone Air Inlet Port List
  {7476f5d9-b145-4a77-a51d-418c242d4b0b}, !- Zone Air Exhaust Port List
  {3f6deb07-4241-48a4-9aba-0cdcee8d8ba0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43675b32-8a3b-40ab-921f-a7fbb9a7ff50}, !- Handle
  Node 24,                                !- Name
  {3f6deb07-4241-48a4-9aba-0cdcee8d8ba0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f6deb07-4241-48a4-9aba-0cdcee8d8ba0}, !- Handle
  {57526a8a-a910-4cca-befa-2d2c65c5251a}, !- Name
  {df426f98-1f3f-415c-83f6-5e1ac920328a}, !- Source Object
  11,                                     !- Outlet Port
  {43675b32-8a3b-40ab-921f-a7fbb9a7ff50}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05c61bc5-3b51-4bd8-98e3-8e168d010394}, !- Handle
  Port List 47,                           !- Name
  {df426f98-1f3f-415c-83f6-5e1ac920328a}; !- HVAC Component

OS:PortList,
  {7476f5d9-b145-4a77-a51d-418c242d4b0b}, !- Handle
  Port List 48,                           !- Name
  {df426f98-1f3f-415c-83f6-5e1ac920328a}; !- HVAC Component

OS:Sizing:Zone,
  {68c96564-cb3e-4493-bc77-cf44554b8907}, !- Handle
  {df426f98-1f3f-415c-83f6-5e1ac920328a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d31e58bd-df99-4606-9ece-bf6f9e823dff}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {df426f98-1f3f-415c-83f6-5e1ac920328a}; !- Thermal Zone

OS:ThermalZone,
  {8e940844-ab98-448b-ad8a-2aedcbc6043a}, !- Handle
  Thermal Zone 25,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2943d29f-6ca3-4877-bcb2-3cd01f215a55}, !- Zone Air Inlet Port List
  {5a0f77dd-2abe-45d3-bf2f-3cf80feb6aee}, !- Zone Air Exhaust Port List
  {03a71118-b0c5-4b02-a76d-212e4d710ace}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13acfa13-0806-4a28-9ed7-8a11c7dcbadd}, !- Handle
  Node 25,                                !- Name
  {03a71118-b0c5-4b02-a76d-212e4d710ace}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03a71118-b0c5-4b02-a76d-212e4d710ace}, !- Handle
  {9c45b78d-dc5e-4f11-ac4f-bf876d5cade5}, !- Name
  {8e940844-ab98-448b-ad8a-2aedcbc6043a}, !- Source Object
  11,                                     !- Outlet Port
  {13acfa13-0806-4a28-9ed7-8a11c7dcbadd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2943d29f-6ca3-4877-bcb2-3cd01f215a55}, !- Handle
  Port List 49,                           !- Name
  {8e940844-ab98-448b-ad8a-2aedcbc6043a}; !- HVAC Component

OS:PortList,
  {5a0f77dd-2abe-45d3-bf2f-3cf80feb6aee}, !- Handle
  Port List 50,                           !- Name
  {8e940844-ab98-448b-ad8a-2aedcbc6043a}; !- HVAC Component

OS:Sizing:Zone,
  {96590bfb-f1e2-4ece-a299-014fa9057e74}, !- Handle
  {8e940844-ab98-448b-ad8a-2aedcbc6043a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {469ba1f4-c46d-4cb7-b0e1-c5c9407baa73}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {8e940844-ab98-448b-ad8a-2aedcbc6043a}; !- Thermal Zone

OS:ThermalZone,
  {225c19e6-a055-49b6-b80f-9b801d8d9635}, !- Handle
  Thermal Zone 26,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf0aec01-5b1c-4dcc-bed9-ddb95202be60}, !- Zone Air Inlet Port List
  {09433baf-87d4-49ef-aea2-c74993041967}, !- Zone Air Exhaust Port List
  {0fc04754-773b-4650-acf3-377e802e516e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e82218e5-f63d-4e39-90b5-07bab9a6b153}, !- Handle
  Node 26,                                !- Name
  {0fc04754-773b-4650-acf3-377e802e516e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0fc04754-773b-4650-acf3-377e802e516e}, !- Handle
  {4dd62f41-2127-4daa-88ed-438bf9de0042}, !- Name
  {225c19e6-a055-49b6-b80f-9b801d8d9635}, !- Source Object
  11,                                     !- Outlet Port
  {e82218e5-f63d-4e39-90b5-07bab9a6b153}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf0aec01-5b1c-4dcc-bed9-ddb95202be60}, !- Handle
  Port List 51,                           !- Name
  {225c19e6-a055-49b6-b80f-9b801d8d9635}; !- HVAC Component

OS:PortList,
  {09433baf-87d4-49ef-aea2-c74993041967}, !- Handle
  Port List 52,                           !- Name
  {225c19e6-a055-49b6-b80f-9b801d8d9635}; !- HVAC Component

OS:Sizing:Zone,
  {04864721-afae-42c5-a63b-eb6dae7fef6b}, !- Handle
  {225c19e6-a055-49b6-b80f-9b801d8d9635}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {31ceb321-ef24-4c83-a29c-cced256f1d0d}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {225c19e6-a055-49b6-b80f-9b801d8d9635}; !- Thermal Zone

OS:ThermalZone,
  {c2bcb649-f696-4164-a94b-2da5f39c2676}, !- Handle
  Thermal Zone 27,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {189ac860-0e1b-45fd-aba8-2beb1dfb06ad}, !- Zone Air Inlet Port List
  {e59b7d9a-24cb-4444-8256-881b5fd87fef}, !- Zone Air Exhaust Port List
  {ccd0792b-067b-41ba-9ca5-32ead3682b74}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0213a29e-f97f-4aa3-8f92-4383cd286d08}, !- Handle
  Node 27,                                !- Name
  {ccd0792b-067b-41ba-9ca5-32ead3682b74}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ccd0792b-067b-41ba-9ca5-32ead3682b74}, !- Handle
  {1840011b-1066-474c-8872-589342a23232}, !- Name
  {c2bcb649-f696-4164-a94b-2da5f39c2676}, !- Source Object
  11,                                     !- Outlet Port
  {0213a29e-f97f-4aa3-8f92-4383cd286d08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {189ac860-0e1b-45fd-aba8-2beb1dfb06ad}, !- Handle
  Port List 53,                           !- Name
  {c2bcb649-f696-4164-a94b-2da5f39c2676}; !- HVAC Component

OS:PortList,
  {e59b7d9a-24cb-4444-8256-881b5fd87fef}, !- Handle
  Port List 54,                           !- Name
  {c2bcb649-f696-4164-a94b-2da5f39c2676}; !- HVAC Component

OS:Sizing:Zone,
  {54e54775-233c-4d62-b2a1-62a2d7759e12}, !- Handle
  {c2bcb649-f696-4164-a94b-2da5f39c2676}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5676b83f-fa93-43ba-85ff-297421e65780}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {c2bcb649-f696-4164-a94b-2da5f39c2676}; !- Thermal Zone

OS:ThermalZone,
  {d0be3f4a-29b3-4838-b669-8a315dbbedfd}, !- Handle
  Thermal Zone 28,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1934a62c-33d5-4fc5-a1ef-8a7174cac516}, !- Zone Air Inlet Port List
  {b9da7deb-6a6e-4b94-8ffe-3abacd6365f4}, !- Zone Air Exhaust Port List
  {3c14badc-20c8-440a-be98-f9d773c1e7d6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b03e197b-6ddf-457f-832f-064ebf3d8408}, !- Handle
  Node 28,                                !- Name
  {3c14badc-20c8-440a-be98-f9d773c1e7d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c14badc-20c8-440a-be98-f9d773c1e7d6}, !- Handle
  {44f62a26-29f5-4e74-b02b-5a8e0e70e124}, !- Name
  {d0be3f4a-29b3-4838-b669-8a315dbbedfd}, !- Source Object
  11,                                     !- Outlet Port
  {b03e197b-6ddf-457f-832f-064ebf3d8408}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1934a62c-33d5-4fc5-a1ef-8a7174cac516}, !- Handle
  Port List 55,                           !- Name
  {d0be3f4a-29b3-4838-b669-8a315dbbedfd}; !- HVAC Component

OS:PortList,
  {b9da7deb-6a6e-4b94-8ffe-3abacd6365f4}, !- Handle
  Port List 56,                           !- Name
  {d0be3f4a-29b3-4838-b669-8a315dbbedfd}; !- HVAC Component

OS:Sizing:Zone,
  {4deead96-128c-4775-9fb5-e346067fb068}, !- Handle
  {d0be3f4a-29b3-4838-b669-8a315dbbedfd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1c9cbdb7-f39e-4689-9814-cb3650cb8389}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {d0be3f4a-29b3-4838-b669-8a315dbbedfd}; !- Thermal Zone

OS:ThermalZone,
  {5744dec2-4c20-4094-9542-b795cb46c16d}, !- Handle
  Thermal Zone 29,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14ee5ed8-fab8-4176-94a4-1a1c98b7053c}, !- Zone Air Inlet Port List
  {293c82fa-462c-4e5f-99f8-cd73e94aa6de}, !- Zone Air Exhaust Port List
  {63465b94-80ee-4349-a7c5-6b6311ef942c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f75c995-86fc-4e97-9750-220b45e67fac}, !- Handle
  Node 29,                                !- Name
  {63465b94-80ee-4349-a7c5-6b6311ef942c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63465b94-80ee-4349-a7c5-6b6311ef942c}, !- Handle
  {6ab5f1db-1121-4942-9b81-9ebd75396bdc}, !- Name
  {5744dec2-4c20-4094-9542-b795cb46c16d}, !- Source Object
  11,                                     !- Outlet Port
  {5f75c995-86fc-4e97-9750-220b45e67fac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14ee5ed8-fab8-4176-94a4-1a1c98b7053c}, !- Handle
  Port List 57,                           !- Name
  {5744dec2-4c20-4094-9542-b795cb46c16d}; !- HVAC Component

OS:PortList,
  {293c82fa-462c-4e5f-99f8-cd73e94aa6de}, !- Handle
  Port List 58,                           !- Name
  {5744dec2-4c20-4094-9542-b795cb46c16d}; !- HVAC Component

OS:Sizing:Zone,
  {d968a0e8-69ec-4da6-a407-b70202ecd151}, !- Handle
  {5744dec2-4c20-4094-9542-b795cb46c16d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a986835f-19fe-444f-a964-ddc34dafee54}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {5744dec2-4c20-4094-9542-b795cb46c16d}; !- Thermal Zone

OS:ThermalZone,
  {bd623599-3931-4458-a4d4-95cd36a936a6}, !- Handle
  Thermal Zone 30,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a7b0036-6d03-4bc5-b180-8fbdad3d4dfe}, !- Zone Air Inlet Port List
  {337a5cba-a5b7-47a9-a39e-4dbed746c715}, !- Zone Air Exhaust Port List
  {f23e3a99-ba78-4680-ba50-786edc193d68}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01f9e0b7-c2ae-4675-9b62-7e4877635e2f}, !- Handle
  Node 30,                                !- Name
  {f23e3a99-ba78-4680-ba50-786edc193d68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f23e3a99-ba78-4680-ba50-786edc193d68}, !- Handle
  {b0ac9726-7c03-42fd-ae87-05b20fbe9489}, !- Name
  {bd623599-3931-4458-a4d4-95cd36a936a6}, !- Source Object
  11,                                     !- Outlet Port
  {01f9e0b7-c2ae-4675-9b62-7e4877635e2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a7b0036-6d03-4bc5-b180-8fbdad3d4dfe}, !- Handle
  Port List 59,                           !- Name
  {bd623599-3931-4458-a4d4-95cd36a936a6}; !- HVAC Component

OS:PortList,
  {337a5cba-a5b7-47a9-a39e-4dbed746c715}, !- Handle
  Port List 60,                           !- Name
  {bd623599-3931-4458-a4d4-95cd36a936a6}; !- HVAC Component

OS:Sizing:Zone,
  {2ac6f55b-cfee-4850-be50-eff20e50ef38}, !- Handle
  {bd623599-3931-4458-a4d4-95cd36a936a6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {af2802e5-e18e-47d2-a348-dfb285cfbfdf}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {bd623599-3931-4458-a4d4-95cd36a936a6}; !- Thermal Zone

OS:Construction,
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Handle
  Mass NonRes Wall Insulation-1.69,       !- Name
  MediumRough,                            !- Roughness
  0.0623673293364368,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cab64d36-f2ab-43de-8b2e-beaef923018b}, !- Handle
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Handle
  IEAD NonRes Roof Insulation-2.79,       !- Name
  MediumRough,                            !- Roughness
  0.124663450809702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3ac19517-f998-49cf-a48b-4491fb351960}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f14c5490-fd61-4e43-b6c3-8331302b8839}, !- Handle
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Handle
  Metal Semi-Cond Roof Insulation-1.05,   !- Name
  MediumRough,                            !- Roughness
  0.0422673301906313,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3bbc8b7e-4c1e-4620-803a-3f56c0844031}, !- Handle
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {01528e8f-c3f9-4775-831e-4d610e716f90}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {01528e8f-c3f9-4775-831e-4d610e716f90}, !- Handle
  Fixed Window 3.24/0.25/0.16,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.16;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {89b015d8-9371-4648-9c39-cb9a723fb952}, !- Handle
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Handle
  IEAD NonRes Roof Insulation-3.72,       !- Name
  MediumRough,                            !- Roughness
  0.170145232344671,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {634d10a9-77f3-4ee9-98e0-849ecdcce36e}, !- Handle
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Handle
  Mass NonRes Wall Insulation-2.20,       !- Name
  MediumRough,                            !- Roughness
  0.0872609809472425,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {22b97445-1e45-4d07-9c30-4c2ddd08e992}, !- Handle
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Handle
  Steel Frame NonRes Wall Insulation-2.75, !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1bb3d728-6579-4158-a2fa-46731619b9b7}, !- Handle
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {17c3b9c5-a5c4-48fc-8f02-cc96582f2155}, !- Handle
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}, !- Handle
  Fixed Window 5.84/0.39/0.22,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.22;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {db6d930b-cf90-4f4e-8dfb-fd137dd01d7b}, !- Handle
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Handle
  Mass NonRes Wall Insulation-1.17,       !- Name
  MediumRough,                            !- Roughness
  0.0365394788793099,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26cec31c-b9ce-4ec2-95f4-2cf72f70aa9e}, !- Handle
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {c65977dd-8aad-4bdf-94a5-3d678f375a3f}, !- Handle
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 1, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Handle
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a6e39dcc-13e5-401e-b411-0f84346301a1}, !- Handle
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Handle
  Wood Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.0812847864409826,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {90cf5a60-7472-49ab-bb9f-a7946d132760}, !- Handle
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {efb05866-f5ff-4257-867b-1a8540f71fd8}, !- Handle
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {cf746e78-8ca1-4f62-ba33-0e7388a203c2}, !- Handle
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {f61a2b55-9b48-4a77-9fa5-8240ad622765}, !- Handle
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8, !- Name
  ,                                       !- Surface Rendering Name
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}, !- Handle
  Fixed Window 5.84/0.70/0.60,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.7,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:StandardsInformation:Construction,
  {76b60829-32a3-458b-b50e-9bb10dbb284e}, !- Handle
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {c04711d3-e1ac-41ea-9d82-cfb0636d65c7}, !- Handle
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}, !- Handle
  Fixed Window 2.67/0.30/0.21,            !- Name
  2.66866,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {3bfe8e64-102b-4713-8849-a36097108513}, !- Handle
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c, !- Name
  ,                                       !- Surface Rendering Name
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}, !- Handle
  Fixed Window 5.84/0.61/0.47,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.47;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {862fb988-2720-4cda-be13-04e458cf17eb}, !- Handle
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Handle
  Metal Semi-Cond Roof Insulation-1.81,   !- Name
  MediumRough,                            !- Roughness
  0.0795588880494838,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {282e1081-243b-4aba-9fd9-52a41a68f422}, !- Handle
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}, !- Handle
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {64ce7de4-1625-4baf-886e-106818f62680}, !- Handle
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Name
  ,                                       !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Handle
  AtticFloor NonRes Insulation-5.18,      !- Name
  MediumRough,                            !- Roughness
  0.302609558350618,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26f3b3ab-1f7c-47aa-b2e2-09209494ed45}, !- Handle
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {92096a90-dc90-42bb-beab-1849843aa081}, !- Handle
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {ed26b360-fc83-42ae-b77f-0c62d6767117}, !- Handle
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {ccc2c584-a592-41db-be50-0874fc649b1d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ccc2c584-a592-41db-be50-0874fc649b1d}, !- Handle
  Fixed Window 5.84/0.25/0.11,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e34c4f2b-4648-4162-b4b2-0903e93867ad}, !- Handle
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {113a0723-3646-475d-9962-a33d2d9be9a0}; !- Layer 1

OS:Material,
  {113a0723-3646-475d-9962-a33d2d9be9a0}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e3e5e130-e5a1-4ac8-b6fd-7c9c1f59bc9d}, !- Handle
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}, !- Handle
  Fixed Window 3.81/0.39/0.27,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {09eea50f-4f03-4a16-98b8-c0d6508b7d47}, !- Handle
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {4188840d-5044-4c07-948a-8716095439d8}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.12, !- Name
  MediumRough,                            !- Roughness
  0.0437899773880745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a0ee5ebc-b8ec-4f88-8cf1-cf807df730ff}, !- Handle
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Handle
  Steel Frame NonRes Wall Insulation-1.42, !- Name
  MediumRough,                            !- Roughness
  0.0539159052000001,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4dacda00-ccab-4e2f-9211-323996a75008}, !- Handle
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {5d530508-7168-4408-b57a-867540e32451}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5d530508-7168-4408-b57a-867540e32451}, !- Handle
  Fixed Window 2.62/0.30/0.21,            !- Name
  2.61188,                                !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {6f856886-8248-46ec-adf2-b90c12044615}, !- Handle
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7, !- Name
  ,                                       !- Surface Rendering Name
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}, !- Handle
  Fixed Window 3.81/0.49/0.38,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e0aee1d8-3875-491a-8dd6-5a57bfa71ae5}, !- Handle
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.37, !- Name
  MediumRough,                            !- Roughness
  0.0557583952804708,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ceba110a-a783-41ff-a2fd-1f4df41c650a}, !- Handle
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}, !- Handle
  Fixed Window 3.24/0.49/0.41,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {375078a9-5551-4e12-9dc6-c3602622b464}, !- Handle
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Handle
  Steel Frame NonRes Wall Insulation-2.10, !- Name
  MediumRough,                            !- Roughness
  0.0870564552646046,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9452172c-4872-4604-ad0c-bbbd2a734991}, !- Handle
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:StandardsInformation:Construction,
  {7363c8c8-deb3-4f0e-a9a2-e0347923913c}, !- Handle
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Handle
  Metal Semi-Cond Roof Insulation-1.87,   !- Name
  MediumRough,                            !- Roughness
  0.0822341258092582,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ca7e2c3e-2d35-4375-ac7c-f1af46777652}, !- Handle
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {f58444dd-15e3-41ac-9836-abe00e58b0ce}, !- Handle
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {89f414af-9231-4912-a076-102d05c66aee}, !- Handle
  Mass NonRes Wall Insulation-1.96,       !- Name
  MediumRough,                            !- Roughness
  0.0752751486901879,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {580c257e-cfc7-42d5-bc15-3e06514fba58}, !- Handle
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {34137e0c-408d-4506-ab36-95a4ad133784}, !- Handle
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Layer 1
  {798074e2-9644-4cf4-9a75-81e69579bf8e}; !- Layer 2

OS:Material,
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {798074e2-9644-4cf4-9a75-81e69579bf8e}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {af2e3f4b-0d29-4de1-9894-bda9666e2fa9}, !- Handle
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7b74f468-35e8-4a33-a867-74e4cd0ad00b}, !- Handle
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.24, !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {efca3bb9-c31b-49bc-bd47-65db00e947f3}, !- Handle
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Handle
  Mass NonRes Wall Insulation-1.43,       !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dc253899-98b7-48f7-9f51-9371fdf11540}, !- Handle
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:StandardsInformation:Construction,
  {395caade-18dd-4b0c-a085-b04e8cade387}, !- Handle
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Handle
  Metal Semi-Cond Roof Insulation-2.50,   !- Name
  MediumRough,                            !- Roughness
  0.113125446059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cfb44aae-84e7-47cc-8aba-2f9681a00355}, !- Handle
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Handle
  Mass NonRes Wall Insulation-2.48,       !- Name
  MediumRough,                            !- Roughness
  0.100934958592615,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b99d6831-1a14-486e-8e98-903ca848bd27}, !- Handle
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8, !- Name
  ,                                       !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Handle
  AtticFloor NonRes Insulation-6.52,      !- Name
  MediumRough,                            !- Roughness
  0.30260955835062,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {33caca0a-ebfb-4dd3-a9a8-5c5c6c7f24d1}, !- Handle
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}; !- Layer 1

OS:StandardsInformation:Construction,
  {10a80ac2-6bb8-4e95-82fc-f0811aa26c8a}, !- Handle
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {98729292-a619-444c-b79f-2c227ed031c7}, !- Handle
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 2

OS:StandardsInformation:Construction,
  {7182bbe8-daa3-46a9-9534-f11f664090d8}, !- Handle
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Handle
  Steel Frame NonRes Wall Insulation-3.21, !- Name
  MediumRough,                            !- Roughness
  0.14122619066012,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c5abd5ed-6c32-45f6-af64-fca70c6f6a79}, !- Handle
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Handle
  Wood Frame NonRes Wall Insulation-3.45, !- Name
  MediumRough,                            !- Roughness
  0.153532499715495,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0e78498c-645a-4e0c-9287-86365c8c4d23}, !- Handle
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {5f49cf25-f20c-4d9c-9e21-d017d29e32ab}, !- Handle
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Building,
  {ec23a70e-1468-4d3d-a971-c3cb0b2edcd9}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:DefaultConstructionSet,
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Handle
  MyConsturction,                         !- Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Exterior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Interior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Ground Contact Surface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Exterior SubSurface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Interior SubSurface Constructions Name
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Handle
  Default Surface Constructions 1,        !- Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Floor Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Wall Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Fixed Window Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Operable Window Construction Name
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Skylight Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Tubular Daylight Dome Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}; !- Tubular Daylight Diffuser Construction Name

