
OS:Version,
  {73c7fc6f-c948-4225-825b-68b15584f6fa}, !- Handle
  1.7.0;                                  !- Version Identifier

OS:BuildingStory,
  {c95fc269-74d8-4b80-8d40-7d288852f700}, !- Handle
  Rectangle:Story 1,                      !- Name
  0,                                      !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c00cceae-7b69-4513-9ba7-280768b08cb1}; !- Group Rendering Name

OS:Space,
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Handle
  0 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.92555482634326,                       !- X Origin {m}
  47.30544366138,                         !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c95fc269-74d8-4b80-8d40-7d288852f700}, !- Building Story Name
  {92e72da7-7fd1-41ad-8960-6dd652656a55}; !- Thermal Zone Name

OS:Surface,
  {39664356-5499-437d-bc41-c18740e84a0e}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  -11.8511096526865, -94.61088732276, 0,  !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07f88b7f-e311-45e7-beea-045448ad0b77}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700734, -8.27597776700733, 1.24875, !- X,Y,Z Vertex 1 {m}
  8.27597776700734, -8.27597776700733, 0, !- X,Y,Z Vertex 2 {m}
  -2.5102230945668e-15, -2.82673972658704e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.5102230945668e-15, -2.82673972658704e-14, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1002fce2-8da1-4ece-8867-9fbf8d1ca2dc}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340147, 1.24875, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700734, -8.27597776700733, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700734, -8.27597776700733, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7803d1c9-0413-488e-92a0-f7566e8d148a}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.827933301022, -24.827933301022, 1.24875, !- X,Y,Z Vertex 1 {m}
  24.827933301022, -24.827933301022, 0,   !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340147, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b346b9ba-81d0-440f-8826-316c3b85df96}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680294, -33.1039110680294, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.1039110680294, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.827933301022, -24.827933301022, 0,   !- X,Y,Z Vertex 3 {m}
  24.827933301022, -24.827933301022, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47a70a41-f0be-44b0-a25c-b9a171c317c8}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350367, -41.3798888350368, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680294, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680294, -33.1039110680294, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {702c47f4-0aa1-4bad-ac4b-56e4a2d41a55}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7754604796477, -48.9843171904258, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.7754604796477, -48.9843171904258, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350367, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350367, -41.3798888350368, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6555c202-ae70-4273-811b-7ad38e6828d9}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1710321242586, -56.5887455458149, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.1710321242586, -56.5887455458149, 0, !- X,Y,Z Vertex 2 {m}
  33.7754604796477, -48.9843171904258, 0, !- X,Y,Z Vertex 3 {m}
  33.7754604796477, -48.9843171904258, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e53fe93a-e7b5-4ef5-9a68-b60f73c34c1d}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5666037688696, -64.1931739012039, 1.24875, !- X,Y,Z Vertex 1 {m}
  18.5666037688696, -64.1931739012039, 0, !- X,Y,Z Vertex 2 {m}
  26.1710321242586, -56.5887455458149, 0, !- X,Y,Z Vertex 3 {m}
  26.1710321242586, -56.5887455458149, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd4c3641-62e0-40b2-baef-a1386834922c}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9621754134806, -71.7976022565929, 1.24875, !- X,Y,Z Vertex 1 {m}
  10.9621754134806, -71.7976022565929, 0, !- X,Y,Z Vertex 2 {m}
  18.5666037688696, -64.1931739012039, 0, !- X,Y,Z Vertex 3 {m}
  18.5666037688696, -64.1931739012039, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30dd6ea2-1ff6-4a84-ae01-de0948882d44}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35774705809156, -79.402030611982, 1.24875, !- X,Y,Z Vertex 1 {m}
  3.35774705809156, -79.402030611982, 0,  !- X,Y,Z Vertex 2 {m}
  10.9621754134806, -71.7976022565929, 0, !- X,Y,Z Vertex 3 {m}
  10.9621754134806, -71.7976022565929, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0973055-274c-410d-959e-85e76badc612}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.24668129729747, -87.006458967371, 1.24875, !- X,Y,Z Vertex 1 {m}
  -4.24668129729747, -87.006458967371, 0, !- X,Y,Z Vertex 2 {m}
  3.35774705809157, -79.402030611982, 0,  !- X,Y,Z Vertex 3 {m}
  3.35774705809157, -79.402030611982, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {260faf55-154e-4df1-89ab-71777df85779}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8511096526865, -94.61088732276, 1.24875, !- X,Y,Z Vertex 1 {m}
  -11.8511096526865, -94.61088732276, 0,  !- X,Y,Z Vertex 2 {m}
  -4.24668129729748, -87.006458967371, 0, !- X,Y,Z Vertex 3 {m}
  -4.24668129729748, -87.006458967371, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9382590f-1fe4-4c32-894c-c04d75da629a}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1270874196939, -86.3349095557527, 1.24875, !- X,Y,Z Vertex 1 {m}
  -20.1270874196939, -86.3349095557527, 0, !- X,Y,Z Vertex 2 {m}
  -11.8511096526865, -94.61088732276, 0,  !- X,Y,Z Vertex 3 {m}
  -11.8511096526865, -94.61088732276, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1aec184-8ed9-4896-8674-5325029d4272}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4030651867013, -78.0589317887453, 1.24875, !- X,Y,Z Vertex 1 {m}
  -28.4030651867013, -78.0589317887453, 0, !- X,Y,Z Vertex 2 {m}
  -20.1270874196939, -86.3349095557527, 0, !- X,Y,Z Vertex 3 {m}
  -20.1270874196939, -86.3349095557527, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16f675da-44b3-42a7-9913-678e50f976bf}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6790429537086, -69.782954021738, 1.24875, !- X,Y,Z Vertex 1 {m}
  -36.6790429537086, -69.782954021738, 0, !- X,Y,Z Vertex 2 {m}
  -28.4030651867013, -78.0589317887453, 0, !- X,Y,Z Vertex 3 {m}
  -28.4030651867013, -78.0589317887453, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eedd3c6-f94c-4da7-ba52-2fda471cb12d}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.955020720716, -61.5069762547306, 1.24875, !- X,Y,Z Vertex 1 {m}
  -44.955020720716, -61.5069762547306, 0, !- X,Y,Z Vertex 2 {m}
  -36.6790429537086, -69.782954021738, 0, !- X,Y,Z Vertex 3 {m}
  -36.6790429537086, -69.782954021738, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34966751-3e7d-4597-9e80-093b70fbd70f}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877233, -53.2309984877233, 1.24875, !- X,Y,Z Vertex 1 {m}
  -53.2309984877233, -53.2309984877233, 0, !- X,Y,Z Vertex 2 {m}
  -44.955020720716, -61.5069762547306, 0, !- X,Y,Z Vertex 3 {m}
  -44.955020720716, -61.5069762547306, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {922417b4-61e4-43d3-ac9c-31dc0204bb64}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323343, -45.6265701323343, 1.24875, !- X,Y,Z Vertex 1 {m}
  -45.6265701323343, -45.6265701323343, 0, !- X,Y,Z Vertex 2 {m}
  -53.2309984877233, -53.2309984877233, 0, !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99337f10-f68a-4938-866a-aec4c50ab669}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, -38.0221417769452, 1.24875, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, -38.0221417769452, 0, !- X,Y,Z Vertex 2 {m}
  -45.6265701323343, -45.6265701323343, 0, !- X,Y,Z Vertex 3 {m}
  -45.6265701323343, -45.6265701323343, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {267285ce-a81d-47b9-8b6a-d56c0a7635b5}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, -30.4177134215561, 1.24875, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, -30.4177134215561, 0, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, -38.0221417769452, 0, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, -38.0221417769452, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e633de69-83e8-4082-a883-f0ac9ed75208}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661672, -22.8132850661671, 1.24875, !- X,Y,Z Vertex 1 {m}
  -22.8132850661672, -22.8132850661671, 0, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, -30.4177134215561, 0, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, -30.4177134215561, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {240dd9f0-f530-4174-bef6-cbb3a2da263b}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, -15.2088567107781, 1.24875, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, -15.2088567107781, 0, !- X,Y,Z Vertex 2 {m}
  -22.8132850661672, -22.8132850661671, 0, !- X,Y,Z Vertex 3 {m}
  -22.8132850661672, -22.8132850661671, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c6c39e2-2455-4cd3-84ab-b9788afb0326}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538904, -7.60442835538903, 1.24875, !- X,Y,Z Vertex 1 {m}
  -7.60442835538904, -7.60442835538903, 0, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, -15.2088567107781, 0, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, -15.2088567107781, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9f081f9-ccac-45b5-9df2-a26ed408703f}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.11140144585471e-15, -2.79748432436497e-14, 1.24875, !- X,Y,Z Vertex 1 {m}
  -3.11140144585471e-15, -2.79748432436497e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538904, -7.60442835538903, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538903, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3039eadf-30a3-4676-a3e5-ae64734cc9b9}, !- Handle
  Surface 26,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f654dd2b-841b-4f2b-bea3-e40d892e8c81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f77093f-057a-48d8-8d84-0fe71b1a34f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8511096526865, -94.61088732276, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, 1.24875, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, -2.8421709430404e-14, 1.24875, !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {75096ddd-d0c2-4e73-88ff-da6a3ea10dfa}, !- Handle
  Rectangle:Story 2,                      !- Name
  1.24875,                                !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {caf424b5-c639-4983-b599-0199d9297e4b}; !- Group Rendering Name

OS:Space,
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Handle
  0 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.92555482634326,                       !- X Origin {m}
  47.30544366138,                         !- Y Origin {m}
  1.24875,                                !- Z Origin {m}
  {75096ddd-d0c2-4e73-88ff-da6a3ea10dfa}, !- Building Story Name
  {538b941e-459e-432c-b273-bda9a3f396a5}; !- Thermal Zone Name

OS:Surface,
  {5f77093f-057a-48d8-8d84-0fe71b1a34f7}, !- Handle
  Surface 27,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3039eadf-30a3-4676-a3e5-ae64734cc9b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  -11.8511096526865, -94.61088732276, 0,  !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74e85c86-c8ae-4a48-a52a-cd2cf44ad17e}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700734, -8.27597776700733, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27597776700734, -8.27597776700733, 0, !- X,Y,Z Vertex 2 {m}
  -2.25498886448316e-15, -2.80121630357868e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.25498886448316e-15, -2.80121630357868e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f5e3f7c-7dff-465c-b9c7-d9e4abbe0981}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340147, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700734, -8.27597776700733, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700734, -8.27597776700733, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49d650d9-9462-40e3-9cc2-57739cdb841c}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.827933301022, -24.827933301022, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.827933301022, -24.827933301022, 0,   !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340147, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a6d6af5-1d92-4793-80e8-1166daacbb90}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680294, -33.1039110680294, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.1039110680294, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.827933301022, -24.827933301022, 0,   !- X,Y,Z Vertex 3 {m}
  24.827933301022, -24.827933301022, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e5bf37c-5e3b-4993-b98e-ec1b70c68f9f}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350367, -41.3798888350368, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680294, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680294, -33.1039110680294, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {665eeec8-12a2-408b-831c-aa565e0ced20}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7754604796477, -48.9843171904258, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7754604796477, -48.9843171904258, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350367, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350367, -41.3798888350368, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16918916-bac1-44d9-a89d-c94b271460e9}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1710321242586, -56.5887455458149, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1710321242586, -56.5887455458149, 0, !- X,Y,Z Vertex 2 {m}
  33.7754604796477, -48.9843171904258, 0, !- X,Y,Z Vertex 3 {m}
  33.7754604796477, -48.9843171904258, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e618dd8-62b0-4336-9911-5a15b741dc3d}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5666037688696, -64.1931739012039, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.5666037688696, -64.1931739012039, 0, !- X,Y,Z Vertex 2 {m}
  26.1710321242586, -56.5887455458149, 0, !- X,Y,Z Vertex 3 {m}
  26.1710321242586, -56.5887455458149, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6efcc6e6-2684-4d91-9f10-c92a783d1bd7}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9621754134806, -71.7976022565929, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9621754134806, -71.7976022565929, 0, !- X,Y,Z Vertex 2 {m}
  18.5666037688696, -64.1931739012039, 0, !- X,Y,Z Vertex 3 {m}
  18.5666037688696, -64.1931739012039, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c3c0b1e-f768-44ac-b62c-36ed75282b92}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35774705809157, -79.402030611982, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.35774705809157, -79.402030611982, 0,  !- X,Y,Z Vertex 2 {m}
  10.9621754134806, -71.7976022565929, 0, !- X,Y,Z Vertex 3 {m}
  10.9621754134806, -71.7976022565929, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21a27c61-bbc2-421d-b310-1b3252e0f1ba}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.24668129729747, -87.006458967371, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.24668129729747, -87.006458967371, 0, !- X,Y,Z Vertex 2 {m}
  3.35774705809157, -79.402030611982, 0,  !- X,Y,Z Vertex 3 {m}
  3.35774705809157, -79.402030611982, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8192659a-e084-48bb-803e-22739fbf3e45}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8511096526865, -94.61088732276, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8511096526865, -94.61088732276, 0,  !- X,Y,Z Vertex 2 {m}
  -4.24668129729748, -87.006458967371, 0, !- X,Y,Z Vertex 3 {m}
  -4.24668129729748, -87.006458967371, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59a723da-9366-4656-b85e-5c54f1cd93b9}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1270874196939, -86.3349095557527, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1270874196939, -86.3349095557527, 0, !- X,Y,Z Vertex 2 {m}
  -11.8511096526865, -94.61088732276, 0,  !- X,Y,Z Vertex 3 {m}
  -11.8511096526865, -94.61088732276, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df32c29b-3520-4e67-b3d5-fb298e6827b7}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4030651867013, -78.0589317887453, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4030651867013, -78.0589317887453, 0, !- X,Y,Z Vertex 2 {m}
  -20.1270874196939, -86.3349095557527, 0, !- X,Y,Z Vertex 3 {m}
  -20.1270874196939, -86.3349095557527, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac1be2f9-b242-44a1-99d3-d1b0d497488b}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6790429537086, -69.782954021738, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6790429537086, -69.782954021738, 0, !- X,Y,Z Vertex 2 {m}
  -28.4030651867013, -78.0589317887453, 0, !- X,Y,Z Vertex 3 {m}
  -28.4030651867013, -78.0589317887453, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3412dae5-7c4b-4942-92bd-eba5c86b7585}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.955020720716, -61.5069762547306, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.955020720716, -61.5069762547306, 0, !- X,Y,Z Vertex 2 {m}
  -36.6790429537086, -69.782954021738, 0, !- X,Y,Z Vertex 3 {m}
  -36.6790429537086, -69.782954021738, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bec1664a-95f8-4573-acd3-19db5c348596}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877233, -53.2309984877233, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2309984877233, -53.2309984877233, 0, !- X,Y,Z Vertex 2 {m}
  -44.955020720716, -61.5069762547306, 0, !- X,Y,Z Vertex 3 {m}
  -44.955020720716, -61.5069762547306, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acc9b837-3af7-45dc-b861-b4ba4c205393}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323343, -45.6265701323343, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6265701323343, -45.6265701323343, 0, !- X,Y,Z Vertex 2 {m}
  -53.2309984877233, -53.2309984877233, 0, !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02b6cab0-590b-4f05-9b90-119efaaea3b8}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, -38.0221417769452, 0.8325, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, -38.0221417769452, 0, !- X,Y,Z Vertex 2 {m}
  -45.6265701323343, -45.6265701323343, 0, !- X,Y,Z Vertex 3 {m}
  -45.6265701323343, -45.6265701323343, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f406a43-bf79-4975-b15a-9262cdeefaac}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, -30.4177134215561, 0.8325, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, -30.4177134215561, 0, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, -38.0221417769452, 0, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, -38.0221417769452, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e1205bf-2b47-44b8-9dcc-9bb1e7210d70}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661672, -22.8132850661671, 0.8325, !- X,Y,Z Vertex 1 {m}
  -22.8132850661672, -22.8132850661671, 0, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, -30.4177134215561, 0, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, -30.4177134215561, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40e8701e-6b97-4310-89aa-eb9a9edf5077}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, -15.2088567107781, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, -15.2088567107781, 0, !- X,Y,Z Vertex 2 {m}
  -22.8132850661672, -22.8132850661671, 0, !- X,Y,Z Vertex 3 {m}
  -22.8132850661672, -22.8132850661671, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ec9d208-17ff-4c56-8802-d38da4c74d31}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538904, -7.60442835538903, 0.8325, !- X,Y,Z Vertex 1 {m}
  -7.60442835538904, -7.60442835538903, 0, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, -15.2088567107781, 0, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, -15.2088567107781, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4153e7a6-b143-4114-a032-e066e403be86}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.85616721577107e-15, -2.82300774737333e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  -2.85616721577107e-15, -2.82300774737333e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538904, -7.60442835538903, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538903, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81494f73-ad8f-42a0-be66-ac6446978263}, !- Handle
  Surface 52,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6824f9a6-b701-4b58-bd48-4fc231bca983}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aae14a1-5ae2-43bd-82bc-7d353da83d48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8511096526865, -94.61088732276, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, 0.8325, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, -2.8421709430404e-14, 0.8325, !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b00d74a-5012-49f9-a260-0e48d2be1d4f}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02b6cab0-590b-4f05-9b90-119efaaea3b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.0401022891873, -38.0401022891873, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -38.0401022891873, -38.0401022891873, 0.0254, !- X,Y,Z Vertex 2 {m}
  -45.6086096200922, -45.6086096200922, 0.0254, !- X,Y,Z Vertex 3 {m}
  -45.6086096200922, -45.6086096200922, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d30ddb7-a93d-49ba-b9d7-3dbefe62eb92}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a6d6af5-1d92-4793-80e8-1166daacbb90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.0859505557873, -33.0859505557873, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  33.0859505557873, -33.0859505557873, 0.0254, !- X,Y,Z Vertex 2 {m}
  24.8458938132641, -24.8458938132641, 0.0254, !- X,Y,Z Vertex 3 {m}
  24.8458938132641, -24.8458938132641, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96c15a15-a957-4178-b7ec-37ee3b82ba7c}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0e1205bf-2b47-44b8-9dcc-9bb1e7210d70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.8312455784092, -22.8312455784093, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -22.8312455784092, -22.8312455784093, 0.0254, !- X,Y,Z Vertex 2 {m}
  -30.399752909314, -30.3997529093141, 0.0254, !- X,Y,Z Vertex 3 {m}
  -30.399752909314, -30.3997529093141, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9db197bc-c194-4103-a862-68791a506863}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0e5bf37c-5e3b-4993-b98e-ec1b70c68f9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.3619283227944, -41.3619283227949, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  41.3619283227944, -41.3619283227949, 0.0254, !- X,Y,Z Vertex 2 {m}
  33.1218715802713, -33.1218715802717, 0.0254, !- X,Y,Z Vertex 3 {m}
  33.1218715802713, -33.1218715802717, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d37f944-0a5d-468f-9133-7dde59af016b}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {16918916-bac1-44d9-a89d-c94b271460e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.1889926365007, -56.5707850335728, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  26.1889926365007, -56.5707850335728, 0.0254, !- X,Y,Z Vertex 2 {m}
  33.7574999674056, -49.0022777026679, 0.0254, !- X,Y,Z Vertex 3 {m}
  33.7574999674056, -49.0022777026679, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1cc165e5-cc8a-453e-ba25-f9a9e4905631}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {21a27c61-bbc2-421d-b310-1b3252e0f1ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.22872078505536, -86.9884984551289, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -4.22872078505536, -86.9884984551289, 0.0254, !- X,Y,Z Vertex 2 {m}
  3.33978654584944, -79.4199911242241, 0.0254, !- X,Y,Z Vertex 3 {m}
  3.33978654584944, -79.4199911242241, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5594e5b1-181d-4195-be2c-50957e46874b}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2f406a43-bf79-4975-b15a-9262cdeefaac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.4356739337981, -30.4356739337984, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -30.4356739337981, -30.4356739337984, 0.0254, !- X,Y,Z Vertex 2 {m}
  -38.0041812647029, -38.0041812647033, 0.0254, !- X,Y,Z Vertex 3 {m}
  -38.0041812647029, -38.0041812647033, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf2bea10-175c-414e-84a9-6afc963cd45e}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3412dae5-7c4b-4942-92bd-eba5c86b7585}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -44.9370602084739, -61.5249367669728, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  -44.9370602084739, -61.5249367669728, 0.0254, !- X,Y,Z Vertex 2 {m}
  -36.6970034659507, -69.7649935094959, 0.0254, !- X,Y,Z Vertex 3 {m}
  -36.6970034659507, -69.7649935094959, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65e940d4-06bb-4b46-957f-bb13a1677a62}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40e8701e-6b97-4310-89aa-eb9a9edf5077}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.2268172230203, -15.2268172230201, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -15.2268172230203, -15.2268172230201, 0.0254, !- X,Y,Z Vertex 2 {m}
  -22.7953245539252, -22.7953245539249, 0.0254, !- X,Y,Z Vertex 3 {m}
  -22.7953245539252, -22.7953245539249, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c118136-309a-4079-a94e-676b666ad697}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4153e7a6-b143-4114-a032-e066e403be86}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0179605122421539, -0.0179605122421538, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -0.0179605122421539, -0.0179605122421538, 0.0254, !- X,Y,Z Vertex 2 {m}
  -7.58646784314691, -7.58646784314688, 0.0254, !- X,Y,Z Vertex 3 {m}
  -7.58646784314691, -7.58646784314688, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8afc67d2-f99c-4d6d-b686-97c8385019e3}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49d650d9-9462-40e3-9cc2-57739cdb841c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.8099727887799, -24.8099727887799, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  24.8099727887799, -24.8099727887799, 0.0254, !- X,Y,Z Vertex 2 {m}
  16.5699160462568, -16.5699160462568, 0.0254, !- X,Y,Z Vertex 3 {m}
  16.5699160462568, -16.5699160462568, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a78fc283-7002-48ca-aed3-3924bbb277a2}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4f5e3f7c-7dff-465c-b9c7-d9e4abbe0981}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.5339950217726, -16.5339950217726, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  16.5339950217726, -16.5339950217726, 0.0254, !- X,Y,Z Vertex 2 {m}
  8.29393827924947, -8.29393827924948, 0.0254, !- X,Y,Z Vertex 3 {m}
  8.29393827924947, -8.29393827924948, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edf9d149-31d6-424c-9e83-25aab7f90135}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {59a723da-9366-4656-b85e-5c54f1cd93b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.1091269074518, -86.3528700679948, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  -20.1091269074518, -86.3528700679948, 0.0254, !- X,Y,Z Vertex 2 {m}
  -11.8690701649286, -94.5929268105179, 0.0254, !- X,Y,Z Vertex 3 {m}
  -11.8690701649286, -94.5929268105179, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66a7054b-edfb-44b7-864b-6128f3e3881a}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {665eeec8-12a2-408b-831c-aa565e0ced20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.7934209918898, -48.9663566781837, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  33.7934209918898, -48.9663566781837, 0.0254, !- X,Y,Z Vertex 2 {m}
  41.3619283227946, -41.3978493472789, 0.0254, !- X,Y,Z Vertex 3 {m}
  41.3619283227946, -41.3978493472789, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bcf9418-6926-4ce3-9c76-07e47e02e566}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c3c0b1e-f768-44ac-b62c-36ed75282b92}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.37570757033368, -79.3840700997399, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  3.37570757033368, -79.3840700997399, 0.0254, !- X,Y,Z Vertex 2 {m}
  10.9442149012385, -71.8155627688351, 0.0254, !- X,Y,Z Vertex 3 {m}
  10.9442149012385, -71.8155627688351, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a6716bd-bd48-4e09-adc7-5b8c697e8893}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6efcc6e6-2684-4d91-9f10-c92a783d1bd7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9801359257227, -71.7796417443508, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  10.9801359257227, -71.7796417443508, 0.0254, !- X,Y,Z Vertex 2 {m}
  18.5486432566275, -64.211134413446, 0.0254, !- X,Y,Z Vertex 3 {m}
  18.5486432566275, -64.211134413446, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e7035f6-4d03-4605-abc0-efced51db557}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {74e85c86-c8ae-4a48-a52a-cd2cf44ad17e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.25801725476522, -8.25801725476517, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  8.25801725476522, -8.25801725476517, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0179605122421514, -0.0179605122421513, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0179605122421514, -0.0179605122421513, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f41ae8f4-fc49-45c3-a450-5672e1b697bf}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7e618dd8-62b0-4336-9911-5a15b741dc3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.5845642811117, -64.1752133889618, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  18.5845642811117, -64.1752133889618, 0.0254, !- X,Y,Z Vertex 2 {m}
  26.1530716120165, -56.606706058057, 0.0254, !- X,Y,Z Vertex 3 {m}
  26.1530716120165, -56.606706058057, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {992b5f10-7900-48a9-9090-ce4dfbefa5f5}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8192659a-e084-48bb-803e-22739fbf3e45}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.8331491404444, -94.5929268105179, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -11.8331491404444, -94.5929268105179, 0.0254, !- X,Y,Z Vertex 2 {m}
  -4.2646418095396, -87.0244194796131, 0.0254, !- X,Y,Z Vertex 3 {m}
  -4.2646418095396, -87.0244194796131, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54cff4bc-3579-4d60-b138-ffdd090ebebb}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9ec9d208-17ff-4c56-8802-d38da4c74d31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.62238886763117, -7.62238886763118, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -7.62238886763117, -7.62238886763118, 0.0254, !- X,Y,Z Vertex 2 {m}
  -15.190896198536, -15.190896198536, 0.0254, !- X,Y,Z Vertex 3 {m}
  -15.190896198536, -15.190896198536, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75904fdb-617b-4d31-beed-6038c4df1876}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ac1be2f9-b242-44a1-99d3-d1b0d497488b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.6610824414665, -69.8009145339801, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  -36.6610824414665, -69.8009145339801, 0.0254, !- X,Y,Z Vertex 2 {m}
  -28.4210256989434, -78.0409712765031, 0.0254, !- X,Y,Z Vertex 3 {m}
  -28.4210256989434, -78.0409712765031, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {debea3cf-306c-4cb3-a1fa-0a9d76afd1a8}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {acc9b837-3af7-45dc-b861-b4ba4c205393}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.6445306445764, -45.6445306445764, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -45.6445306445764, -45.6445306445764, 0.0254, !- X,Y,Z Vertex 2 {m}
  -53.2130379754812, -53.2130379754812, 0.0254, !- X,Y,Z Vertex 3 {m}
  -53.2130379754812, -53.2130379754812, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9963c050-1ba2-4112-b94b-08ad983c14c9}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bec1664a-95f8-4573-acd3-19db5c348596}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -53.2130379754811, -53.2489589999654, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  -53.2130379754811, -53.2489589999654, 0.0254, !- X,Y,Z Vertex 2 {m}
  -44.9729812329581, -61.4890157424885, 0.0254, !- X,Y,Z Vertex 3 {m}
  -44.9729812329581, -61.4890157424885, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1209504-03d7-40ce-aa52-3d8834500953}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {df32c29b-3520-4e67-b3d5-fb298e6827b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.3851046744592, -78.0768923009874, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  -28.3851046744592, -78.0768923009874, 0.0254, !- X,Y,Z Vertex 2 {m}
  -20.145047931936, -86.3169490435106, 0.0254, !- X,Y,Z Vertex 3 {m}
  -20.145047931936, -86.3169490435106, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {54051f8e-1df6-49b2-b8ab-f0a5c6bd0129}, !- Handle
  Rectangle:Story 3,                      !- Name
  2.08125,                                !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f91e49e5-e30d-41e2-bf57-32116a08f916}; !- Group Rendering Name

OS:Space,
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Handle
  0 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.92555482634326,                       !- X Origin {m}
  47.30544366138,                         !- Y Origin {m}
  2.08125,                                !- Z Origin {m}
  {54051f8e-1df6-49b2-b8ab-f0a5c6bd0129}, !- Building Story Name
  {d585e6d2-49cb-4d64-9e17-3bcebe6f410f}; !- Thermal Zone Name

OS:Surface,
  {9aae14a1-5ae2-43bd-82bc-7d353da83d48}, !- Handle
  Surface 53,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81494f73-ad8f-42a0-be66-ac6446978263}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  -11.8511096526865, -94.61088732276, 0,  !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d058bea8-71c8-4cbd-864f-8b147a956bda}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700734, -8.27597776700733, 1.24875, !- X,Y,Z Vertex 1 {m}
  8.27597776700734, -8.27597776700733, 0, !- X,Y,Z Vertex 2 {m}
  -2.5102230945668e-15, -2.82673972658704e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.5102230945668e-15, -2.82673972658704e-14, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a6d63aa-af10-4130-97ff-1bd2ca1bf7d7}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340147, 1.24875, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700734, -8.27597776700733, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700734, -8.27597776700733, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed035c5f-8d34-4ffe-b2b7-3c8cf6444844}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.827933301022, -24.827933301022, 1.24875, !- X,Y,Z Vertex 1 {m}
  24.827933301022, -24.827933301022, 0,   !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340147, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02a55e73-5a5f-45fd-bbc3-078a0d24b1b6}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680294, -33.1039110680294, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.1039110680294, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.827933301022, -24.827933301022, 0,   !- X,Y,Z Vertex 3 {m}
  24.827933301022, -24.827933301022, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e6184ff-7ab8-48d7-a479-14ea47de9af9}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350367, -41.3798888350368, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680294, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680294, -33.1039110680294, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdde3fa4-23af-4e9a-9d22-b45ff8562583}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7754604796477, -48.9843171904258, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.7754604796477, -48.9843171904258, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350367, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350367, -41.3798888350368, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1a6e0e3-2859-45a0-8a33-4fb4feb621f0}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1710321242586, -56.5887455458149, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.1710321242586, -56.5887455458149, 0, !- X,Y,Z Vertex 2 {m}
  33.7754604796477, -48.9843171904258, 0, !- X,Y,Z Vertex 3 {m}
  33.7754604796477, -48.9843171904258, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9c65cbe-b259-4cc5-b524-68314f3e1a14}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5666037688696, -64.1931739012039, 1.24875, !- X,Y,Z Vertex 1 {m}
  18.5666037688696, -64.1931739012039, 0, !- X,Y,Z Vertex 2 {m}
  26.1710321242586, -56.5887455458149, 0, !- X,Y,Z Vertex 3 {m}
  26.1710321242586, -56.5887455458149, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a30eba9-61ef-45b0-8f4d-cf65c592d23f}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9621754134806, -71.7976022565929, 1.24875, !- X,Y,Z Vertex 1 {m}
  10.9621754134806, -71.7976022565929, 0, !- X,Y,Z Vertex 2 {m}
  18.5666037688696, -64.1931739012039, 0, !- X,Y,Z Vertex 3 {m}
  18.5666037688696, -64.1931739012039, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a09dfd27-0328-4bb1-a9b8-a985f366f1dd}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35774705809156, -79.402030611982, 1.24875, !- X,Y,Z Vertex 1 {m}
  3.35774705809156, -79.402030611982, 0,  !- X,Y,Z Vertex 2 {m}
  10.9621754134806, -71.7976022565929, 0, !- X,Y,Z Vertex 3 {m}
  10.9621754134806, -71.7976022565929, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {229b5b98-cc3e-4ca8-9d9d-bd6bd28292e7}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.24668129729747, -87.006458967371, 1.24875, !- X,Y,Z Vertex 1 {m}
  -4.24668129729747, -87.006458967371, 0, !- X,Y,Z Vertex 2 {m}
  3.35774705809157, -79.402030611982, 0,  !- X,Y,Z Vertex 3 {m}
  3.35774705809157, -79.402030611982, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa519940-db53-4e2b-8bb8-6539a4b26b99}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8511096526865, -94.61088732276, 1.24875, !- X,Y,Z Vertex 1 {m}
  -11.8511096526865, -94.61088732276, 0,  !- X,Y,Z Vertex 2 {m}
  -4.24668129729748, -87.006458967371, 0, !- X,Y,Z Vertex 3 {m}
  -4.24668129729748, -87.006458967371, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41e02500-2c43-4c1c-8303-233f7c342210}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1270874196939, -86.3349095557527, 1.24875, !- X,Y,Z Vertex 1 {m}
  -20.1270874196939, -86.3349095557527, 0, !- X,Y,Z Vertex 2 {m}
  -11.8511096526865, -94.61088732276, 0,  !- X,Y,Z Vertex 3 {m}
  -11.8511096526865, -94.61088732276, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40ef0c52-d52c-4e4e-94a9-fab29d213fac}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4030651867013, -78.0589317887453, 1.24875, !- X,Y,Z Vertex 1 {m}
  -28.4030651867013, -78.0589317887453, 0, !- X,Y,Z Vertex 2 {m}
  -20.1270874196939, -86.3349095557527, 0, !- X,Y,Z Vertex 3 {m}
  -20.1270874196939, -86.3349095557527, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ee96222-aa01-45c0-b23a-9b888de8caf1}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6790429537086, -69.782954021738, 1.24875, !- X,Y,Z Vertex 1 {m}
  -36.6790429537086, -69.782954021738, 0, !- X,Y,Z Vertex 2 {m}
  -28.4030651867013, -78.0589317887453, 0, !- X,Y,Z Vertex 3 {m}
  -28.4030651867013, -78.0589317887453, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be52d211-e977-4413-9c95-bd275313a0fe}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.955020720716, -61.5069762547306, 1.24875, !- X,Y,Z Vertex 1 {m}
  -44.955020720716, -61.5069762547306, 0, !- X,Y,Z Vertex 2 {m}
  -36.6790429537086, -69.782954021738, 0, !- X,Y,Z Vertex 3 {m}
  -36.6790429537086, -69.782954021738, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f9381ee-ac36-4e71-bbd1-cbb3384aa0aa}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877233, -53.2309984877233, 1.24875, !- X,Y,Z Vertex 1 {m}
  -53.2309984877233, -53.2309984877233, 0, !- X,Y,Z Vertex 2 {m}
  -44.955020720716, -61.5069762547306, 0, !- X,Y,Z Vertex 3 {m}
  -44.955020720716, -61.5069762547306, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef084945-00a9-4fd3-896c-f186c126ddf4}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323343, -45.6265701323343, 1.24875, !- X,Y,Z Vertex 1 {m}
  -45.6265701323343, -45.6265701323343, 0, !- X,Y,Z Vertex 2 {m}
  -53.2309984877233, -53.2309984877233, 0, !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b584bf4f-b3e5-4028-ac73-c1fbc0362eb4}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, -38.0221417769452, 1.24875, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, -38.0221417769452, 0, !- X,Y,Z Vertex 2 {m}
  -45.6265701323343, -45.6265701323343, 0, !- X,Y,Z Vertex 3 {m}
  -45.6265701323343, -45.6265701323343, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d929d4da-372b-47b5-9f6b-64692fe5985d}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, -30.4177134215561, 1.24875, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, -30.4177134215561, 0, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, -38.0221417769452, 0, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, -38.0221417769452, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfc45a4b-e28f-492b-8e25-876a7f4f0331}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661672, -22.8132850661671, 1.24875, !- X,Y,Z Vertex 1 {m}
  -22.8132850661672, -22.8132850661671, 0, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, -30.4177134215561, 0, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, -30.4177134215561, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01dae16b-fc60-4a24-a3d3-a11d0e4b47f9}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, -15.2088567107781, 1.24875, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, -15.2088567107781, 0, !- X,Y,Z Vertex 2 {m}
  -22.8132850661672, -22.8132850661671, 0, !- X,Y,Z Vertex 3 {m}
  -22.8132850661672, -22.8132850661671, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44581825-f919-442e-ab3a-9d48e24ada3b}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538904, -7.60442835538903, 1.24875, !- X,Y,Z Vertex 1 {m}
  -7.60442835538904, -7.60442835538903, 0, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, -15.2088567107781, 0, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, -15.2088567107781, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8852d913-336b-4420-a7fa-73dc009696a7}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.11140144585471e-15, -2.79748432436497e-14, 1.24875, !- X,Y,Z Vertex 1 {m}
  -3.11140144585471e-15, -2.79748432436497e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538904, -7.60442835538903, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538903, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {740ca899-9240-4cbe-af83-0a314d713c9a}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6937e79f-8d6a-4b4e-b142-c83c4c5c107a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99b553e1-1b3a-4b37-b5fa-7e00bd4012e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8511096526865, -94.61088732276, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, 1.24875, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, -2.8421709430404e-14, 1.24875, !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {544e09e0-1e23-445a-b2a6-6acb6b04206c}, !- Handle
  Rectangle:Story 4,                      !- Name
  3.33,                                   !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {109cf882-059b-4af9-adc9-717cc4ae99a3}; !- Group Rendering Name

OS:Space,
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Handle
  1 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.92555482634326,                       !- X Origin {m}
  47.30544366138,                         !- Y Origin {m}
  3.33,                                   !- Z Origin {m}
  {544e09e0-1e23-445a-b2a6-6acb6b04206c}, !- Building Story Name
  {c5ef7b4f-6da7-422b-9445-0ce81fe2fcab}; !- Thermal Zone Name

OS:Surface,
  {99b553e1-1b3a-4b37-b5fa-7e00bd4012e3}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {740ca899-9240-4cbe-af83-0a314d713c9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  -11.8511096526865, -94.61088732276, 0,  !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eca13744-aef2-401a-9b91-a857419d1a1e}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700734, -8.27597776700733, 1.24875, !- X,Y,Z Vertex 1 {m}
  8.27597776700734, -8.27597776700733, 0, !- X,Y,Z Vertex 2 {m}
  -2.5102230945668e-15, -2.82673972658704e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.5102230945668e-15, -2.82673972658704e-14, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b9876a3-b618-4117-a7d5-f5b003a3cb89}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340147, 1.24875, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700734, -8.27597776700733, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700734, -8.27597776700733, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d136580-692b-4ca8-924d-f7f18fcc56a6}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.827933301022, -24.827933301022, 1.24875, !- X,Y,Z Vertex 1 {m}
  24.827933301022, -24.827933301022, 0,   !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340147, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1824d9ba-cdba-4f67-a9aa-6188b5c658eb}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680294, -33.1039110680294, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.1039110680294, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.827933301022, -24.827933301022, 0,   !- X,Y,Z Vertex 3 {m}
  24.827933301022, -24.827933301022, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc95ede6-5872-4268-ba21-e907added4b6}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350367, -41.3798888350368, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680294, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680294, -33.1039110680294, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b93abba7-ffd0-4e3c-bb3f-d355830d8858}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7754604796477, -48.9843171904258, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.7754604796477, -48.9843171904258, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350367, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350367, -41.3798888350368, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d9bc1b2-0278-4933-be3c-9b6e80758a42}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1710321242586, -56.5887455458149, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.1710321242586, -56.5887455458149, 0, !- X,Y,Z Vertex 2 {m}
  33.7754604796477, -48.9843171904258, 0, !- X,Y,Z Vertex 3 {m}
  33.7754604796477, -48.9843171904258, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9855cb33-26d5-46b5-b940-99039ad50f0f}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5666037688696, -64.1931739012039, 1.24875, !- X,Y,Z Vertex 1 {m}
  18.5666037688696, -64.1931739012039, 0, !- X,Y,Z Vertex 2 {m}
  26.1710321242586, -56.5887455458149, 0, !- X,Y,Z Vertex 3 {m}
  26.1710321242586, -56.5887455458149, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8b7acdf-5a58-4c51-b1f7-6a11c11b64d4}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9621754134806, -71.7976022565929, 1.24875, !- X,Y,Z Vertex 1 {m}
  10.9621754134806, -71.7976022565929, 0, !- X,Y,Z Vertex 2 {m}
  18.5666037688696, -64.1931739012039, 0, !- X,Y,Z Vertex 3 {m}
  18.5666037688696, -64.1931739012039, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26564ffa-88bd-44b6-b9f9-5dd9022df20b}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35774705809156, -79.402030611982, 1.24875, !- X,Y,Z Vertex 1 {m}
  3.35774705809156, -79.402030611982, 0,  !- X,Y,Z Vertex 2 {m}
  10.9621754134806, -71.7976022565929, 0, !- X,Y,Z Vertex 3 {m}
  10.9621754134806, -71.7976022565929, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84f9bf05-4708-4544-8eba-998ac2220efa}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.24668129729747, -87.006458967371, 1.24875, !- X,Y,Z Vertex 1 {m}
  -4.24668129729747, -87.006458967371, 0, !- X,Y,Z Vertex 2 {m}
  3.35774705809157, -79.402030611982, 0,  !- X,Y,Z Vertex 3 {m}
  3.35774705809157, -79.402030611982, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75c6da38-8f9f-4ddf-8dc6-e7a1411eb6a0}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8511096526865, -94.61088732276, 1.24875, !- X,Y,Z Vertex 1 {m}
  -11.8511096526865, -94.61088732276, 0,  !- X,Y,Z Vertex 2 {m}
  -4.24668129729748, -87.006458967371, 0, !- X,Y,Z Vertex 3 {m}
  -4.24668129729748, -87.006458967371, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e08a1d3b-3ae8-4517-b950-93211ae877cb}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1270874196939, -86.3349095557527, 1.24875, !- X,Y,Z Vertex 1 {m}
  -20.1270874196939, -86.3349095557527, 0, !- X,Y,Z Vertex 2 {m}
  -11.8511096526865, -94.61088732276, 0,  !- X,Y,Z Vertex 3 {m}
  -11.8511096526865, -94.61088732276, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {648e1cb9-e6c8-4e91-b487-90aa25ac93bf}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4030651867013, -78.0589317887453, 1.24875, !- X,Y,Z Vertex 1 {m}
  -28.4030651867013, -78.0589317887453, 0, !- X,Y,Z Vertex 2 {m}
  -20.1270874196939, -86.3349095557527, 0, !- X,Y,Z Vertex 3 {m}
  -20.1270874196939, -86.3349095557527, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {902c4834-84f3-4a74-afd7-f77bebeccc3a}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6790429537086, -69.782954021738, 1.24875, !- X,Y,Z Vertex 1 {m}
  -36.6790429537086, -69.782954021738, 0, !- X,Y,Z Vertex 2 {m}
  -28.4030651867013, -78.0589317887453, 0, !- X,Y,Z Vertex 3 {m}
  -28.4030651867013, -78.0589317887453, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6d99548-b263-4823-b06f-1faa13035499}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.955020720716, -61.5069762547306, 1.24875, !- X,Y,Z Vertex 1 {m}
  -44.955020720716, -61.5069762547306, 0, !- X,Y,Z Vertex 2 {m}
  -36.6790429537086, -69.782954021738, 0, !- X,Y,Z Vertex 3 {m}
  -36.6790429537086, -69.782954021738, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16413adb-89d7-4d62-871c-6fb19acc980f}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877233, -53.2309984877233, 1.24875, !- X,Y,Z Vertex 1 {m}
  -53.2309984877233, -53.2309984877233, 0, !- X,Y,Z Vertex 2 {m}
  -44.955020720716, -61.5069762547306, 0, !- X,Y,Z Vertex 3 {m}
  -44.955020720716, -61.5069762547306, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {809c4c4a-e68d-49c6-a43a-d8b3cb10ba59}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323343, -45.6265701323343, 1.24875, !- X,Y,Z Vertex 1 {m}
  -45.6265701323343, -45.6265701323343, 0, !- X,Y,Z Vertex 2 {m}
  -53.2309984877233, -53.2309984877233, 0, !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b238dfc-fddd-42e4-80be-d6264c3fd09d}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, -38.0221417769452, 1.24875, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, -38.0221417769452, 0, !- X,Y,Z Vertex 2 {m}
  -45.6265701323343, -45.6265701323343, 0, !- X,Y,Z Vertex 3 {m}
  -45.6265701323343, -45.6265701323343, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45e9b112-babe-4eab-a985-96aff40ddbe6}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, -30.4177134215561, 1.24875, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, -30.4177134215561, 0, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, -38.0221417769452, 0, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, -38.0221417769452, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {187e4303-5df1-47a7-b102-7750df06d326}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661672, -22.8132850661671, 1.24875, !- X,Y,Z Vertex 1 {m}
  -22.8132850661672, -22.8132850661671, 0, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, -30.4177134215561, 0, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, -30.4177134215561, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fc7c6fc-dfcc-4ab5-93da-ec6b8f894d08}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, -15.2088567107781, 1.24875, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, -15.2088567107781, 0, !- X,Y,Z Vertex 2 {m}
  -22.8132850661672, -22.8132850661671, 0, !- X,Y,Z Vertex 3 {m}
  -22.8132850661672, -22.8132850661671, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8314aed-5e9b-4052-94e0-41967cceb9ac}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538904, -7.60442835538903, 1.24875, !- X,Y,Z Vertex 1 {m}
  -7.60442835538904, -7.60442835538903, 0, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, -15.2088567107781, 0, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, -15.2088567107781, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6527b9d0-4616-47bb-b2ee-049e17e5cd84}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.11140144585471e-15, -2.79748432436497e-14, 1.24875, !- X,Y,Z Vertex 1 {m}
  -3.11140144585471e-15, -2.79748432436497e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538904, -7.60442835538903, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538903, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed8e4bd4-5b55-45e7-a96f-8b919ac10d96}, !- Handle
  Surface 104,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3b34d2f1-c6dc-4051-8699-77b671a71db1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0eecf2dd-6c2b-48b0-90ea-51e344c8bb52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8511096526865, -94.61088732276, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, 1.24875, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, -2.8421709430404e-14, 1.24875, !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {01fc8b0f-c94e-4452-ac38-6ad71ff42ade}, !- Handle
  Rectangle:Story 5,                      !- Name
  4.57875,                                !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {36dae84e-ea7b-4ffc-ae6c-1be830c48d88}; !- Group Rendering Name

OS:Space,
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Handle
  1 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.92555482634326,                       !- X Origin {m}
  47.30544366138,                         !- Y Origin {m}
  4.57875,                                !- Z Origin {m}
  {01fc8b0f-c94e-4452-ac38-6ad71ff42ade}, !- Building Story Name
  {c635f5c1-537b-4702-893b-0fc7c18e00fd}; !- Thermal Zone Name

OS:Surface,
  {0eecf2dd-6c2b-48b0-90ea-51e344c8bb52}, !- Handle
  Surface 105,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed8e4bd4-5b55-45e7-a96f-8b919ac10d96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  -11.8511096526865, -94.61088732276, 0,  !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f1e97a7-13f0-4b9f-a97f-e2995d924f23}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700734, -8.27597776700733, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27597776700734, -8.27597776700733, 0, !- X,Y,Z Vertex 2 {m}
  -2.25498886448316e-15, -2.80121630357868e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.25498886448316e-15, -2.80121630357868e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0439b66-ef80-4ce0-affb-531e8e786a18}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340147, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700734, -8.27597776700733, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700734, -8.27597776700733, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a673cf4e-4510-43ee-a920-0d010b60a884}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.827933301022, -24.827933301022, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.827933301022, -24.827933301022, 0,   !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340147, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d286261-b489-46c5-96b0-9a721dd31aa4}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680294, -33.1039110680294, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.1039110680294, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.827933301022, -24.827933301022, 0,   !- X,Y,Z Vertex 3 {m}
  24.827933301022, -24.827933301022, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5660de5-4365-432b-9aa6-40e55d9eaff3}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350367, -41.3798888350368, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680294, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680294, -33.1039110680294, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c324af44-831f-4f72-81a9-e650e660fe37}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7754604796477, -48.9843171904258, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7754604796477, -48.9843171904258, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350367, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350367, -41.3798888350368, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12715922-ff89-4b4a-865e-eda96683464b}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1710321242586, -56.5887455458149, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1710321242586, -56.5887455458149, 0, !- X,Y,Z Vertex 2 {m}
  33.7754604796477, -48.9843171904258, 0, !- X,Y,Z Vertex 3 {m}
  33.7754604796477, -48.9843171904258, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8036322b-ee04-464e-a393-999430fdb66f}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5666037688696, -64.1931739012039, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.5666037688696, -64.1931739012039, 0, !- X,Y,Z Vertex 2 {m}
  26.1710321242586, -56.5887455458149, 0, !- X,Y,Z Vertex 3 {m}
  26.1710321242586, -56.5887455458149, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ca37ec3-9c6d-4656-84b2-addc164591c2}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9621754134806, -71.7976022565929, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9621754134806, -71.7976022565929, 0, !- X,Y,Z Vertex 2 {m}
  18.5666037688696, -64.1931739012039, 0, !- X,Y,Z Vertex 3 {m}
  18.5666037688696, -64.1931739012039, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e37b01b-1d84-4448-af50-044bf4a29c3a}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35774705809157, -79.402030611982, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.35774705809157, -79.402030611982, 0,  !- X,Y,Z Vertex 2 {m}
  10.9621754134806, -71.7976022565929, 0, !- X,Y,Z Vertex 3 {m}
  10.9621754134806, -71.7976022565929, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfb282f8-7c3b-498f-b4a3-68de3df5ecbc}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.24668129729747, -87.006458967371, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.24668129729747, -87.006458967371, 0, !- X,Y,Z Vertex 2 {m}
  3.35774705809157, -79.402030611982, 0,  !- X,Y,Z Vertex 3 {m}
  3.35774705809157, -79.402030611982, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0037c722-4381-499d-9570-a492e7750ace}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8511096526865, -94.61088732276, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8511096526865, -94.61088732276, 0,  !- X,Y,Z Vertex 2 {m}
  -4.24668129729748, -87.006458967371, 0, !- X,Y,Z Vertex 3 {m}
  -4.24668129729748, -87.006458967371, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5c2b756-669d-40f0-9b8f-5ab4bc608871}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1270874196939, -86.3349095557527, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1270874196939, -86.3349095557527, 0, !- X,Y,Z Vertex 2 {m}
  -11.8511096526865, -94.61088732276, 0,  !- X,Y,Z Vertex 3 {m}
  -11.8511096526865, -94.61088732276, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66e1ee8a-ed10-4615-b563-9b7d7f7bd655}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4030651867013, -78.0589317887453, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4030651867013, -78.0589317887453, 0, !- X,Y,Z Vertex 2 {m}
  -20.1270874196939, -86.3349095557527, 0, !- X,Y,Z Vertex 3 {m}
  -20.1270874196939, -86.3349095557527, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f27536e5-3971-48f9-b662-b2b239c190d0}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6790429537086, -69.782954021738, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6790429537086, -69.782954021738, 0, !- X,Y,Z Vertex 2 {m}
  -28.4030651867013, -78.0589317887453, 0, !- X,Y,Z Vertex 3 {m}
  -28.4030651867013, -78.0589317887453, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35ed8f57-9f84-42d3-ad30-c2057e2cd81d}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.955020720716, -61.5069762547306, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.955020720716, -61.5069762547306, 0, !- X,Y,Z Vertex 2 {m}
  -36.6790429537086, -69.782954021738, 0, !- X,Y,Z Vertex 3 {m}
  -36.6790429537086, -69.782954021738, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f183c416-63c6-4b7d-a162-031e8b8b7b36}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877233, -53.2309984877233, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2309984877233, -53.2309984877233, 0, !- X,Y,Z Vertex 2 {m}
  -44.955020720716, -61.5069762547306, 0, !- X,Y,Z Vertex 3 {m}
  -44.955020720716, -61.5069762547306, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5034ae35-b48f-4fad-a60e-ace1db6a3124}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323343, -45.6265701323343, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6265701323343, -45.6265701323343, 0, !- X,Y,Z Vertex 2 {m}
  -53.2309984877233, -53.2309984877233, 0, !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41ffba85-2dcd-4de9-9211-5ca44a5cd6ed}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, -38.0221417769452, 0.8325, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, -38.0221417769452, 0, !- X,Y,Z Vertex 2 {m}
  -45.6265701323343, -45.6265701323343, 0, !- X,Y,Z Vertex 3 {m}
  -45.6265701323343, -45.6265701323343, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adba3708-ebbf-4bc4-a834-b86674b6b7f6}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, -30.4177134215561, 0.8325, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, -30.4177134215561, 0, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, -38.0221417769452, 0, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, -38.0221417769452, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c691302-b689-4663-9d77-f0ee5ce8ca99}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661672, -22.8132850661671, 0.8325, !- X,Y,Z Vertex 1 {m}
  -22.8132850661672, -22.8132850661671, 0, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, -30.4177134215561, 0, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, -30.4177134215561, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a342eee3-bbc2-4269-b661-3a1e8f7678a4}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, -15.2088567107781, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, -15.2088567107781, 0, !- X,Y,Z Vertex 2 {m}
  -22.8132850661672, -22.8132850661671, 0, !- X,Y,Z Vertex 3 {m}
  -22.8132850661672, -22.8132850661671, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1500ff04-440b-4305-8c69-223081d41ab3}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538904, -7.60442835538903, 0.8325, !- X,Y,Z Vertex 1 {m}
  -7.60442835538904, -7.60442835538903, 0, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, -15.2088567107781, 0, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, -15.2088567107781, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a8a5ee9-1c72-4a29-8999-0a84cdc0c589}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.85616721577107e-15, -2.82300774737333e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  -2.85616721577107e-15, -2.82300774737333e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538904, -7.60442835538903, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538903, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {101e6f5d-95a4-4d6e-8ea8-dfa58a252a4e}, !- Handle
  Surface 130,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c25203d-99c9-4356-9a56-9b36a05e1618}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53c03130-25cb-47f7-8ecd-980e3c129ff8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8511096526865, -94.61088732276, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, 0.8325, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, -2.8421709430404e-14, 0.8325, !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fe290d5-1fe3-45f1-8244-cee133019b90}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0037c722-4381-499d-9570-a492e7750ace}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.8331491404444, -94.5929268105179, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -11.8331491404444, -94.5929268105179, 0.0254, !- X,Y,Z Vertex 2 {m}
  -4.2646418095396, -87.0244194796131, 0.0254, !- X,Y,Z Vertex 3 {m}
  -4.2646418095396, -87.0244194796131, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6cc40879-29ad-46a6-9e8e-afc8220c3bb3}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ca37ec3-9c6d-4656-84b2-addc164591c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9801359257227, -71.7796417443508, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  10.9801359257227, -71.7796417443508, 0.0254, !- X,Y,Z Vertex 2 {m}
  18.5486432566275, -64.211134413446, 0.0254, !- X,Y,Z Vertex 3 {m}
  18.5486432566275, -64.211134413446, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fa22899-b992-4044-a5e8-6abdb6aef10c}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {12715922-ff89-4b4a-865e-eda96683464b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.1889926365007, -56.5707850335728, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  26.1889926365007, -56.5707850335728, 0.0254, !- X,Y,Z Vertex 2 {m}
  33.7574999674056, -49.0022777026679, 0.0254, !- X,Y,Z Vertex 3 {m}
  33.7574999674056, -49.0022777026679, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d67ad23a-c5b1-46be-897e-2c99b0699fd0}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1500ff04-440b-4305-8c69-223081d41ab3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.62238886763117, -7.62238886763118, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -7.62238886763117, -7.62238886763118, 0.0254, !- X,Y,Z Vertex 2 {m}
  -15.190896198536, -15.190896198536, 0.0254, !- X,Y,Z Vertex 3 {m}
  -15.190896198536, -15.190896198536, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {184defee-1c5e-428b-a9c1-4c9ef1b54b8b}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2c691302-b689-4663-9d77-f0ee5ce8ca99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.8312455784092, -22.8312455784093, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -22.8312455784092, -22.8312455784093, 0.0254, !- X,Y,Z Vertex 2 {m}
  -30.399752909314, -30.3997529093141, 0.0254, !- X,Y,Z Vertex 3 {m}
  -30.399752909314, -30.3997529093141, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eefd4457-1076-4050-bf66-83cb2d261b80}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2d286261-b489-46c5-96b0-9a721dd31aa4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.0859505557873, -33.0859505557873, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  33.0859505557873, -33.0859505557873, 0.0254, !- X,Y,Z Vertex 2 {m}
  24.8458938132641, -24.8458938132641, 0.0254, !- X,Y,Z Vertex 3 {m}
  24.8458938132641, -24.8458938132641, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {faafbba5-c7a3-4210-95b8-883a001f97b7}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35ed8f57-9f84-42d3-ad30-c2057e2cd81d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -44.9370602084739, -61.5249367669728, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  -44.9370602084739, -61.5249367669728, 0.0254, !- X,Y,Z Vertex 2 {m}
  -36.6970034659507, -69.7649935094959, 0.0254, !- X,Y,Z Vertex 3 {m}
  -36.6970034659507, -69.7649935094959, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ecf4ef5-a2ac-4fea-a999-ec4e6d4be499}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {41ffba85-2dcd-4de9-9211-5ca44a5cd6ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.0401022891873, -38.0401022891873, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -38.0401022891873, -38.0401022891873, 0.0254, !- X,Y,Z Vertex 2 {m}
  -45.6086096200922, -45.6086096200922, 0.0254, !- X,Y,Z Vertex 3 {m}
  -45.6086096200922, -45.6086096200922, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4c004ac-f3f0-426c-b033-cefc72fd9877}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5034ae35-b48f-4fad-a60e-ace1db6a3124}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.6445306445764, -45.6445306445764, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -45.6445306445764, -45.6445306445764, 0.0254, !- X,Y,Z Vertex 2 {m}
  -53.2130379754812, -53.2130379754812, 0.0254, !- X,Y,Z Vertex 3 {m}
  -53.2130379754812, -53.2130379754812, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96e892fd-b18f-468e-840f-49d7379dee07}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5e37b01b-1d84-4448-af50-044bf4a29c3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.37570757033368, -79.3840700997399, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  3.37570757033368, -79.3840700997399, 0.0254, !- X,Y,Z Vertex 2 {m}
  10.9442149012385, -71.8155627688351, 0.0254, !- X,Y,Z Vertex 3 {m}
  10.9442149012385, -71.8155627688351, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa39bd8e-6634-4bff-be91-e3b6e98af2ff}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66e1ee8a-ed10-4615-b563-9b7d7f7bd655}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.3851046744592, -78.0768923009874, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  -28.3851046744592, -78.0768923009874, 0.0254, !- X,Y,Z Vertex 2 {m}
  -20.145047931936, -86.3169490435106, 0.0254, !- X,Y,Z Vertex 3 {m}
  -20.145047931936, -86.3169490435106, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f76217b8-0ae4-4c55-8581-64226b3ea2cc}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a8a5ee9-1c72-4a29-8999-0a84cdc0c589}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0179605122421539, -0.0179605122421538, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -0.0179605122421539, -0.0179605122421538, 0.0254, !- X,Y,Z Vertex 2 {m}
  -7.58646784314691, -7.58646784314688, 0.0254, !- X,Y,Z Vertex 3 {m}
  -7.58646784314691, -7.58646784314688, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11acda38-6e8c-4bc3-8db4-9c1218939dcf}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8036322b-ee04-464e-a393-999430fdb66f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.5845642811117, -64.1752133889618, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  18.5845642811117, -64.1752133889618, 0.0254, !- X,Y,Z Vertex 2 {m}
  26.1530716120165, -56.606706058057, 0.0254, !- X,Y,Z Vertex 3 {m}
  26.1530716120165, -56.606706058057, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd8d02e0-12ff-4b9a-af04-53a47437563e}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f1e97a7-13f0-4b9f-a97f-e2995d924f23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.25801725476522, -8.25801725476517, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  8.25801725476522, -8.25801725476517, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0179605122421514, -0.0179605122421513, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0179605122421514, -0.0179605122421513, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5277cdf-7457-4dc3-9e00-2f2329b7568d}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0439b66-ef80-4ce0-affb-531e8e786a18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.5339950217726, -16.5339950217726, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  16.5339950217726, -16.5339950217726, 0.0254, !- X,Y,Z Vertex 2 {m}
  8.29393827924947, -8.29393827924948, 0.0254, !- X,Y,Z Vertex 3 {m}
  8.29393827924947, -8.29393827924948, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ffac748-f9f8-44f6-9194-5a8a23b4e1d0}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a342eee3-bbc2-4269-b661-3a1e8f7678a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.2268172230203, -15.2268172230201, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -15.2268172230203, -15.2268172230201, 0.0254, !- X,Y,Z Vertex 2 {m}
  -22.7953245539252, -22.7953245539249, 0.0254, !- X,Y,Z Vertex 3 {m}
  -22.7953245539252, -22.7953245539249, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6b5cc2c-e90f-4984-bc34-5abebff7ce0b}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a673cf4e-4510-43ee-a920-0d010b60a884}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.8099727887799, -24.8099727887799, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  24.8099727887799, -24.8099727887799, 0.0254, !- X,Y,Z Vertex 2 {m}
  16.5699160462568, -16.5699160462568, 0.0254, !- X,Y,Z Vertex 3 {m}
  16.5699160462568, -16.5699160462568, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {281db772-b33d-4d35-8f6a-bd47db0ff7b3}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {adba3708-ebbf-4bc4-a834-b86674b6b7f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.4356739337981, -30.4356739337984, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -30.4356739337981, -30.4356739337984, 0.0254, !- X,Y,Z Vertex 2 {m}
  -38.0041812647029, -38.0041812647033, 0.0254, !- X,Y,Z Vertex 3 {m}
  -38.0041812647029, -38.0041812647033, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {838e2117-f942-437b-9bda-4fb9244435e5}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c324af44-831f-4f72-81a9-e650e660fe37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.7934209918898, -48.9663566781837, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  33.7934209918898, -48.9663566781837, 0.0254, !- X,Y,Z Vertex 2 {m}
  41.3619283227946, -41.3978493472789, 0.0254, !- X,Y,Z Vertex 3 {m}
  41.3619283227946, -41.3978493472789, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ccab765f-dc62-48fd-9c85-06ab3450cb52}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5660de5-4365-432b-9aa6-40e55d9eaff3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.3619283227944, -41.3619283227949, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  41.3619283227944, -41.3619283227949, 0.0254, !- X,Y,Z Vertex 2 {m}
  33.1218715802713, -33.1218715802717, 0.0254, !- X,Y,Z Vertex 3 {m}
  33.1218715802713, -33.1218715802717, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {597c85b0-6706-48af-b1f0-c78ac0ac03b6}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfb282f8-7c3b-498f-b4a3-68de3df5ecbc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.22872078505536, -86.9884984551289, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -4.22872078505536, -86.9884984551289, 0.0254, !- X,Y,Z Vertex 2 {m}
  3.33978654584944, -79.4199911242241, 0.0254, !- X,Y,Z Vertex 3 {m}
  3.33978654584944, -79.4199911242241, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2dc70d9a-9f36-4419-969e-1baca97bd7d6}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d5c2b756-669d-40f0-9b8f-5ab4bc608871}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.1091269074518, -86.3528700679948, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  -20.1091269074518, -86.3528700679948, 0.0254, !- X,Y,Z Vertex 2 {m}
  -11.8690701649286, -94.5929268105179, 0.0254, !- X,Y,Z Vertex 3 {m}
  -11.8690701649286, -94.5929268105179, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5437e0cd-0262-4a17-b966-303fcce4e62f}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f183c416-63c6-4b7d-a162-031e8b8b7b36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -53.2130379754811, -53.2489589999654, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  -53.2130379754811, -53.2489589999654, 0.0254, !- X,Y,Z Vertex 2 {m}
  -44.9729812329581, -61.4890157424885, 0.0254, !- X,Y,Z Vertex 3 {m}
  -44.9729812329581, -61.4890157424885, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55f73e2a-a6f9-41fc-a77a-3189d2bb4337}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f27536e5-3971-48f9-b662-b2b239c190d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.6610824414665, -69.8009145339801, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  -36.6610824414665, -69.8009145339801, 0.0254, !- X,Y,Z Vertex 2 {m}
  -28.4210256989434, -78.0409712765031, 0.0254, !- X,Y,Z Vertex 3 {m}
  -28.4210256989434, -78.0409712765031, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {170bb02c-6036-471f-8e9d-dc37cfcb42f7}, !- Handle
  Rectangle:Story 6,                      !- Name
  5.41125,                                !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {6b8e3644-8727-443b-aa92-3e7ef0eff600}; !- Group Rendering Name

OS:Space,
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Handle
  1 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.92555482634326,                       !- X Origin {m}
  47.30544366138,                         !- Y Origin {m}
  5.41125,                                !- Z Origin {m}
  {170bb02c-6036-471f-8e9d-dc37cfcb42f7}, !- Building Story Name
  {95b75fa0-3944-4e5b-bc4b-8ae38071d92f}; !- Thermal Zone Name

OS:Surface,
  {53c03130-25cb-47f7-8ecd-980e3c129ff8}, !- Handle
  Surface 131,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {101e6f5d-95a4-4d6e-8ea8-dfa58a252a4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -2.8421709430404e-14, -8.88178419700125e-16, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -11.8511096526865, -94.61088732276, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, -8.88178419700125e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17eb4d71-6717-435b-8350-2b00b439e8b9}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700734, -8.27597776700733, 1.24875, !- X,Y,Z Vertex 1 {m}
  8.27597776700734, -8.27597776700733, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -2.25498886448316e-15, -2.80121630357868e-14, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -2.25498886448316e-15, -2.80121630357868e-14, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4819ba95-b6e6-4f2e-ad73-ffaa47032359}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340147, 1.24875, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340147, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  8.27597776700734, -8.27597776700733, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  8.27597776700734, -8.27597776700733, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25fabe42-60b4-47b8-a3c4-b2f3be62e7bc}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.827933301022, -24.827933301022, 1.24875, !- X,Y,Z Vertex 1 {m}
  24.827933301022, -24.827933301022, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340147, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340147, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19dcd816-6ec9-4988-85bf-664bc810adee}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680294, -33.1039110680294, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.1039110680294, -33.1039110680294, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  24.827933301022, -24.827933301022, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  24.827933301022, -24.827933301022, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71370909-5ab3-4dfd-af21-c91bf434ae06}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350367, -41.3798888350368, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  33.1039110680294, -33.1039110680294, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  33.1039110680294, -33.1039110680294, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7fc6a59-06b7-4a99-90f6-0ee3f6679ec7}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7754604796477, -48.9843171904258, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.7754604796477, -48.9843171904258, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  41.3798888350367, -41.3798888350368, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  41.3798888350367, -41.3798888350368, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81c83da4-61e5-4a5b-91cd-c6ec57ce373d}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1710321242586, -56.5887455458149, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.1710321242586, -56.5887455458149, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  33.7754604796477, -48.9843171904258, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  33.7754604796477, -48.9843171904258, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4599b938-23ca-4f76-86d8-c78864828a0e}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5666037688696, -64.1931739012039, 1.24875, !- X,Y,Z Vertex 1 {m}
  18.5666037688696, -64.1931739012039, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  26.1710321242586, -56.5887455458149, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  26.1710321242586, -56.5887455458149, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e78087a0-ae59-4515-8990-d789c3e6f1a5}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9621754134806, -71.7976022565929, 1.24875, !- X,Y,Z Vertex 1 {m}
  10.9621754134806, -71.7976022565929, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  18.5666037688696, -64.1931739012039, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  18.5666037688696, -64.1931739012039, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b45073ba-3a9e-4632-ad1d-ba2235fe2d27}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35774705809157, -79.402030611982, 1.24875, !- X,Y,Z Vertex 1 {m}
  3.35774705809157, -79.402030611982, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  10.9621754134806, -71.7976022565929, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  10.9621754134806, -71.7976022565929, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4130af78-00c5-474e-858f-a7031422afa6}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.24668129729747, -87.006458967371, 1.24875, !- X,Y,Z Vertex 1 {m}
  -4.24668129729747, -87.006458967371, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  3.35774705809157, -79.402030611982, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  3.35774705809157, -79.402030611982, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {448acca6-3f3e-4959-9a98-0e4666252cd0}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8511096526865, -94.61088732276, 1.24875, !- X,Y,Z Vertex 1 {m}
  -11.8511096526865, -94.61088732276, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -4.24668129729748, -87.006458967371, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -4.24668129729748, -87.006458967371, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e100427-cb7f-4bdc-8ffe-762902b7603a}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1270874196939, -86.3349095557527, 1.24875, !- X,Y,Z Vertex 1 {m}
  -20.1270874196939, -86.3349095557527, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -11.8511096526865, -94.61088732276, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -11.8511096526865, -94.61088732276, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e38e9bf1-71cf-468d-b7cc-9d7f80c94e86}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4030651867013, -78.0589317887453, 1.24875, !- X,Y,Z Vertex 1 {m}
  -28.4030651867013, -78.0589317887453, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -20.1270874196939, -86.3349095557527, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -20.1270874196939, -86.3349095557527, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adfce85d-983f-40f5-87ff-d75e60acb5d5}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6790429537086, -69.782954021738, 1.24875, !- X,Y,Z Vertex 1 {m}
  -36.6790429537086, -69.782954021738, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -28.4030651867013, -78.0589317887453, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -28.4030651867013, -78.0589317887453, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab6650bb-fe19-4f65-a5b4-db0fc98ae100}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.955020720716, -61.5069762547306, 1.24875, !- X,Y,Z Vertex 1 {m}
  -44.955020720716, -61.5069762547306, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -36.6790429537086, -69.782954021738, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -36.6790429537086, -69.782954021738, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8872130f-0ae9-4269-8d14-b33e90abbf2b}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877233, -53.2309984877233, 1.24875, !- X,Y,Z Vertex 1 {m}
  -53.2309984877233, -53.2309984877233, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -44.955020720716, -61.5069762547306, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -44.955020720716, -61.5069762547306, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ef9e3b2-db33-477b-88c1-b6acc76a8db1}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323343, -45.6265701323343, 1.24875, !- X,Y,Z Vertex 1 {m}
  -45.6265701323343, -45.6265701323343, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -53.2309984877233, -53.2309984877233, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ad60e2a-ee95-498b-8c95-1d81111e517d}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, -38.0221417769452, 1.24875, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, -38.0221417769452, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -45.6265701323343, -45.6265701323343, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -45.6265701323343, -45.6265701323343, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {775e1701-d712-4ce1-a2b8-dec3ffeadae6}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, -30.4177134215561, 1.24875, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, -30.4177134215561, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, -38.0221417769452, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, -38.0221417769452, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9753dfd-d5e2-4e78-bccc-c17edca63c5c}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661672, -22.8132850661671, 1.24875, !- X,Y,Z Vertex 1 {m}
  -22.8132850661672, -22.8132850661671, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, -30.4177134215561, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, -30.4177134215561, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5feae727-4e68-438d-ac59-8e214a838c26}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, -15.2088567107781, 1.24875, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, -15.2088567107781, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -22.8132850661672, -22.8132850661671, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -22.8132850661672, -22.8132850661671, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {934af14c-2b62-4d5e-887b-1a45ad01e9a6}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538904, -7.60442835538903, 1.24875, !- X,Y,Z Vertex 1 {m}
  -7.60442835538904, -7.60442835538903, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, -15.2088567107781, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, -15.2088567107781, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b67c8eb-421e-42e6-9e5a-1fa07f2b092d}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.11140144585471e-15, -2.79748432436497e-14, 1.24875, !- X,Y,Z Vertex 1 {m}
  -3.11140144585471e-15, -2.79748432436497e-14, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -7.60442835538904, -7.60442835538903, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538903, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7288d565-4df4-4504-bed6-035c92d96382}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {facaf8da-90e4-4bfd-bd1b-a84b8827aee0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {489ed641-ca38-49cc-a55a-8da5ed18e690}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8511096526865, -94.61088732276, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, 1.24875, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, -2.8421709430404e-14, 1.24875, !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {fa49330a-25f8-42fa-883c-fc0a6df21a22}, !- Handle
  Rectangle:Story 7,                      !- Name
  6.66,                                   !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {80f80207-b4e4-402f-ad6d-eab5879a09b5}; !- Group Rendering Name

OS:Space,
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Handle
  2 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.92555482634326,                       !- X Origin {m}
  47.30544366138,                         !- Y Origin {m}
  6.66,                                   !- Z Origin {m}
  {fa49330a-25f8-42fa-883c-fc0a6df21a22}, !- Building Story Name
  {0ef7cd4b-1232-4766-9e87-c3fe9e4bdab7}; !- Thermal Zone Name

OS:Surface,
  {489ed641-ca38-49cc-a55a-8da5ed18e690}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7288d565-4df4-4504-bed6-035c92d96382}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  -11.8511096526865, -94.61088732276, 0,  !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a7f3d89-853d-4378-8b47-b38d048c4eb3}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700734, -8.27597776700733, 1.24875, !- X,Y,Z Vertex 1 {m}
  8.27597776700734, -8.27597776700733, 0, !- X,Y,Z Vertex 2 {m}
  -2.5102230945668e-15, -2.82673972658704e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.5102230945668e-15, -2.82673972658704e-14, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1e3a3ce-4f01-42d9-b351-5981836ebf0b}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340147, 1.24875, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700734, -8.27597776700733, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700734, -8.27597776700733, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1222d71-9ff4-4341-95d7-7566aa3384b2}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.827933301022, -24.827933301022, 1.24875, !- X,Y,Z Vertex 1 {m}
  24.827933301022, -24.827933301022, 0,   !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340147, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8432020-3eef-4817-b2cf-13536d2a3027}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680294, -33.1039110680294, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.1039110680294, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.827933301022, -24.827933301022, 0,   !- X,Y,Z Vertex 3 {m}
  24.827933301022, -24.827933301022, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4690d7fa-e202-47c5-b2b4-e28f8b0613a2}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350367, -41.3798888350368, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680294, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680294, -33.1039110680294, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f95c1077-1bdf-45cb-acc0-f73a5cf00dcb}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7754604796477, -48.9843171904258, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.7754604796477, -48.9843171904258, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350367, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350367, -41.3798888350368, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3382b964-d3d1-4bc9-860a-9681ef2a0b17}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1710321242586, -56.5887455458149, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.1710321242586, -56.5887455458149, 0, !- X,Y,Z Vertex 2 {m}
  33.7754604796477, -48.9843171904258, 0, !- X,Y,Z Vertex 3 {m}
  33.7754604796477, -48.9843171904258, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ad0da06-fb42-4df4-844e-e6e76e3dfae2}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5666037688696, -64.1931739012039, 1.24875, !- X,Y,Z Vertex 1 {m}
  18.5666037688696, -64.1931739012039, 0, !- X,Y,Z Vertex 2 {m}
  26.1710321242586, -56.5887455458149, 0, !- X,Y,Z Vertex 3 {m}
  26.1710321242586, -56.5887455458149, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a01921ad-0538-4084-9739-d2a53f1ec508}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9621754134806, -71.7976022565929, 1.24875, !- X,Y,Z Vertex 1 {m}
  10.9621754134806, -71.7976022565929, 0, !- X,Y,Z Vertex 2 {m}
  18.5666037688696, -64.1931739012039, 0, !- X,Y,Z Vertex 3 {m}
  18.5666037688696, -64.1931739012039, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abcff0fe-ad20-44b2-a67a-e09d3936b4b6}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35774705809156, -79.402030611982, 1.24875, !- X,Y,Z Vertex 1 {m}
  3.35774705809156, -79.402030611982, 0,  !- X,Y,Z Vertex 2 {m}
  10.9621754134806, -71.7976022565929, 0, !- X,Y,Z Vertex 3 {m}
  10.9621754134806, -71.7976022565929, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d17693b-0502-418b-8712-b9f53387c8f1}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.24668129729747, -87.006458967371, 1.24875, !- X,Y,Z Vertex 1 {m}
  -4.24668129729747, -87.006458967371, 0, !- X,Y,Z Vertex 2 {m}
  3.35774705809157, -79.402030611982, 0,  !- X,Y,Z Vertex 3 {m}
  3.35774705809157, -79.402030611982, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf45bcaf-2799-44d5-aa6f-c3818edc7439}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8511096526865, -94.61088732276, 1.24875, !- X,Y,Z Vertex 1 {m}
  -11.8511096526865, -94.61088732276, 0,  !- X,Y,Z Vertex 2 {m}
  -4.24668129729748, -87.006458967371, 0, !- X,Y,Z Vertex 3 {m}
  -4.24668129729748, -87.006458967371, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c88141cd-1c62-4d28-bbdd-62d7a07e117d}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1270874196939, -86.3349095557527, 1.24875, !- X,Y,Z Vertex 1 {m}
  -20.1270874196939, -86.3349095557527, 0, !- X,Y,Z Vertex 2 {m}
  -11.8511096526865, -94.61088732276, 0,  !- X,Y,Z Vertex 3 {m}
  -11.8511096526865, -94.61088732276, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36fe0134-1d9e-4183-a055-aadb85ed35ee}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4030651867013, -78.0589317887453, 1.24875, !- X,Y,Z Vertex 1 {m}
  -28.4030651867013, -78.0589317887453, 0, !- X,Y,Z Vertex 2 {m}
  -20.1270874196939, -86.3349095557527, 0, !- X,Y,Z Vertex 3 {m}
  -20.1270874196939, -86.3349095557527, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e429386e-c39b-4289-b893-f0281176e791}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6790429537086, -69.782954021738, 1.24875, !- X,Y,Z Vertex 1 {m}
  -36.6790429537086, -69.782954021738, 0, !- X,Y,Z Vertex 2 {m}
  -28.4030651867013, -78.0589317887453, 0, !- X,Y,Z Vertex 3 {m}
  -28.4030651867013, -78.0589317887453, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14b19892-e319-4e10-9122-bf5be3fd02b8}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.955020720716, -61.5069762547306, 1.24875, !- X,Y,Z Vertex 1 {m}
  -44.955020720716, -61.5069762547306, 0, !- X,Y,Z Vertex 2 {m}
  -36.6790429537086, -69.782954021738, 0, !- X,Y,Z Vertex 3 {m}
  -36.6790429537086, -69.782954021738, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df89e407-3fec-47b9-99d8-eaf823e75ac5}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877233, -53.2309984877233, 1.24875, !- X,Y,Z Vertex 1 {m}
  -53.2309984877233, -53.2309984877233, 0, !- X,Y,Z Vertex 2 {m}
  -44.955020720716, -61.5069762547306, 0, !- X,Y,Z Vertex 3 {m}
  -44.955020720716, -61.5069762547306, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd78ccd9-4fd6-48f3-81d1-1773022ac393}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323343, -45.6265701323343, 1.24875, !- X,Y,Z Vertex 1 {m}
  -45.6265701323343, -45.6265701323343, 0, !- X,Y,Z Vertex 2 {m}
  -53.2309984877233, -53.2309984877233, 0, !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e954acc0-c20e-4f5e-b6e5-c315a3e6bf8a}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, -38.0221417769452, 1.24875, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, -38.0221417769452, 0, !- X,Y,Z Vertex 2 {m}
  -45.6265701323343, -45.6265701323343, 0, !- X,Y,Z Vertex 3 {m}
  -45.6265701323343, -45.6265701323343, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a1e0291-7c16-4323-9682-315cefbc20bc}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, -30.4177134215561, 1.24875, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, -30.4177134215561, 0, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, -38.0221417769452, 0, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, -38.0221417769452, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e7b27b0-1861-4730-9c25-21c052b7a2e9}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661672, -22.8132850661671, 1.24875, !- X,Y,Z Vertex 1 {m}
  -22.8132850661672, -22.8132850661671, 0, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, -30.4177134215561, 0, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, -30.4177134215561, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e111dbd-c4ff-4155-8c76-ab7dbc97c67d}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, -15.2088567107781, 1.24875, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, -15.2088567107781, 0, !- X,Y,Z Vertex 2 {m}
  -22.8132850661672, -22.8132850661671, 0, !- X,Y,Z Vertex 3 {m}
  -22.8132850661672, -22.8132850661671, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0112b464-40cb-4e86-a270-b29f74884a0b}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538904, -7.60442835538903, 1.24875, !- X,Y,Z Vertex 1 {m}
  -7.60442835538904, -7.60442835538903, 0, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, -15.2088567107781, 0, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, -15.2088567107781, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e80bb93-7d3b-4d48-9da2-9020ade886ee}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.11140144585471e-15, -2.79748432436497e-14, 1.24875, !- X,Y,Z Vertex 1 {m}
  -3.11140144585471e-15, -2.79748432436497e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538904, -7.60442835538903, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538903, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27054fe0-ede6-46d2-a418-71c13e800a99}, !- Handle
  Surface 182,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d55cecb6-29d9-4f72-b211-2ff3c6918400}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {178a7b1c-776b-46ce-adc8-3b7c3ee20c26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8511096526865, -94.61088732276, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, 1.24875, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, -2.8421709430404e-14, 1.24875, !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {59d45c5b-60eb-4c2b-a525-7c2ce2f4ef11}, !- Handle
  Rectangle:Story 8,                      !- Name
  7.90875,                                !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {db139afc-804b-4c99-9f1a-2ef969e96099}; !- Group Rendering Name

OS:Space,
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Handle
  2 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.92555482634326,                       !- X Origin {m}
  47.30544366138,                         !- Y Origin {m}
  7.90875,                                !- Z Origin {m}
  {59d45c5b-60eb-4c2b-a525-7c2ce2f4ef11}, !- Building Story Name
  {00836c89-7db1-4766-865a-5887520a67cf}; !- Thermal Zone Name

OS:Surface,
  {178a7b1c-776b-46ce-adc8-3b7c3ee20c26}, !- Handle
  Surface 183,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27054fe0-ede6-46d2-a418-71c13e800a99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  -11.8511096526865, -94.61088732276, 0,  !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3607b603-f0d7-485c-9383-aeb8910d707a}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700734, -8.27597776700733, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27597776700734, -8.27597776700733, 0, !- X,Y,Z Vertex 2 {m}
  -2.25498886448316e-15, -2.80121630357868e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.25498886448316e-15, -2.80121630357868e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d3337c9-45c5-41e3-9eb9-d2933f922128}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340147, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700734, -8.27597776700733, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700734, -8.27597776700733, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11b12610-3381-499d-a527-2c111f0f65d1}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.827933301022, -24.827933301022, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.827933301022, -24.827933301022, 0,   !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340147, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6aca76f-0ce6-48c2-ab66-79c1a96a6eff}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680294, -33.1039110680294, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.1039110680294, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.827933301022, -24.827933301022, 0,   !- X,Y,Z Vertex 3 {m}
  24.827933301022, -24.827933301022, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f3aedcb-77f5-43ce-814f-70293e891ba9}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350367, -41.3798888350368, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680294, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680294, -33.1039110680294, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6230b165-b9a8-469c-97a1-8ab1a5307852}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7754604796477, -48.9843171904258, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7754604796477, -48.9843171904258, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350367, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350367, -41.3798888350368, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a90e150-2bc4-48e7-9051-be801225435f}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1710321242586, -56.5887455458149, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1710321242586, -56.5887455458149, 0, !- X,Y,Z Vertex 2 {m}
  33.7754604796477, -48.9843171904258, 0, !- X,Y,Z Vertex 3 {m}
  33.7754604796477, -48.9843171904258, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d61e29ff-4b27-41fa-b3fc-62a993e9fe5a}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5666037688696, -64.1931739012039, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.5666037688696, -64.1931739012039, 0, !- X,Y,Z Vertex 2 {m}
  26.1710321242586, -56.5887455458149, 0, !- X,Y,Z Vertex 3 {m}
  26.1710321242586, -56.5887455458149, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c09a1df-e8aa-4614-91d9-5eddb7850d7d}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9621754134806, -71.7976022565929, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9621754134806, -71.7976022565929, 0, !- X,Y,Z Vertex 2 {m}
  18.5666037688696, -64.1931739012039, 0, !- X,Y,Z Vertex 3 {m}
  18.5666037688696, -64.1931739012039, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a34f0e5-f0c3-4be8-93ce-249906a8f318}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35774705809157, -79.402030611982, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.35774705809157, -79.402030611982, 0,  !- X,Y,Z Vertex 2 {m}
  10.9621754134806, -71.7976022565929, 0, !- X,Y,Z Vertex 3 {m}
  10.9621754134806, -71.7976022565929, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e69787b-58ed-4465-bbd3-7f2bda46704f}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.24668129729747, -87.006458967371, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.24668129729747, -87.006458967371, 0, !- X,Y,Z Vertex 2 {m}
  3.35774705809157, -79.402030611982, 0,  !- X,Y,Z Vertex 3 {m}
  3.35774705809157, -79.402030611982, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87ed7fa5-d2ea-452c-a2e1-d604d546470b}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8511096526865, -94.61088732276, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8511096526865, -94.61088732276, 0,  !- X,Y,Z Vertex 2 {m}
  -4.24668129729748, -87.006458967371, 0, !- X,Y,Z Vertex 3 {m}
  -4.24668129729748, -87.006458967371, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f843da2-4d4e-47ba-b93b-d4d2aef23292}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1270874196939, -86.3349095557527, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1270874196939, -86.3349095557527, 0, !- X,Y,Z Vertex 2 {m}
  -11.8511096526865, -94.61088732276, 0,  !- X,Y,Z Vertex 3 {m}
  -11.8511096526865, -94.61088732276, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {763c62e0-2563-403a-9a35-016f76129c99}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4030651867013, -78.0589317887453, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4030651867013, -78.0589317887453, 0, !- X,Y,Z Vertex 2 {m}
  -20.1270874196939, -86.3349095557527, 0, !- X,Y,Z Vertex 3 {m}
  -20.1270874196939, -86.3349095557527, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f8322a6-6fff-4759-9d24-9cc0c6e21020}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6790429537086, -69.782954021738, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6790429537086, -69.782954021738, 0, !- X,Y,Z Vertex 2 {m}
  -28.4030651867013, -78.0589317887453, 0, !- X,Y,Z Vertex 3 {m}
  -28.4030651867013, -78.0589317887453, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46c9542f-8ba7-4903-bbc2-87ee34f63256}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.955020720716, -61.5069762547306, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.955020720716, -61.5069762547306, 0, !- X,Y,Z Vertex 2 {m}
  -36.6790429537086, -69.782954021738, 0, !- X,Y,Z Vertex 3 {m}
  -36.6790429537086, -69.782954021738, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff24d2cc-f7b2-4140-9ba8-a7b6e9ae8f8a}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877233, -53.2309984877233, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2309984877233, -53.2309984877233, 0, !- X,Y,Z Vertex 2 {m}
  -44.955020720716, -61.5069762547306, 0, !- X,Y,Z Vertex 3 {m}
  -44.955020720716, -61.5069762547306, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d68018a9-5c1e-4660-829d-2ff09fd69b0d}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323343, -45.6265701323343, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6265701323343, -45.6265701323343, 0, !- X,Y,Z Vertex 2 {m}
  -53.2309984877233, -53.2309984877233, 0, !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a45ce372-a174-4117-abf0-67dbdc622ce3}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, -38.0221417769452, 0.8325, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, -38.0221417769452, 0, !- X,Y,Z Vertex 2 {m}
  -45.6265701323343, -45.6265701323343, 0, !- X,Y,Z Vertex 3 {m}
  -45.6265701323343, -45.6265701323343, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb6ca6cd-89e7-45d9-8691-9fbae2e4be6f}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, -30.4177134215561, 0.8325, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, -30.4177134215561, 0, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, -38.0221417769452, 0, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, -38.0221417769452, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef6d3e05-7bd7-4c9d-8d77-85f721346744}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661672, -22.8132850661671, 0.8325, !- X,Y,Z Vertex 1 {m}
  -22.8132850661672, -22.8132850661671, 0, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, -30.4177134215561, 0, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, -30.4177134215561, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25ea8d93-ddb3-4a8c-b967-f21f46b7ecb9}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, -15.2088567107781, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, -15.2088567107781, 0, !- X,Y,Z Vertex 2 {m}
  -22.8132850661672, -22.8132850661671, 0, !- X,Y,Z Vertex 3 {m}
  -22.8132850661672, -22.8132850661671, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d6b808e-2397-4440-8f6f-88c447c03e88}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538904, -7.60442835538903, 0.8325, !- X,Y,Z Vertex 1 {m}
  -7.60442835538904, -7.60442835538903, 0, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, -15.2088567107781, 0, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, -15.2088567107781, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93928db1-3f65-4702-9c58-5ed5c917870f}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.85616721577107e-15, -2.82300774737333e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  -2.85616721577107e-15, -2.82300774737333e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538904, -7.60442835538903, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538903, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e96f9b43-5346-479f-8faf-66fe8b914a8f}, !- Handle
  Surface 208,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {39a61a55-8629-463a-9c72-0a3f51152ed1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd31fe67-fca8-4fea-9729-99758666f647}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8511096526865, -94.61088732276, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, 0.8325, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, -2.8421709430404e-14, 0.8325, !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d68c51f-97c2-4271-b60a-2b5543446b62}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c09a1df-e8aa-4614-91d9-5eddb7850d7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9801359257227, -71.7796417443508, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  10.9801359257227, -71.7796417443508, 0.0254, !- X,Y,Z Vertex 2 {m}
  18.5486432566275, -64.211134413446, 0.0254, !- X,Y,Z Vertex 3 {m}
  18.5486432566275, -64.211134413446, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aac4fc55-91d3-4f22-9994-217efff10344}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11b12610-3381-499d-a527-2c111f0f65d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.8099727887799, -24.8099727887799, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  24.8099727887799, -24.8099727887799, 0.0254, !- X,Y,Z Vertex 2 {m}
  16.5699160462568, -16.5699160462568, 0.0254, !- X,Y,Z Vertex 3 {m}
  16.5699160462568, -16.5699160462568, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2bd3c94f-06bd-4d07-9268-f40f96de771b}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f3aedcb-77f5-43ce-814f-70293e891ba9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.3619283227944, -41.3619283227949, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  41.3619283227944, -41.3619283227949, 0.0254, !- X,Y,Z Vertex 2 {m}
  33.1218715802713, -33.1218715802717, 0.0254, !- X,Y,Z Vertex 3 {m}
  33.1218715802713, -33.1218715802717, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81b02ef9-c87e-4348-8914-99c74aadebb2}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f8322a6-6fff-4759-9d24-9cc0c6e21020}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.6610824414665, -69.8009145339801, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  -36.6610824414665, -69.8009145339801, 0.0254, !- X,Y,Z Vertex 2 {m}
  -28.4210256989434, -78.0409712765031, 0.0254, !- X,Y,Z Vertex 3 {m}
  -28.4210256989434, -78.0409712765031, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {061fdc30-ac01-4f8a-a5cb-e521175648b0}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25ea8d93-ddb3-4a8c-b967-f21f46b7ecb9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.2268172230203, -15.2268172230201, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -15.2268172230203, -15.2268172230201, 0.0254, !- X,Y,Z Vertex 2 {m}
  -22.7953245539252, -22.7953245539249, 0.0254, !- X,Y,Z Vertex 3 {m}
  -22.7953245539252, -22.7953245539249, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c27dedbd-bb50-4264-ad90-3d38db4c2f0d}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3607b603-f0d7-485c-9383-aeb8910d707a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.25801725476522, -8.25801725476517, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  8.25801725476522, -8.25801725476517, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0179605122421514, -0.0179605122421513, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0179605122421514, -0.0179605122421513, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d98181f-2ac3-4da3-8c78-f6223c19afa1}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3a90e150-2bc4-48e7-9051-be801225435f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.1889926365007, -56.5707850335728, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  26.1889926365007, -56.5707850335728, 0.0254, !- X,Y,Z Vertex 2 {m}
  33.7574999674056, -49.0022777026679, 0.0254, !- X,Y,Z Vertex 3 {m}
  33.7574999674056, -49.0022777026679, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c121da4-31e1-4154-8008-665b12aa505a}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {46c9542f-8ba7-4903-bbc2-87ee34f63256}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -44.9370602084739, -61.5249367669728, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  -44.9370602084739, -61.5249367669728, 0.0254, !- X,Y,Z Vertex 2 {m}
  -36.6970034659507, -69.7649935094959, 0.0254, !- X,Y,Z Vertex 3 {m}
  -36.6970034659507, -69.7649935094959, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ecdf5b5-94cf-48eb-856d-7fa7b528849d}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4d3337c9-45c5-41e3-9eb9-d2933f922128}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.5339950217726, -16.5339950217726, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  16.5339950217726, -16.5339950217726, 0.0254, !- X,Y,Z Vertex 2 {m}
  8.29393827924947, -8.29393827924948, 0.0254, !- X,Y,Z Vertex 3 {m}
  8.29393827924947, -8.29393827924948, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5a61cc4-bee9-48dd-983f-176e5e74a9fa}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5e69787b-58ed-4465-bbd3-7f2bda46704f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.22872078505536, -86.9884984551289, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -4.22872078505536, -86.9884984551289, 0.0254, !- X,Y,Z Vertex 2 {m}
  3.33978654584944, -79.4199911242241, 0.0254, !- X,Y,Z Vertex 3 {m}
  3.33978654584944, -79.4199911242241, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63c0b795-ed4f-4f31-bbf1-ab241d78a4ae}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6230b165-b9a8-469c-97a1-8ab1a5307852}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.7934209918898, -48.9663566781837, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  33.7934209918898, -48.9663566781837, 0.0254, !- X,Y,Z Vertex 2 {m}
  41.3619283227946, -41.3978493472789, 0.0254, !- X,Y,Z Vertex 3 {m}
  41.3619283227946, -41.3978493472789, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df50a704-bb2e-4e2a-b49c-7c90b28fcfb5}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d6b808e-2397-4440-8f6f-88c447c03e88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.62238886763117, -7.62238886763118, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -7.62238886763117, -7.62238886763118, 0.0254, !- X,Y,Z Vertex 2 {m}
  -15.190896198536, -15.190896198536, 0.0254, !- X,Y,Z Vertex 3 {m}
  -15.190896198536, -15.190896198536, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a3ee639-2111-455e-b7a4-124a581335f1}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {763c62e0-2563-403a-9a35-016f76129c99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.3851046744592, -78.0768923009874, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  -28.3851046744592, -78.0768923009874, 0.0254, !- X,Y,Z Vertex 2 {m}
  -20.145047931936, -86.3169490435106, 0.0254, !- X,Y,Z Vertex 3 {m}
  -20.145047931936, -86.3169490435106, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d689177b-68bc-4dbd-94d3-0275568b4af1}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87ed7fa5-d2ea-452c-a2e1-d604d546470b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.8331491404444, -94.5929268105179, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -11.8331491404444, -94.5929268105179, 0.0254, !- X,Y,Z Vertex 2 {m}
  -4.26464180953959, -87.0244194796131, 0.0254, !- X,Y,Z Vertex 3 {m}
  -4.26464180953959, -87.0244194796131, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1e052fe-b135-48c2-834d-39168d4438a7}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93928db1-3f65-4702-9c58-5ed5c917870f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0179605122421539, -0.0179605122421538, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -0.0179605122421539, -0.0179605122421538, 0.0254, !- X,Y,Z Vertex 2 {m}
  -7.58646784314691, -7.58646784314688, 0.0254, !- X,Y,Z Vertex 3 {m}
  -7.58646784314691, -7.58646784314688, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0eb8b01c-2e08-4781-960c-80f41cfe935c}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a34f0e5-f0c3-4be8-93ce-249906a8f318}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.37570757033368, -79.3840700997399, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  3.37570757033368, -79.3840700997399, 0.0254, !- X,Y,Z Vertex 2 {m}
  10.9442149012385, -71.8155627688351, 0.0254, !- X,Y,Z Vertex 3 {m}
  10.9442149012385, -71.8155627688351, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0455b2e-225e-4d02-b49b-cbc3c275cee7}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f843da2-4d4e-47ba-b93b-d4d2aef23292}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.1091269074518, -86.3528700679948, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  -20.1091269074518, -86.3528700679948, 0.0254, !- X,Y,Z Vertex 2 {m}
  -11.8690701649286, -94.5929268105179, 0.0254, !- X,Y,Z Vertex 3 {m}
  -11.8690701649286, -94.5929268105179, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2a5b02d-bee8-4fdd-a9df-5fde33e35080}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a45ce372-a174-4117-abf0-67dbdc622ce3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.0401022891873, -38.0401022891873, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -38.0401022891873, -38.0401022891873, 0.0254, !- X,Y,Z Vertex 2 {m}
  -45.6086096200922, -45.6086096200922, 0.0254, !- X,Y,Z Vertex 3 {m}
  -45.6086096200922, -45.6086096200922, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3a4386c-cfe9-4b86-9207-5bc14bbb26a0}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d61e29ff-4b27-41fa-b3fc-62a993e9fe5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.5845642811117, -64.1752133889618, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  18.5845642811117, -64.1752133889618, 0.0254, !- X,Y,Z Vertex 2 {m}
  26.1530716120165, -56.606706058057, 0.0254, !- X,Y,Z Vertex 3 {m}
  26.1530716120165, -56.606706058057, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fdec2d71-75e3-4c4d-93e0-2e1d9976c8b9}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d68018a9-5c1e-4660-829d-2ff09fd69b0d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.6445306445764, -45.6445306445764, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -45.6445306445764, -45.6445306445764, 0.0254, !- X,Y,Z Vertex 2 {m}
  -53.2130379754812, -53.2130379754812, 0.0254, !- X,Y,Z Vertex 3 {m}
  -53.2130379754812, -53.2130379754812, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {664c711e-a209-4b2f-994c-ddf490eccb49}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6aca76f-0ce6-48c2-ab66-79c1a96a6eff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.0859505557873, -33.0859505557873, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  33.0859505557873, -33.0859505557873, 0.0254, !- X,Y,Z Vertex 2 {m}
  24.8458938132641, -24.8458938132641, 0.0254, !- X,Y,Z Vertex 3 {m}
  24.8458938132641, -24.8458938132641, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3497eb4e-6e1c-443e-8e30-c1d54ef1414f}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb6ca6cd-89e7-45d9-8691-9fbae2e4be6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.4356739337981, -30.4356739337984, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -30.4356739337981, -30.4356739337984, 0.0254, !- X,Y,Z Vertex 2 {m}
  -38.0041812647029, -38.0041812647033, 0.0254, !- X,Y,Z Vertex 3 {m}
  -38.0041812647029, -38.0041812647033, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97c8d4f3-e363-46da-b55c-e2a9a09c3f2d}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ef6d3e05-7bd7-4c9d-8d77-85f721346744}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.8312455784092, -22.8312455784093, 0.799318256268986, !- X,Y,Z Vertex 1 {m}
  -22.8312455784092, -22.8312455784093, 0.0254, !- X,Y,Z Vertex 2 {m}
  -30.399752909314, -30.3997529093141, 0.0254, !- X,Y,Z Vertex 3 {m}
  -30.399752909314, -30.3997529093141, 0.799318256268986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01e86397-57e1-4f71-b541-be2f022c2340}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff24d2cc-f7b2-4140-9ba8-a7b6e9ae8f8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -53.2130379754811, -53.2489589999654, 0.799020318882367, !- X,Y,Z Vertex 1 {m}
  -53.2130379754811, -53.2489589999654, 0.0254, !- X,Y,Z Vertex 2 {m}
  -44.9729812329581, -61.4890157424885, 0.0254, !- X,Y,Z Vertex 3 {m}
  -44.9729812329581, -61.4890157424885, 0.799020318882367; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {c51f8a01-fc5f-439b-9bbf-23182984c7ba}, !- Handle
  Rectangle:Story 9,                      !- Name
  8.74125,                                !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3d69def4-00cf-45ce-8df7-b437c292ce0c}; !- Group Rendering Name

OS:Space,
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Handle
  2 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.92555482634326,                       !- X Origin {m}
  47.30544366138,                         !- Y Origin {m}
  8.74125,                                !- Z Origin {m}
  {c51f8a01-fc5f-439b-9bbf-23182984c7ba}, !- Building Story Name
  {63ebfc40-6d25-4e5e-8f13-a47c34e283f6}; !- Thermal Zone Name

OS:Surface,
  {bd31fe67-fca8-4fea-9729-99758666f647}, !- Handle
  Surface 209,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e96f9b43-5346-479f-8faf-66fe8b914a8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  -11.8511096526865, -94.61088732276, 0,  !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6d1f766-a76e-4070-8d45-82e6601ee1c5}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700734, -8.27597776700733, 1.24875, !- X,Y,Z Vertex 1 {m}
  8.27597776700734, -8.27597776700733, 0, !- X,Y,Z Vertex 2 {m}
  -2.5102230945668e-15, -2.82673972658704e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.5102230945668e-15, -2.82673972658704e-14, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcc7a161-b132-4e0b-b1f0-42941b3e5b6c}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340147, 1.24875, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700734, -8.27597776700733, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700734, -8.27597776700733, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01d71189-be0b-4f99-b551-b05fe0626bc7}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.827933301022, -24.827933301022, 1.24875, !- X,Y,Z Vertex 1 {m}
  24.827933301022, -24.827933301022, 0,   !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340147, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c14563e-1e5d-40c3-b810-45404f81243e}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680294, -33.1039110680294, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.1039110680294, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.827933301022, -24.827933301022, 0,   !- X,Y,Z Vertex 3 {m}
  24.827933301022, -24.827933301022, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e3738fa-f6cc-47c5-ad74-7cc12391b632}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350367, -41.3798888350368, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680294, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680294, -33.1039110680294, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e84488ad-e893-46fb-b1f3-b21f2de67403}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7754604796477, -48.9843171904258, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.7754604796477, -48.9843171904258, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350367, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350367, -41.3798888350368, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51e5ae27-378e-4e69-8754-52bc58aa4f8e}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1710321242586, -56.5887455458149, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.1710321242586, -56.5887455458149, 0, !- X,Y,Z Vertex 2 {m}
  33.7754604796477, -48.9843171904258, 0, !- X,Y,Z Vertex 3 {m}
  33.7754604796477, -48.9843171904258, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3a85867-4a15-48dc-9437-5a0da66150d4}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5666037688696, -64.1931739012039, 1.24875, !- X,Y,Z Vertex 1 {m}
  18.5666037688696, -64.1931739012039, 0, !- X,Y,Z Vertex 2 {m}
  26.1710321242586, -56.5887455458149, 0, !- X,Y,Z Vertex 3 {m}
  26.1710321242586, -56.5887455458149, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f968c55-aa52-4b6b-8f1d-ca573cfd2f06}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9621754134806, -71.7976022565929, 1.24875, !- X,Y,Z Vertex 1 {m}
  10.9621754134806, -71.7976022565929, 0, !- X,Y,Z Vertex 2 {m}
  18.5666037688696, -64.1931739012039, 0, !- X,Y,Z Vertex 3 {m}
  18.5666037688696, -64.1931739012039, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bf1365a-1441-4c64-8bf2-8c3023ad5569}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35774705809156, -79.402030611982, 1.24875, !- X,Y,Z Vertex 1 {m}
  3.35774705809156, -79.402030611982, 0,  !- X,Y,Z Vertex 2 {m}
  10.9621754134806, -71.7976022565929, 0, !- X,Y,Z Vertex 3 {m}
  10.9621754134806, -71.7976022565929, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e5552a1-58e7-4ac6-9fb2-5c2fe22a388e}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.24668129729747, -87.006458967371, 1.24875, !- X,Y,Z Vertex 1 {m}
  -4.24668129729747, -87.006458967371, 0, !- X,Y,Z Vertex 2 {m}
  3.35774705809157, -79.402030611982, 0,  !- X,Y,Z Vertex 3 {m}
  3.35774705809157, -79.402030611982, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfd023c0-8bee-44ae-a64d-a2a98e5c2a2c}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8511096526865, -94.61088732276, 1.24875, !- X,Y,Z Vertex 1 {m}
  -11.8511096526865, -94.61088732276, 0,  !- X,Y,Z Vertex 2 {m}
  -4.24668129729748, -87.006458967371, 0, !- X,Y,Z Vertex 3 {m}
  -4.24668129729748, -87.006458967371, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a255254-1d9d-4a7e-bf68-bc0204e981d9}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1270874196939, -86.3349095557527, 1.24875, !- X,Y,Z Vertex 1 {m}
  -20.1270874196939, -86.3349095557527, 0, !- X,Y,Z Vertex 2 {m}
  -11.8511096526865, -94.61088732276, 0,  !- X,Y,Z Vertex 3 {m}
  -11.8511096526865, -94.61088732276, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58328e8c-aa97-44d3-8c1a-af9ae6224144}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4030651867013, -78.0589317887453, 1.24875, !- X,Y,Z Vertex 1 {m}
  -28.4030651867013, -78.0589317887453, 0, !- X,Y,Z Vertex 2 {m}
  -20.1270874196939, -86.3349095557527, 0, !- X,Y,Z Vertex 3 {m}
  -20.1270874196939, -86.3349095557527, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3a65517-cd45-46a4-a711-25ef4bf3a5fc}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6790429537086, -69.782954021738, 1.24875, !- X,Y,Z Vertex 1 {m}
  -36.6790429537086, -69.782954021738, 0, !- X,Y,Z Vertex 2 {m}
  -28.4030651867013, -78.0589317887453, 0, !- X,Y,Z Vertex 3 {m}
  -28.4030651867013, -78.0589317887453, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3d6f4c5-ac50-42b5-92ec-b0a0348e5d23}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.955020720716, -61.5069762547306, 1.24875, !- X,Y,Z Vertex 1 {m}
  -44.955020720716, -61.5069762547306, 0, !- X,Y,Z Vertex 2 {m}
  -36.6790429537086, -69.782954021738, 0, !- X,Y,Z Vertex 3 {m}
  -36.6790429537086, -69.782954021738, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03085bb2-0a78-4a93-ae3c-2b45273bbed3}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877233, -53.2309984877233, 1.24875, !- X,Y,Z Vertex 1 {m}
  -53.2309984877233, -53.2309984877233, 0, !- X,Y,Z Vertex 2 {m}
  -44.955020720716, -61.5069762547306, 0, !- X,Y,Z Vertex 3 {m}
  -44.955020720716, -61.5069762547306, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df0ea05a-8cf8-4620-9a28-399bb8371a36}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323343, -45.6265701323343, 1.24875, !- X,Y,Z Vertex 1 {m}
  -45.6265701323343, -45.6265701323343, 0, !- X,Y,Z Vertex 2 {m}
  -53.2309984877233, -53.2309984877233, 0, !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {230fc1be-b5c8-4375-89c4-7e381e395023}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, -38.0221417769452, 1.24875, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, -38.0221417769452, 0, !- X,Y,Z Vertex 2 {m}
  -45.6265701323343, -45.6265701323343, 0, !- X,Y,Z Vertex 3 {m}
  -45.6265701323343, -45.6265701323343, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2225963-9285-4406-bc01-a14a0fa8fec2}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, -30.4177134215561, 1.24875, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, -30.4177134215561, 0, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, -38.0221417769452, 0, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, -38.0221417769452, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38bde652-78b0-45d0-a443-957547da4fe6}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661672, -22.8132850661671, 1.24875, !- X,Y,Z Vertex 1 {m}
  -22.8132850661672, -22.8132850661671, 0, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, -30.4177134215561, 0, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, -30.4177134215561, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80b1e0a6-b0ad-46d3-98aa-1469bc85a8d8}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, -15.2088567107781, 1.24875, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, -15.2088567107781, 0, !- X,Y,Z Vertex 2 {m}
  -22.8132850661672, -22.8132850661671, 0, !- X,Y,Z Vertex 3 {m}
  -22.8132850661672, -22.8132850661671, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dd1ed4d-4b50-43a6-aa7f-487e542b61a8}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538904, -7.60442835538903, 1.24875, !- X,Y,Z Vertex 1 {m}
  -7.60442835538904, -7.60442835538903, 0, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, -15.2088567107781, 0, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, -15.2088567107781, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47708291-8641-4916-a03d-af4bdc39af5c}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.11140144585471e-15, -2.79748432436497e-14, 1.24875, !- X,Y,Z Vertex 1 {m}
  -3.11140144585471e-15, -2.79748432436497e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538904, -7.60442835538903, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538903, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b5635d3-f456-4c58-9e66-807c1470e2b8}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86e57801-9caa-4d7f-9209-9c31e3b3328b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8511096526865, -94.61088732276, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3798888350367, -41.3798888350368, 1.24875, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, -2.8421709430404e-14, 1.24875, !- X,Y,Z Vertex 3 {m}
  -53.2309984877233, -53.2309984877233, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {00836c89-7db1-4766-865a-5887520a67cf}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {108edf2a-eb1a-40a9-96ea-947ff3bb4c51}, !- Zone Air Inlet Port List
  {0de7583d-c63f-4a35-9d85-4bca665fd905}, !- Zone Air Exhaust Port List
  {7a4c4688-fa9e-4f46-9d20-0355ef2bb366}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {82bada5f-9f86-4da5-a823-c61d7406c906}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab26edec-09f2-4122-92b8-52e42af598f7}, !- Handle
  Node 1,                                 !- Name
  {7a4c4688-fa9e-4f46-9d20-0355ef2bb366}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a4c4688-fa9e-4f46-9d20-0355ef2bb366}, !- Handle
  {328f9132-b98c-48a4-8ed3-f3e9cca682ff}, !- Name
  {00836c89-7db1-4766-865a-5887520a67cf}, !- Source Object
  11,                                     !- Outlet Port
  {ab26edec-09f2-4122-92b8-52e42af598f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {108edf2a-eb1a-40a9-96ea-947ff3bb4c51}, !- Handle
  Port List 1,                            !- Name
  {00836c89-7db1-4766-865a-5887520a67cf}; !- HVAC Component

OS:PortList,
  {0de7583d-c63f-4a35-9d85-4bca665fd905}, !- Handle
  Port List 2,                            !- Name
  {00836c89-7db1-4766-865a-5887520a67cf}; !- HVAC Component

OS:Sizing:Zone,
  {00dca442-d2ab-4780-ab29-0eb6d89434ff}, !- Handle
  {00836c89-7db1-4766-865a-5887520a67cf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {24bf682d-ad90-4114-9928-88ff0d03b359}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {00836c89-7db1-4766-865a-5887520a67cf}; !- Thermal Zone

OS:ThermalZone,
  {c5ef7b4f-6da7-422b-9445-0ce81fe2fcab}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7fbacc1-4d96-44ca-92d3-53d043ed469c}, !- Zone Air Inlet Port List
  {f6a06a4f-8a41-4c87-982f-4444f31ace91}, !- Zone Air Exhaust Port List
  {37479bba-e56a-497c-96dc-2af8360088c9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9527b69c-c7fd-4a3b-9202-5ddddb9af91d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74282074-4f9e-4bb1-b4aa-a0492789de62}, !- Handle
  Node 2,                                 !- Name
  {37479bba-e56a-497c-96dc-2af8360088c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37479bba-e56a-497c-96dc-2af8360088c9}, !- Handle
  {ed8575b6-b929-4712-b2ee-a5bbfe6dc502}, !- Name
  {c5ef7b4f-6da7-422b-9445-0ce81fe2fcab}, !- Source Object
  11,                                     !- Outlet Port
  {74282074-4f9e-4bb1-b4aa-a0492789de62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7fbacc1-4d96-44ca-92d3-53d043ed469c}, !- Handle
  Port List 3,                            !- Name
  {c5ef7b4f-6da7-422b-9445-0ce81fe2fcab}; !- HVAC Component

OS:PortList,
  {f6a06a4f-8a41-4c87-982f-4444f31ace91}, !- Handle
  Port List 4,                            !- Name
  {c5ef7b4f-6da7-422b-9445-0ce81fe2fcab}; !- HVAC Component

OS:Sizing:Zone,
  {3bf3bde3-1399-4f15-ad01-a14bbe647812}, !- Handle
  {c5ef7b4f-6da7-422b-9445-0ce81fe2fcab}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9d5171b0-a673-4b4d-88b7-bca5b3df9b5f}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {c5ef7b4f-6da7-422b-9445-0ce81fe2fcab}; !- Thermal Zone

OS:ThermalZone,
  {538b941e-459e-432c-b273-bda9a3f396a5}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8eb081b0-b502-4fb7-859b-4b2e68804748}, !- Zone Air Inlet Port List
  {e40f765b-676c-4603-b830-16e26c3aff24}, !- Zone Air Exhaust Port List
  {1725b198-61cc-4db6-8459-3064db5e72f4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e40a1f03-8d05-42d9-b702-e18e70e5a866}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1f3a836-187e-43e7-9c1f-467fec7140c7}, !- Handle
  Node 3,                                 !- Name
  {1725b198-61cc-4db6-8459-3064db5e72f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1725b198-61cc-4db6-8459-3064db5e72f4}, !- Handle
  {49130cf2-a14b-468e-89cd-2ecc718f79de}, !- Name
  {538b941e-459e-432c-b273-bda9a3f396a5}, !- Source Object
  11,                                     !- Outlet Port
  {a1f3a836-187e-43e7-9c1f-467fec7140c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8eb081b0-b502-4fb7-859b-4b2e68804748}, !- Handle
  Port List 5,                            !- Name
  {538b941e-459e-432c-b273-bda9a3f396a5}; !- HVAC Component

OS:PortList,
  {e40f765b-676c-4603-b830-16e26c3aff24}, !- Handle
  Port List 6,                            !- Name
  {538b941e-459e-432c-b273-bda9a3f396a5}; !- HVAC Component

OS:Sizing:Zone,
  {72dca348-982f-43e6-a519-b077ecabaf7e}, !- Handle
  {538b941e-459e-432c-b273-bda9a3f396a5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {08cf39de-fa06-4fc5-91ac-b0a10c2718c1}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {538b941e-459e-432c-b273-bda9a3f396a5}; !- Thermal Zone

OS:ThermalZone,
  {d585e6d2-49cb-4d64-9e17-3bcebe6f410f}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0bb39805-757f-4106-a5fa-f9b9e198c87b}, !- Zone Air Inlet Port List
  {9cc5f7b4-bdc8-4335-b9df-7527d4c3731a}, !- Zone Air Exhaust Port List
  {668f949b-2b6a-41f5-85ab-f328c2d381aa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {060ad90b-b9cb-44de-9ab1-293cf6470c32}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96b90484-0214-4b18-a75a-10924ac0590a}, !- Handle
  Node 4,                                 !- Name
  {668f949b-2b6a-41f5-85ab-f328c2d381aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {668f949b-2b6a-41f5-85ab-f328c2d381aa}, !- Handle
  {ea0cd3be-cd64-4af3-a538-ec995009752e}, !- Name
  {d585e6d2-49cb-4d64-9e17-3bcebe6f410f}, !- Source Object
  11,                                     !- Outlet Port
  {96b90484-0214-4b18-a75a-10924ac0590a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0bb39805-757f-4106-a5fa-f9b9e198c87b}, !- Handle
  Port List 7,                            !- Name
  {d585e6d2-49cb-4d64-9e17-3bcebe6f410f}; !- HVAC Component

OS:PortList,
  {9cc5f7b4-bdc8-4335-b9df-7527d4c3731a}, !- Handle
  Port List 8,                            !- Name
  {d585e6d2-49cb-4d64-9e17-3bcebe6f410f}; !- HVAC Component

OS:Sizing:Zone,
  {8f0831fa-7daa-45ad-9178-67918b508b4f}, !- Handle
  {d585e6d2-49cb-4d64-9e17-3bcebe6f410f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e643a145-64db-4f28-ba7f-964c65e385d9}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {d585e6d2-49cb-4d64-9e17-3bcebe6f410f}; !- Thermal Zone

OS:ThermalZone,
  {63ebfc40-6d25-4e5e-8f13-a47c34e283f6}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {788822d3-b270-4421-84ad-0c16cab5c0a7}, !- Zone Air Inlet Port List
  {ca0dc5a2-ba0d-47d2-a8d1-a317ea950a68}, !- Zone Air Exhaust Port List
  {4a72231b-32b5-49ef-aab0-5fd216bcf96d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7f724d54-f721-4a7a-9ccb-92bc26370d25}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a0799ec-2ad3-41db-b2ab-ecbce40a3416}, !- Handle
  Node 5,                                 !- Name
  {4a72231b-32b5-49ef-aab0-5fd216bcf96d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a72231b-32b5-49ef-aab0-5fd216bcf96d}, !- Handle
  {915c7f1b-25b2-4087-802b-4e3798dad958}, !- Name
  {63ebfc40-6d25-4e5e-8f13-a47c34e283f6}, !- Source Object
  11,                                     !- Outlet Port
  {8a0799ec-2ad3-41db-b2ab-ecbce40a3416}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {788822d3-b270-4421-84ad-0c16cab5c0a7}, !- Handle
  Port List 9,                            !- Name
  {63ebfc40-6d25-4e5e-8f13-a47c34e283f6}; !- HVAC Component

OS:PortList,
  {ca0dc5a2-ba0d-47d2-a8d1-a317ea950a68}, !- Handle
  Port List 10,                           !- Name
  {63ebfc40-6d25-4e5e-8f13-a47c34e283f6}; !- HVAC Component

OS:Sizing:Zone,
  {2ae83096-9805-40d5-a5b3-c96fc1c3ff16}, !- Handle
  {63ebfc40-6d25-4e5e-8f13-a47c34e283f6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {177584cd-c475-4caa-8616-2cbb557fb97d}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {63ebfc40-6d25-4e5e-8f13-a47c34e283f6}; !- Thermal Zone

OS:ThermalZone,
  {c635f5c1-537b-4702-893b-0fc7c18e00fd}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {531028da-2b4a-459f-8415-c18fc771a8bb}, !- Zone Air Inlet Port List
  {e4759a48-2978-4907-a202-dc06572f12b3}, !- Zone Air Exhaust Port List
  {580b126e-b504-4ea2-a60d-57b9cf2b5a99}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6887bd4f-b417-40e5-920a-ffafe259aa4f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f061aaf-cbb5-44cf-9bbc-8cdb011abbc2}, !- Handle
  Node 6,                                 !- Name
  {580b126e-b504-4ea2-a60d-57b9cf2b5a99}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {580b126e-b504-4ea2-a60d-57b9cf2b5a99}, !- Handle
  {160e9ce0-392d-4288-81d6-f57adeb98b6e}, !- Name
  {c635f5c1-537b-4702-893b-0fc7c18e00fd}, !- Source Object
  11,                                     !- Outlet Port
  {5f061aaf-cbb5-44cf-9bbc-8cdb011abbc2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {531028da-2b4a-459f-8415-c18fc771a8bb}, !- Handle
  Port List 11,                           !- Name
  {c635f5c1-537b-4702-893b-0fc7c18e00fd}; !- HVAC Component

OS:PortList,
  {e4759a48-2978-4907-a202-dc06572f12b3}, !- Handle
  Port List 12,                           !- Name
  {c635f5c1-537b-4702-893b-0fc7c18e00fd}; !- HVAC Component

OS:Sizing:Zone,
  {0e05dded-0598-4181-9d20-cb24a57b3218}, !- Handle
  {c635f5c1-537b-4702-893b-0fc7c18e00fd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {119ea462-56be-4809-9fbb-3c43ab855aea}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {c635f5c1-537b-4702-893b-0fc7c18e00fd}; !- Thermal Zone

OS:ThermalZone,
  {0ef7cd4b-1232-4766-9e87-c3fe9e4bdab7}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7532e396-2ee5-4fdb-b33b-8e67e20222c8}, !- Zone Air Inlet Port List
  {3e80664d-8170-489b-93f4-41a227d1745e}, !- Zone Air Exhaust Port List
  {bdd1cf4e-ee21-49d3-8167-8106d738f746}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3d68867f-1327-4bf3-a8ed-bb8a7f3c992e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2f6fe28-1de2-41d6-b555-c5e36e00f99a}, !- Handle
  Node 7,                                 !- Name
  {bdd1cf4e-ee21-49d3-8167-8106d738f746}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdd1cf4e-ee21-49d3-8167-8106d738f746}, !- Handle
  {26f80303-3002-433a-83e6-61259a59500a}, !- Name
  {0ef7cd4b-1232-4766-9e87-c3fe9e4bdab7}, !- Source Object
  11,                                     !- Outlet Port
  {d2f6fe28-1de2-41d6-b555-c5e36e00f99a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7532e396-2ee5-4fdb-b33b-8e67e20222c8}, !- Handle
  Port List 13,                           !- Name
  {0ef7cd4b-1232-4766-9e87-c3fe9e4bdab7}; !- HVAC Component

OS:PortList,
  {3e80664d-8170-489b-93f4-41a227d1745e}, !- Handle
  Port List 14,                           !- Name
  {0ef7cd4b-1232-4766-9e87-c3fe9e4bdab7}; !- HVAC Component

OS:Sizing:Zone,
  {c3f4be6f-7b40-450a-81d8-6f8782b226e0}, !- Handle
  {0ef7cd4b-1232-4766-9e87-c3fe9e4bdab7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {29cd7052-3059-4a85-adb0-8617b5a419b4}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {0ef7cd4b-1232-4766-9e87-c3fe9e4bdab7}; !- Thermal Zone

OS:ThermalZone,
  {92e72da7-7fd1-41ad-8960-6dd652656a55}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca365506-7255-48af-a12c-88914f8d51ff}, !- Zone Air Inlet Port List
  {8ea2db34-b2aa-4a16-b120-2596d3d8d6a9}, !- Zone Air Exhaust Port List
  {0955433f-b22e-4254-bc9b-ee44d94fccd7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c5bb90bc-964e-4356-ae90-386786434aae}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10104034-017b-46be-b579-aab7e4757a32}, !- Handle
  Node 8,                                 !- Name
  {0955433f-b22e-4254-bc9b-ee44d94fccd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0955433f-b22e-4254-bc9b-ee44d94fccd7}, !- Handle
  {58366934-5d43-4c8f-bb38-10f6245e78ef}, !- Name
  {92e72da7-7fd1-41ad-8960-6dd652656a55}, !- Source Object
  11,                                     !- Outlet Port
  {10104034-017b-46be-b579-aab7e4757a32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca365506-7255-48af-a12c-88914f8d51ff}, !- Handle
  Port List 15,                           !- Name
  {92e72da7-7fd1-41ad-8960-6dd652656a55}; !- HVAC Component

OS:PortList,
  {8ea2db34-b2aa-4a16-b120-2596d3d8d6a9}, !- Handle
  Port List 16,                           !- Name
  {92e72da7-7fd1-41ad-8960-6dd652656a55}; !- HVAC Component

OS:Sizing:Zone,
  {9a154e8a-6f6a-473e-a156-6e46a7412087}, !- Handle
  {92e72da7-7fd1-41ad-8960-6dd652656a55}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c3d5d729-ee27-4efe-924b-67e09163f575}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {92e72da7-7fd1-41ad-8960-6dd652656a55}; !- Thermal Zone

OS:ThermalZone,
  {95b75fa0-3944-4e5b-bc4b-8ae38071d92f}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd2ac20a-e1b9-4b29-8cf4-d0aee67dc87e}, !- Zone Air Inlet Port List
  {4aa745c5-febd-41d9-b455-d94b528ff89a}, !- Zone Air Exhaust Port List
  {f02c49a9-76b2-4ee7-b29b-d55281b356ac}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {60c7963a-60ef-4686-a420-cb4e5d8d0e96}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {389979a2-59a5-4237-869c-a3c9495c53bd}, !- Handle
  Node 9,                                 !- Name
  {f02c49a9-76b2-4ee7-b29b-d55281b356ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f02c49a9-76b2-4ee7-b29b-d55281b356ac}, !- Handle
  {bc7c4002-b6da-4a25-afa1-0d173440cd1d}, !- Name
  {95b75fa0-3944-4e5b-bc4b-8ae38071d92f}, !- Source Object
  11,                                     !- Outlet Port
  {389979a2-59a5-4237-869c-a3c9495c53bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd2ac20a-e1b9-4b29-8cf4-d0aee67dc87e}, !- Handle
  Port List 17,                           !- Name
  {95b75fa0-3944-4e5b-bc4b-8ae38071d92f}; !- HVAC Component

OS:PortList,
  {4aa745c5-febd-41d9-b455-d94b528ff89a}, !- Handle
  Port List 18,                           !- Name
  {95b75fa0-3944-4e5b-bc4b-8ae38071d92f}; !- HVAC Component

OS:Sizing:Zone,
  {3824b9cd-0bfa-4a7e-b662-f92b80c96a87}, !- Handle
  {95b75fa0-3944-4e5b-bc4b-8ae38071d92f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4dbe4185-8794-4611-94a2-d31393049310}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {95b75fa0-3944-4e5b-bc4b-8ae38071d92f}; !- Thermal Zone

OS:Space,
  {f0e741c7-c6b9-4fb6-9fd7-00d75f3b44c7}, !- Handle
  Roof,                                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.92555482634326,                       !- X Origin {m}
  47.30544366138,                         !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1c3a104e-cd34-4560-a90b-9a871a819c7a}; !- Thermal Zone Name

OS:Surface,
  {99502148-ccec-4fa4-8b13-04363ca90827}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f0e741c7-c6b9-4fb6-9fd7-00d75f3b44c7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700734, -8.27597776700733, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618308, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538903, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {567c3158-ed13-41f5-a4b4-79b96eb03a49}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0e741c7-c6b9-4fb6-9fd7-00d75f3b44c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700734, -8.27597776700733, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700734, -8.27597776700733, 0, !- X,Y,Z Vertex 2 {m}
  -2.25498886448316e-15, -2.80121630357868e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.25498886448316e-15, -2.80121630357868e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {096d6f55-c7ea-452d-ab1b-e80df8c49cd2}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0e741c7-c6b9-4fb6-9fd7-00d75f3b44c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2e0509a-414e-4522-80c3-e645c16cf552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618307, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618307, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700734, -8.27597776700733, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700734, -8.27597776700733, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b27b2d6f-c1a3-43bf-85e4-687e09447b89}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0e741c7-c6b9-4fb6-9fd7-00d75f3b44c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {807618e7-240a-4506-93eb-4a5588d318f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538904, -7.60442835538903, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538904, -7.60442835538903, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618307, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618307, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dd0880f-464d-433c-b316-bf0f91645271}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0e741c7-c6b9-4fb6-9fd7-00d75f3b44c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.85616721577107e-15, -2.82300774737333e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.85616721577107e-15, -2.82300774737333e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538904, -7.60442835538903, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538903, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd27477b-79b7-412c-aea7-535e7c3a7eec}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f0e741c7-c6b9-4fb6-9fd7-00d75f3b44c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618308, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700734, -8.27597776700733, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, -2.8421709430404e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538903, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2d2999d3-a6f8-4c6d-8801-ba5547fc166d}, !- Handle
  Roof 1,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.2015325933506,                       !- X Origin {m}
  39.0294658943727,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3420a744-722d-42be-aea9-95a9d6b16c41}; !- Thermal Zone Name

OS:Surface,
  {51eece35-afa5-41fa-aba2-bf92275e91d6}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2d2999d3-a6f8-4c6d-8801-ba5547fc166d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700738, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618285, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538908, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {489d9846-04be-4017-8135-9adb608bb756}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d2999d3-a6f8-4c6d-8801-ba5547fc166d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700738, -8.27597776700738, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700738, 0, !- X,Y,Z Vertex 2 {m}
  -1.58879615535013e-14, 2.1415532073904e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.58879615535013e-14, 2.1415532073904e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5d41abf-c1cd-42c0-9f11-68cf8daf8515}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d2999d3-a6f8-4c6d-8801-ba5547fc166d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acafed48-935a-4443-94d4-114d428bfaf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618285, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618285, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700738, -8.27597776700738, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700738, -8.27597776700738, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b56dcfd3-d82e-41a0-b111-0c387d2e3f91}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d2999d3-a6f8-4c6d-8801-ba5547fc166d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4432f0a9-dc76-4a56-9e9b-97bcbab70181}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538904, -7.60442835538908, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538904, -7.60442835538908, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618284, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618284, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2e0509a-414e-4522-80c3-e645c16cf552}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d2999d3-a6f8-4c6d-8801-ba5547fc166d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {096d6f55-c7ea-452d-ab1b-e80df8c49cd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5967563537005e-14, 2.12966340552057e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.5967563537005e-14, 2.12966340552057e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538904, -7.60442835538908, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538908, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7638ca63-f0bc-463b-a5ca-d480b32db01c}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2d2999d3-a6f8-4c6d-8801-ba5547fc166d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618285, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700738, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 2.1316282072803e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538908, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {102c00a7-5a2a-4d96-93c2-95962f7b1ba3}, !- Handle
  Roof 2,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22.477510360358,                        !- X Origin {m}
  30.7534881273653,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d11578a9-644e-42b7-bcb1-258aad982849}; !- Thermal Zone Name

OS:Surface,
  {1d23c025-3939-4120-ac5b-f04c6221467e}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {102c00a7-5a2a-4d96-93c2-95962f7b1ba3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700733, -8.27597776700733, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618333, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538907, -7.60442835538903, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e339d7cd-aa01-4548-9daf-18f1ca443e65}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102c00a7-5a2a-4d96-93c2-95962f7b1ba3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700733, -8.27597776700733, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700733, -8.27597776700733, 0, !- X,Y,Z Vertex 2 {m}
  3.21651837352728e-14, -2.82309488043358e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.21651837352728e-14, -2.82309488043358e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bb719b1-2981-4cae-a30c-1b26260ee740}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102c00a7-5a2a-4d96-93c2-95962f7b1ba3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d275570-d92b-48ee-b545-d1abf487b617}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618332, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618332, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700733, -8.27597776700733, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700733, -8.27597776700733, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39d8482c-7b59-44d8-b825-f2a8c177292d}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102c00a7-5a2a-4d96-93c2-95962f7b1ba3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee3ac9a9-577e-49a4-95e3-9459e4d14f70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538907, -7.60442835538903, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538907, -7.60442835538903, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618333, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618333, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acafed48-935a-4443-94d4-114d428bfaf7}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102c00a7-5a2a-4d96-93c2-95962f7b1ba3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5d41abf-c1cd-42c0-9f11-68cf8daf8515}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.15640053839849e-14, -2.80112917051844e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  3.15640053839849e-14, -2.80112917051844e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538907, -7.60442835538903, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538907, -7.60442835538903, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be51eca6-fd0e-4824-825c-b2ee7fe4f3ef}, !- Handle
  Surface 252,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {102c00a7-5a2a-4d96-93c2-95962f7b1ba3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618333, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700733, -8.27597776700733, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -2.8421709430404e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538907, -7.60442835538903, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cd9c2e04-db44-4715-bcae-8f7fc7d7c65b}, !- Handle
  Roof 3,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.7534881273653,                       !- X Origin {m}
  22.477510360358,                        !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8f387095-e020-4169-871a-6e478d2db4cc}; !- Thermal Zone Name

OS:Surface,
  {747fe97d-868e-45ed-88ca-e9b296f7cc3f}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd9c2e04-db44-4715-bcae-8f7fc7d7c65b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700738, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618276, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538902, -7.60442835538908, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {331f61cb-b6b4-4ae7-9617-1e677f826bad}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd9c2e04-db44-4715-bcae-8f7fc7d7c65b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700738, -8.27597776700738, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700738, 0, !- X,Y,Z Vertex 2 {m}
  -2.17726764910664e-14, 2.44126013333401e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.17726764910664e-14, 2.44126013333401e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74a1c445-cd94-42d3-bb1c-a21f56be93d3}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd9c2e04-db44-4715-bcae-8f7fc7d7c65b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2a1ce40-0cb6-45c8-a49c-1f7875f173da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618277, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618277, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700738, -8.27597776700738, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700738, -8.27597776700738, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32fe999c-8072-405f-9a45-372efe5d402a}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd9c2e04-db44-4715-bcae-8f7fc7d7c65b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3261798c-df5a-4dac-abe9-d2fae950fcf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538902, -7.60442835538908, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538902, -7.60442835538908, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618275, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618275, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d275570-d92b-48ee-b545-d1abf487b617}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd9c2e04-db44-4715-bcae-8f7fc7d7c65b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bb719b1-2981-4cae-a30c-1b26260ee740}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14499580982105e-14, 2.5002671777011e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.14499580982105e-14, 2.5002671777011e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538902, -7.60442835538908, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538902, -7.60442835538908, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a34a00b5-c72a-47a0-bc3b-8234063b1330}, !- Handle
  Surface 258,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd9c2e04-db44-4715-bcae-8f7fc7d7c65b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618276, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700738, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 2.48689957516035e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538902, -7.60442835538908, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b706921f-e984-4c23-9df7-6d7849e8133b}, !- Handle
  Roof 4,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.0294658943727,                       !- X Origin {m}
  14.2015325933506,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {25c2d40f-551f-450d-9557-25a8e004321b}; !- Thermal Zone Name

OS:Surface,
  {670ab9fd-ea93-4795-99c3-202b1696715f}, !- Handle
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b706921f-e984-4c23-9df7-6d7849e8133b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700733, -8.27597776700736, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618322, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, -7.60442835538904, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7f69e04-d209-4030-8ddb-d220c0e50034}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b706921f-e984-4c23-9df7-6d7849e8133b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700733, -8.27597776700736, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700733, -8.27597776700736, 0, !- X,Y,Z Vertex 2 {m}
  2.18371500950818e-14, -2.79008414081252e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.18371500950818e-14, -2.79008414081252e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc78a541-a1dc-4d8b-ba99-ab7436037748}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b706921f-e984-4c23-9df7-6d7849e8133b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618321, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618321, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700733, -8.27597776700736, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700733, -8.27597776700736, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dcdc38f-6187-4392-93d7-7462f04aff21}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b706921f-e984-4c23-9df7-6d7849e8133b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76415823-21b2-4302-be99-8c225c726331}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, -7.60442835538904, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538908, -7.60442835538904, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618322, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618322, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2a1ce40-0cb6-45c8-a49c-1f7875f173da}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b706921f-e984-4c23-9df7-6d7849e8133b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74a1c445-cd94-42d3-bb1c-a21f56be93d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.12797630145126e-14, -2.83851903721136e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.12797630145126e-14, -2.83851903721136e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538908, -7.60442835538904, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, -7.60442835538904, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f168b8dd-473e-4e3f-a6a3-001b7064e21a}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b706921f-e984-4c23-9df7-6d7849e8133b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618322, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700733, -8.27597776700736, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -2.8421709430404e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, -7.60442835538904, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e9ceab2e-9fda-4af9-a321-a1725dddcfee}, !- Handle
  Roof 5,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.67887352904578,                      !- X Origin {m}
  39.701015305991,                        !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a0c7b816-1bb3-47c5-af68-9cfe5d12f330}; !- Thermal Zone Name

OS:Surface,
  {7fb73335-e806-4d7f-b2e9-554f3fa8bc4a}, !- Handle
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e9ceab2e-9fda-4af9-a321-a1725dddcfee}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  0.67154941161831, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538909, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {807618e7-240a-4506-93eb-4a5588d318f0}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9ceab2e-9fda-4af9-a321-a1725dddcfee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b27b2d6f-c1a3-43bf-85e4-687e09447b89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.27597776700739, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  -1.28947208030747e-16, 6.97648014957025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.28947208030747e-16, 6.97648014957025e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41f3e56c-b0ae-4935-809b-a2550d4d2cc0}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9ceab2e-9fda-4af9-a321-a1725dddcfee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {815066f0-2b63-4780-a5f8-11bc16244466}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618311, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618311, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700739, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.27597776700739, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f14e5cb-dbc2-426e-af6e-f5aed15672b0}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9ceab2e-9fda-4af9-a321-a1725dddcfee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cc0fc0f-c0ca-4134-8174-840552180bb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538904, -7.60442835538909, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538904, -7.60442835538909, 0, !- X,Y,Z Vertex 2 {m}
  0.67154941161831, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.67154941161831, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69e87dc6-9254-498d-906f-8515175f04b1}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9ceab2e-9fda-4af9-a321-a1725dddcfee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.05655423703963e-17, 7.1259928999714e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.05655423703963e-17, 7.1259928999714e-15, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538904, -7.60442835538909, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538909, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e47b42d-341d-4b2f-8623-90eb9e1f82e2}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9ceab2e-9fda-4af9-a321-a1725dddcfee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.67154941161831, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700739, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  0, 7.105427357601e-15, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538909, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8a89ddee-d240-4746-9ca1-6ea40076952a}, !- Handle
  Roof 6,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.59710423796157,                       !- X Origin {m}
  31.4250375389836,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {31aeb5e0-701d-43db-8e89-8f7166a68f62}; !- Thermal Zone Name

OS:Surface,
  {c7c1d90e-28c1-4cdb-a90f-b5ce14ec5a4a}, !- Handle
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8a89ddee-d240-4746-9ca1-6ea40076952a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700733, -8.27597776700734, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618307, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538904, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4432f0a9-dc76-4a56-9e9b-97bcbab70181}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a89ddee-d240-4746-9ca1-6ea40076952a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b56dcfd3-d82e-41a0-b111-0c387d2e3f91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700733, -8.27597776700734, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700733, -8.27597776700734, 0, !- X,Y,Z Vertex 2 {m}
  -2.80658840939118e-15, -4.27746172958968e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.80658840939118e-15, -4.27746172958968e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {212542d1-3ab3-4500-ac0b-2eef6bb5621a}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a89ddee-d240-4746-9ca1-6ea40076952a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b023d146-6bc3-48ac-82ca-c3ddd69d31e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618308, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618308, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700733, -8.27597776700734, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700733, -8.27597776700734, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8282edc-efe9-4b8a-a211-90942b836327}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a89ddee-d240-4746-9ca1-6ea40076952a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66a9044c-fddf-472d-89b2-cd40c42bc3ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538904, -7.60442835538904, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538904, -7.60442835538904, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618305, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618305, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {815066f0-2b63-4780-a5f8-11bc16244466}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a89ddee-d240-4746-9ca1-6ea40076952a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41f3e56c-b0ae-4935-809b-a2550d4d2cc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66552338062919e-15, -4.26315760240772e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.66552338062919e-15, -4.26315760240772e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538904, -7.60442835538904, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538904, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a555073b-ec36-40ea-9fde-29fb0bc6586a}, !- Handle
  Surface 276,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a89ddee-d240-4746-9ca1-6ea40076952a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618307, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700733, -8.27597776700734, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, -4.2632564145606e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538904, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {513ee2b4-2d37-4397-9180-3f81e8ddb7b5}, !- Handle
  Roof 7,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.8730820049689,                       !- X Origin {m}
  23.1490597719763,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f5c89ed6-fe89-40fc-a57f-44989671731e}; !- Thermal Zone Name

OS:Surface,
  {6ea51136-678c-4325-be7e-0f5153dd7b7f}, !- Handle
  Surface 277,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {513ee2b4-2d37-4397-9180-3f81e8ddb7b5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618274, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538909, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee3ac9a9-577e-49a4-95e3-9459e4d14f70}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513ee2b4-2d37-4397-9180-3f81e8ddb7b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39d8482c-7b59-44d8-b825-f2a8c177292d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700738, -8.27597776700739, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  -2.47296489814612e-14, 1.07974878065438e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.47296489814612e-14, 1.07974878065438e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6500db96-0875-4f94-b6c9-259e1c328af6}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513ee2b4-2d37-4397-9180-3f81e8ddb7b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f65d6295-986f-4a72-b800-51d93d97b80d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618275, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618275, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700738, -8.27597776700739, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700738, -8.27597776700739, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a57d045-16c7-4772-a2e5-42b2f6337fdb}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513ee2b4-2d37-4397-9180-3f81e8ddb7b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d69523b7-09a1-4091-bd19-51f2235cc6a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538904, -7.60442835538909, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538904, -7.60442835538909, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618274, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618274, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b023d146-6bc3-48ac-82ca-c3ddd69d31e0}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513ee2b4-2d37-4397-9180-3f81e8ddb7b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {212542d1-3ab3-4500-ac0b-2eef6bb5621a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.51523013183384e-14, 1.09414466031364e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.51523013183384e-14, 1.09414466031364e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538904, -7.60442835538909, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538909, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f963950-fdc5-41bd-a066-ee77a0cf4ef6}, !- Handle
