  Surface 282,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {513ee2b4-2d37-4397-9180-3f81e8ddb7b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618274, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700739, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, 1.06581410364015e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538909, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {df0143b8-4835-4450-8b42-2bcb5c7b620a}, !- Handle
  Roof 8,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.1490597719763,                       !- X Origin {m}
  14.8730820049689,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7e8e8e8d-7237-4a92-a828-dbe81c5b61ec}; !- Thermal Zone Name

OS:Surface,
  {033841b1-c3ab-4368-8916-499b58077857}, !- Handle
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df0143b8-4835-4450-8b42-2bcb5c7b620a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618319, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, -7.60442835538905, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3261798c-df5a-4dac-abe9-d2fae950fcf9}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df0143b8-4835-4450-8b42-2bcb5c7b620a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32fe999c-8072-405f-9a45-372efe5d402a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  2.17108630730289e-14, -3.51325557877791e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.17108630730289e-14, -3.51325557877791e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cce92dc1-b49f-4280-99ed-37e4fd9f66e3}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df0143b8-4835-4450-8b42-2bcb5c7b620a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0484573e-90cc-4ae4-9396-06ede445ddff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618319, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618319, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700735, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1953d408-90d9-46e6-954c-f6e89a0efedc}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df0143b8-4835-4450-8b42-2bcb5c7b620a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecb347fc-db1b-4dc4-a8a7-06abbc742142}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, -7.60442835538905, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538908, -7.60442835538905, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618319, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618319, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f65d6295-986f-4a72-b800-51d93d97b80d}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df0143b8-4835-4450-8b42-2bcb5c7b620a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6500db96-0875-4f94-b6c9-259e1c328af6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1300328556883e-14, -3.5511183272085e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.1300328556883e-14, -3.5511183272085e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538908, -7.60442835538905, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, -7.60442835538905, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd0c39ed-1911-419f-9761-3592cbc379ac}, !- Handle
  Surface 288,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df0143b8-4835-4450-8b42-2bcb5c7b620a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618319, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, -7.60442835538905, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {012b667e-2f86-42fa-aae9-2223425fdf90}, !- Handle
  Roof 9,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.4250375389836,                       !- X Origin {m}
  6.59710423796159,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {794cc85f-b207-4ca0-bed5-dd139777f0ea}; !- Thermal Zone Name

OS:Surface,
  {5eac2583-8d50-4573-8f54-02c78df61f22}, !- Handle
  Surface 289,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {012b667e-2f86-42fa-aae9-2223425fdf90}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700737, -8.27597776700736, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618273, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538903, -7.60442835538905, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76415823-21b2-4302-be99-8c225c726331}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {012b667e-2f86-42fa-aae9-2223425fdf90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dcdc38f-6187-4392-93d7-7462f04aff21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700737, -8.27597776700736, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700737, -8.27597776700736, 0, !- X,Y,Z Vertex 2 {m}
  -3.20399310289193e-14, 1.7108489196854e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.20399310289193e-14, 1.7108489196854e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bb1e03e-1728-42dd-a7e8-369bd87af572}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {012b667e-2f86-42fa-aae9-2223425fdf90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618273, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618273, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700737, -8.27597776700736, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700737, -8.27597776700736, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2f018c6-a587-4816-9f5d-e68f0b712811}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {012b667e-2f86-42fa-aae9-2223425fdf90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fa9c360-fe83-48d1-8c13-ad1273641c2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538903, -7.60442835538905, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538903, -7.60442835538905, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618272, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618272, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0484573e-90cc-4ae4-9396-06ede445ddff}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {012b667e-2f86-42fa-aae9-2223425fdf90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cce92dc1-b49f-4280-99ed-37e4fd9f66e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.14340238602547e-14, 1.23595759045043e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.14340238602547e-14, 1.23595759045043e-15, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538903, -7.60442835538905, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538903, -7.60442835538905, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82abbd1e-759e-4de3-82b6-5697866587df}, !- Handle
  Surface 294,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {012b667e-2f86-42fa-aae9-2223425fdf90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618273, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700737, -8.27597776700736, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 1.77635683940025e-15, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538903, -7.60442835538905, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {67c5916f-28b7-4a12-88c3-7900e6ef5495}, !- Handle
  Roof 10,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.28330188443482,                      !- X Origin {m}
  32.0965869506019,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {109adbfd-1be3-49eb-a317-1c3456bbd4e7}; !- Thermal Zone Name

OS:Surface,
  {d01efca0-ec78-4d2a-a9b5-bb7fc4f489ec}, !- Handle
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67c5916f-28b7-4a12-88c3-7900e6ef5495}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618312, -15.8804061223963, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, -7.60442835538905, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cc0fc0f-c0ca-4134-8174-840552180bb3}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67c5916f-28b7-4a12-88c3-7900e6ef5495}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f14e5cb-dbc2-426e-af6e-f5aed15672b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  1.60524423092936e-15, -4.28036767540769e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.60524423092936e-15, -4.28036767540769e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6429d53d-cb47-4a1c-b1d0-d4453610d47f}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67c5916f-28b7-4a12-88c3-7900e6ef5495}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30e7f7d4-0087-4a24-b573-b383a5662553}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618312, -15.8804061223963, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618312, -15.8804061223963, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700735, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db13ef1-0ec9-46f9-9bbb-1fdd0db3fb53}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67c5916f-28b7-4a12-88c3-7900e6ef5495}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b9ac164-63ee-4a6f-86b6-f53df64fb6ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, -7.60442835538905, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538908, -7.60442835538905, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618312, -15.8804061223963, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618312, -15.8804061223963, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88a4c895-0d04-4421-bf93-82489715dd1f}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67c5916f-28b7-4a12-88c3-7900e6ef5495}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44728375888902e-15, -4.23034910650948e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.44728375888902e-15, -4.23034910650948e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538908, -7.60442835538905, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, -7.60442835538905, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6be847b7-5788-4a5a-a092-22332488c89b}, !- Handle
  Surface 300,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {67c5916f-28b7-4a12-88c3-7900e6ef5495}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618312, -15.8804061223963, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -4.2632564145606e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, -7.60442835538905, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dc16e333-b898-4e42-b70a-f451563f4252}, !- Handle
  Roof 11,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.00732411742747,                      !- X Origin {m}
  23.8206091835946,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1d4b11e5-eec2-456d-b3f9-0e959f732a00}; !- Thermal Zone Name

OS:Surface,
  {2eb43e99-3e2c-493d-8cb6-d39e1cc21233}, !- Handle
  Surface 301,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dc16e333-b898-4e42-b70a-f451563f4252}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.2759777670074, 0,  !- X,Y,Z Vertex 2 {m}
  0.671549411618311, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538899, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66a9044c-fddf-472d-89b2-cd40c42bc3ba}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc16e333-b898-4e42-b70a-f451563f4252}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8282edc-efe9-4b8a-a211-90942b836327}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.2759777670074, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.2759777670074, 0,  !- X,Y,Z Vertex 2 {m}
  -9.44274898832135e-16, 3.49661719966849e-15, 0, !- X,Y,Z Vertex 3 {m}
  -9.44274898832135e-16, 3.49661719966849e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d652d00c-60d1-4a2c-887d-2e92465cc2e1}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc16e333-b898-4e42-b70a-f451563f4252}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e5a6e0a-b8b2-462a-8f9d-4d3e9d4d0499}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618312, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618312, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.2759777670074, 0,  !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.2759777670074, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {433fb6e2-bbea-4b21-85d3-a75c7ec241c2}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc16e333-b898-4e42-b70a-f451563f4252}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d586477-94ea-49d0-abab-6714f2123539}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538904, -7.60442835538899, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538904, -7.60442835538899, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618309, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618309, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30e7f7d4-0087-4a24-b573-b383a5662553}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc16e333-b898-4e42-b70a-f451563f4252}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6429d53d-cb47-4a1c-b1d0-d4453610d47f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.73054313145342e-15, 4.3950783905538e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.73054313145342e-15, 4.3950783905538e-15, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538904, -7.60442835538899, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538899, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b34ec2c5-4bd2-4ca4-b79f-a6dce54a947c}, !- Handle
  Surface 306,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc16e333-b898-4e42-b70a-f451563f4252}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618311, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.2759777670074, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 3.5527136788005e-15, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538899, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ea6e7e86-50a6-4c24-aed4-955c51e9b25a}, !- Handle
  Roof 12,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.26865364957988,                       !- X Origin {m}
  15.5446314165872,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d0214210-f12a-4c5f-be79-6df995cf9336}; !- Thermal Zone Name

OS:Surface,
  {47b3585f-106f-4b04-8a1e-6ea42e0eb77b}, !- Handle
  Surface 307,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ea6e7e86-50a6-4c24-aed4-955c51e9b25a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618316, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538904, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d69523b7-09a1-4091-bd19-51f2235cc6a3}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea6e7e86-50a6-4c24-aed4-955c51e9b25a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a57d045-16c7-4772-a2e5-42b2f6337fdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  -3.33964484915701e-15, -4.41958521553628e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.33964484915701e-15, -4.41958521553628e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37be4bc2-78c5-48f3-892a-d526e0f8e9ce}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea6e7e86-50a6-4c24-aed4-955c51e9b25a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {292f0ef4-89cb-467f-8ec4-4627f552807e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618316, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618316, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700735, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e5dddc6-379b-4c7a-b8f8-8647c0a78e54}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea6e7e86-50a6-4c24-aed4-955c51e9b25a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26a9269a-7dee-4e64-a845-7211bcc377c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538904, -7.60442835538904, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538904, -7.60442835538904, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618316, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618316, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e5a6e0a-b8b2-462a-8f9d-4d3e9d4d0499}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea6e7e86-50a6-4c24-aed4-955c51e9b25a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d652d00c-60d1-4a2c-887d-2e92465cc2e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.48732255001214e-15, -4.44743121137947e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.48732255001214e-15, -4.44743121137947e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538904, -7.60442835538904, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538904, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {760fe1e6-2819-46e7-999f-3b90138dbd37}, !- Handle
  Surface 312,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ea6e7e86-50a6-4c24-aed4-955c51e9b25a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618316, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -4.44089209850063e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538904, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6ffe9370-2994-451c-a4b8-67b64227e497}, !- Handle
  Roof 13,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5446314165872,                       !- X Origin {m}
  7.26865364957989,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {21350d5f-ab94-41f8-b2ce-1b74baeb074e}; !- Thermal Zone Name

OS:Surface,
  {ada3ddb8-4cf6-4bc3-96f3-4b38ed189135}, !- Handle
  Surface 313,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6ffe9370-2994-451c-a4b8-67b64227e497}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700736, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  0.67154941161826, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538904, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecb347fc-db1b-4dc4-a8a7-06abbc742142}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ffe9370-2994-451c-a4b8-67b64227e497}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1953d408-90d9-46e6-954c-f6e89a0efedc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700736, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700736, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  -3.93508508251272e-14, 6.1717806137846e-16, 0, !- X,Y,Z Vertex 3 {m}
  -3.93508508251272e-14, 6.1717806137846e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41ebaf2e-d8b1-4f1b-9fb1-89fea8ac44fe}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ffe9370-2994-451c-a4b8-67b64227e497}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {926096e1-501a-446d-8b90-a1ba74d4b999}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618261, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618261, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700736, -8.27597776700735, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700736, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c58b216-1fc9-477f-ab57-a239ee374173}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ffe9370-2994-451c-a4b8-67b64227e497}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad53370e-152c-4b2a-aaad-2f5f01353402}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538904, -7.60442835538904, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538904, -7.60442835538904, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618259, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618259, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {292f0ef4-89cb-467f-8ec4-4627f552807e}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ffe9370-2994-451c-a4b8-67b64227e497}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37be4bc2-78c5-48f3-892a-d526e0f8e9ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.89293495948756e-14, 7.37677547770182e-16, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.89293495948756e-14, 7.37677547770182e-16, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538904, -7.60442835538904, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538904, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdcaecf8-6cd9-4dad-923b-8570b602cda6}, !- Handle
  Surface 318,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6ffe9370-2994-451c-a4b8-67b64227e497}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.67154941161826, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700736, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 8.88178419700125e-16, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538904, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ec452e01-ff44-4513-8f69-0df182725e67}, !- Handle
  Roof 14,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.8206091835946,                       !- X Origin {m}
  -1.00732411742746,                      !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6195207b-9f1d-4d7f-ae96-250e597ca2d0}; !- Thermal Zone Name

OS:Surface,
  {c4581fbe-605e-4646-8122-397a93166798}, !- Handle
  Surface 319,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ec452e01-ff44-4513-8f69-0df182725e67}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -1.55431223447522e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700731, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618308, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538909, -7.60442835538904, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fa9c360-fe83-48d1-8c13-ad1273641c2c}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec452e01-ff44-4513-8f69-0df182725e67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2f018c6-a587-4816-9f5d-e68f0b712811}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700731, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700731, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  7.09365505623944e-15, -1.56608453583678e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.09365505623944e-15, -1.56608453583678e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {476bc88f-95cc-444d-a9e8-ca566f272a66}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec452e01-ff44-4513-8f69-0df182725e67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618308, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618308, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700731, -8.27597776700735, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700731, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec014d3e-d3a7-456c-b884-f6512c3b790f}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec452e01-ff44-4513-8f69-0df182725e67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d84e375-ae35-4cfa-ab8a-f26f30fbf3b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538909, -7.60442835538904, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538909, -7.60442835538904, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618308, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618308, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {926096e1-501a-446d-8b90-a1ba74d4b999}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec452e01-ff44-4513-8f69-0df182725e67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41ebaf2e-d8b1-4f1b-9fb1-89fea8ac44fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.85930524290105e-15, -1.30819011977527e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  6.85930524290105e-15, -1.30819011977527e-15, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538909, -7.60442835538904, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538909, -7.60442835538904, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58388861-9abe-41c8-8e77-a18082db95f0}, !- Handle
  Surface 324,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ec452e01-ff44-4513-8f69-0df182725e67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618308, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700731, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -1.55431223447522e-15, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538909, -7.60442835538904, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {891673f3-1e2c-43df-80e1-6d87a109f617}, !- Handle
  Roof 15,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.8877302398239,                      !- X Origin {m}
  24.4921585952129,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a9562730-6703-4986-a1d9-e9e0e3bc5b67}; !- Thermal Zone Name

OS:Surface,
  {36a0c16c-1173-4800-9542-5dd252663ec0}, !- Handle
  Surface 325,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {891673f3-1e2c-43df-80e1-6d87a109f617}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.2759777670073, 0,  !- X,Y,Z Vertex 2 {m}
  0.671549411618262, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.604428355389, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b9ac164-63ee-4a6f-86b6-f53df64fb6ae}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {891673f3-1e2c-43df-80e1-6d87a109f617}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db13ef1-0ec9-46f9-9bbb-1fdd0db3fb53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.2759777670073, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.2759777670073, 0,  !- X,Y,Z Vertex 2 {m}
  -3.52355002905574e-14, -3.26107718135291e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.52355002905574e-14, -3.26107718135291e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cccd66e2-0432-415e-a722-6dc22a85b864}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {891673f3-1e2c-43df-80e1-6d87a109f617}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d214c4b-edba-4b4f-9294-7977f5aad230}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618262, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618262, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.2759777670073, 0,  !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.2759777670073, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f470864-0687-49f5-a321-0639da4a7cac}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {891673f3-1e2c-43df-80e1-6d87a109f617}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8e77862-789c-4e96-8977-3f011b0f5fec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538904, -7.604428355389, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538904, -7.604428355389, 0,  !- X,Y,Z Vertex 2 {m}
  0.671549411618262, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618262, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee3a8e6f-2739-4234-ad74-a9f139166200}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {891673f3-1e2c-43df-80e1-6d87a109f617}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.54701689782706e-14, -3.60968148853491e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.54701689782706e-14, -3.60968148853491e-15, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538904, -7.604428355389, 0,  !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.604428355389, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {463293df-68a2-4661-b6ec-4937e4e3dba2}, !- Handle
  Surface 330,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {891673f3-1e2c-43df-80e1-6d87a109f617}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618262, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.2759777670073, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -3.5527136788005e-15, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.604428355389, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c4415a6b-0b93-4cec-a4fa-ac84062ef8a5}, !- Handle
  Roof 16,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.61175247281651,                      !- X Origin {m}
  16.2161808282056,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7db4f864-27f7-4e4f-bc0b-a466081b7ef5}; !- Thermal Zone Name

OS:Surface,
  {71f69545-a80e-41ba-9710-abc2b3789e03}, !- Handle
  Surface 331,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c4415a6b-0b93-4cec-a4fa-ac84062ef8a5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618311, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538909, -7.60442835538904, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d586477-94ea-49d0-abab-6714f2123539}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4415a6b-0b93-4cec-a4fa-ac84062ef8a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {433fb6e2-bbea-4b21-85d3-a75c7ec241c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  3.2443665147582e-16, 5.00624281546828e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.2443665147582e-16, 5.00624281546828e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d4acf86-bd84-4d1d-9171-686159e47fd3}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4415a6b-0b93-4cec-a4fa-ac84062ef8a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {414780bc-4f94-4053-a51c-9cef1efac2b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618312, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618312, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700735, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2aa1ea8-e388-4e50-acbd-e829ec5dd465}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4415a6b-0b93-4cec-a4fa-ac84062ef8a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ba17e4b-9742-48f6-889e-7901e797d109}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538909, -7.60442835538904, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538909, -7.60442835538904, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618311, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618311, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d214c4b-edba-4b4f-9294-7977f5aad230}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4415a6b-0b93-4cec-a4fa-ac84062ef8a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cccd66e2-0432-415e-a722-6dc22a85b864}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.92024213921153e-17, 4.98071939245991e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -6.92024213921153e-17, 4.98071939245991e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538909, -7.60442835538904, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538909, -7.60442835538904, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8bb570b-4769-4c79-a110-2fbe98c143cc}, !- Handle
  Surface 336,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c4415a6b-0b93-4cec-a4fa-ac84062ef8a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618311, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538909, -7.60442835538904, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1e011e1b-7af7-41cc-a660-da450ecf62b3}, !- Handle
  Roof 17,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.335774705809158,                     !- X Origin {m}
  7.9402030611982,                        !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {525bf6d3-313a-47c3-b98f-472dfe7cac6b}; !- Thermal Zone Name

OS:Surface,
  {934d8414-0d23-4c85-8b03-c887d084f97f}, !- Handle
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e011e1b-7af7-41cc-a660-da450ecf62b3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700736, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618312, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538904, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26a9269a-7dee-4e64-a845-7211bcc377c0}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e011e1b-7af7-41cc-a660-da450ecf62b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e5dddc6-379b-4c7a-b8f8-8647c0a78e54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700736, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700736, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  -3.94145334924734e-16, -8.38234544774796e-16, 0, !- X,Y,Z Vertex 3 {m}
  -3.94145334924734e-16, -8.38234544774796e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fb78876-b9a7-4dd1-aefe-5718fed5b1b1}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e011e1b-7af7-41cc-a660-da450ecf62b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83a70683-fc23-4dcf-ae6b-e80fdeb91cf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618314, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618314, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700736, -8.27597776700735, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700736, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19916f7c-8f4a-41d7-94bc-b6c4ebe8b8d2}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e011e1b-7af7-41cc-a660-da450ecf62b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51911ef6-90e0-4e82-ba50-80e69615885c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538904, -7.60442835538904, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538904, -7.60442835538904, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618311, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618311, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {414780bc-4f94-4053-a51c-9cef1efac2b6}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e011e1b-7af7-41cc-a660-da450ecf62b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d4acf86-bd84-4d1d-9171-686159e47fd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.66133814775094e-16, -6.66133814775094e-16, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -6.66133814775094e-16, -6.66133814775094e-16, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538904, -7.60442835538904, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538904, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62672257-8d7a-482e-9dab-9c3f4f2cfa27}, !- Handle
  Surface 342,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e011e1b-7af7-41cc-a660-da450ecf62b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618312, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700736, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, -8.88178419700125e-16, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538904, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f6639697-d8e3-43ca-bdd3-bdb012da127f}, !- Handle
  Roof 18,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.9402030611982,                        !- X Origin {m}
  -0.335774705809154,                     !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {881438d0-0c42-4bad-b58a-9501bb43b82d}; !- Thermal Zone Name

OS:Surface,
  {61b5cfc9-4c44-48db-aa2d-860188c944e9}, !- Handle
  Surface 343,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f6639697-d8e3-43ca-bdd3-bdb012da127f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 5.55111512312578e-17, 0, !- X,Y,Z Vertex 1 {m}
  8.2759777670073, -8.27597776700735, 0,  !- X,Y,Z Vertex 2 {m}
  0.671549411618313, -15.8804061223963, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538905, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad53370e-152c-4b2a-aaad-2f5f01353402}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6639697-d8e3-43ca-bdd3-bdb012da127f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c58b216-1fc9-477f-ab57-a239ee374173}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2759777670073, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.2759777670073, -8.27597776700735, 0,  !- X,Y,Z Vertex 2 {m}
  2.83591743443636e-15, 2.26893326567241e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.83591743443636e-15, 2.26893326567241e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc8fbab2-42a5-4e5c-aadf-4dafe7867e6d}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6639697-d8e3-43ca-bdd3-bdb012da127f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb7be280-afab-4023-89c4-a2f611233f57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618311, -15.8804061223963, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618311, -15.8804061223963, 0, !- X,Y,Z Vertex 2 {m}
  8.2759777670073, -8.27597776700735, 0,  !- X,Y,Z Vertex 3 {m}
  8.2759777670073, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76ddff8b-ee70-407d-9b06-1b8f36206c96}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6639697-d8e3-43ca-bdd3-bdb012da127f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4ffa15d-3a2c-43e6-9c88-f766db35d40f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538904, -7.60442835538905, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538904, -7.60442835538905, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618313, -15.8804061223963, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618313, -15.8804061223963, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83a70683-fc23-4dcf-ae6b-e80fdeb91cf1}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6639697-d8e3-43ca-bdd3-bdb012da127f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fb78876-b9a7-4dd1-aefe-5718fed5b1b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.89142858566763e-15, -1.71382175335987e-16, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.89142858566763e-15, -1.71382175335987e-16, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538904, -7.60442835538905, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538905, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b296a2be-963d-4cfe-8d38-ac6006e8fe5a}, !- Handle
  Surface 348,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f6639697-d8e3-43ca-bdd3-bdb012da127f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618313, -15.8804061223963, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.2759777670073, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 5.55111512312578e-17, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538905, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d50e8596-33f2-46ad-bf99-17bae93dbbc2}, !- Handle
  Roof 19,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2161808282055,                       !- X Origin {m}
  -8.6117524728165,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a7753877-35cd-4de1-9717-ba90f98cf86b}; !- Thermal Zone Name

OS:Surface,
  {78b9fc5a-c656-4663-8648-db81fff824d0}, !- Handle
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d50e8596-33f2-46ad-bf99-17bae93dbbc2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.2759777670074, 0,  !- X,Y,Z Vertex 2 {m}
  0.671549411618351, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.604428355389, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d84e375-ae35-4cfa-ab8a-f26f30fbf3b7}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d50e8596-33f2-46ad-bf99-17bae93dbbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec014d3e-d3a7-456c-b884-f6512c3b790f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.2759777670074, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.2759777670074, 0,  !- X,Y,Z Vertex 2 {m}
  -4.97801569036472e-14, 1.73419143896006e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.97801569036472e-14, 1.73419143896006e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5857448-deae-453c-9ad8-9366beb890e7}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d50e8596-33f2-46ad-bf99-17bae93dbbc2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618351, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618351, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.2759777670074, 0,  !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.2759777670074, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86f6e014-9d43-4c4c-8595-ba3dc726aff0}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d50e8596-33f2-46ad-bf99-17bae93dbbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec198b38-f31c-4d7e-8e64-6a4f1b441ee0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538904, -7.604428355389, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538904, -7.604428355389, 0,  !- X,Y,Z Vertex 2 {m}
  0.671549411618351, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618351, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb7be280-afab-4023-89c4-a2f611233f57}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d50e8596-33f2-46ad-bf99-17bae93dbbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc8fbab2-42a5-4e5c-aadf-4dafe7867e6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.96847181951499e-14, 1.72308353134312e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.96847181951499e-14, 1.72308353134312e-15, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538904, -7.604428355389, 0,  !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.604428355389, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ded92ffd-db5d-479d-b9ce-05817d2079f4}, !- Handle
  Surface 354,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d50e8596-33f2-46ad-bf99-17bae93dbbc2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618351, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.2759777670074, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 1.77635683940025e-15, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.604428355389, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5f843619-6900-4f13-a30e-b13a73ba5609}, !- Handle
  Roof 20,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.4921585952129,                      !- X Origin {m}
  16.8877302398239,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5073bba9-7271-4ccd-8ccd-13c03c924471}; !- Thermal Zone Name

OS:Surface,
  {78f2bced-5246-4a86-b52b-a5e7cfb74106}, !- Handle
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5f843619-6900-4f13-a30e-b13a73ba5609}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.2759777670073, -8.27597776700735, 0,  !- X,Y,Z Vertex 2 {m}
  0.671549411618308, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.604428355389, -7.60442835538905, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8e77862-789c-4e96-8977-3f011b0f5fec}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f843619-6900-4f13-a30e-b13a73ba5609}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f470864-0687-49f5-a321-0639da4a7cac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2759777670073, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.2759777670073, -8.27597776700735, 0,  !- X,Y,Z Vertex 2 {m}
  7.49433761309222e-15, 3.94687607222967e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.49433761309222e-15, 3.94687607222967e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c68cbd11-c474-4cca-9756-af04362df443}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f843619-6900-4f13-a30e-b13a73ba5609}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5da34d3b-d6af-4b9b-b56c-8ffe08aaaaf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618308, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618308, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.2759777670073, -8.27597776700735, 0,  !- X,Y,Z Vertex 3 {m}
  8.2759777670073, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62f4401e-a8cc-4345-9e8e-b52645144225}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f843619-6900-4f13-a30e-b13a73ba5609}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2afe505b-0338-4352-adcb-8e5019a2dc9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.604428355389, -7.60442835538905, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.604428355389, -7.60442835538905, 0,  !- X,Y,Z Vertex 2 {m}
  0.671549411618309, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618309, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b168012-1297-418d-a77a-44588967e03e}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f843619-6900-4f13-a30e-b13a73ba5609}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.26811664701779e-15, 3.89171611773887e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.26811664701779e-15, 3.89171611773887e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.604428355389, -7.60442835538905, 0,  !- X,Y,Z Vertex 3 {m}
  -7.604428355389, -7.60442835538905, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2459f26-f661-4271-87f3-880294660558}, !- Handle
  Surface 360,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f843619-6900-4f13-a30e-b13a73ba5609}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618308, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.2759777670073, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 3.90798504668055e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.604428355389, -7.60442835538905, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d97887ef-47ba-4e52-9495-321c59838ee8}, !- Handle
  Roof 21,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2161808282056,                      !- X Origin {m}
  8.61175247281651,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8a42bb29-f0cf-4dc1-b07f-ea5eb30841c7}; !- Thermal Zone Name

OS:Surface,
  {316f6754-f22f-429a-81dc-78bbd8c93a19}, !- Handle
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d97887ef-47ba-4e52-9495-321c59838ee8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618352, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, -7.60442835538905, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba17e4b-9742-48f6-889e-7901e797d109}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d97887ef-47ba-4e52-9495-321c59838ee8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2aa1ea8-e388-4e50-acbd-e829ec5dd465}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  -5.02906253638145e-14, 1.22372297879271e-15, 0, !- X,Y,Z Vertex 3 {m}
  -5.02906253638145e-14, 1.22372297879271e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d08cf601-668b-4ba5-ae0b-99cae66fa0a2}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d97887ef-47ba-4e52-9495-321c59838ee8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bcae85b-1cce-41a2-b6bc-100ab3bc4494}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618351, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618351, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700735, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2eb9fa1-70b2-4f2a-96de-49e395b60013}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d97887ef-47ba-4e52-9495-321c59838ee8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de0f8e03-4fbd-4d48-827f-e90230ce4068}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538905, -7.60442835538905, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538905, -7.60442835538905, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618352, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618352, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5da34d3b-d6af-4b9b-b56c-8ffe08aaaaf1}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d97887ef-47ba-4e52-9495-321c59838ee8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c68cbd11-c474-4cca-9756-af04362df443}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.93237624853837e-14, 1.36212782157693e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.93237624853837e-14, 1.36212782157693e-15, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538905, -7.60442835538905, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, -7.60442835538905, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ea0bb1e-32f3-4591-b856-3391d9427a92}, !- Handle
  Surface 366,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d97887ef-47ba-4e52-9495-321c59838ee8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618352, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 1.77635683940025e-15, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, -7.60442835538905, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {229c7c7b-543b-4dda-81f4-c7da13115a86}, !- Handle
  Roof 22,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.9402030611982,                       !- X Origin {m}
  0.335774705809158,                      !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {07573698-4d9e-4490-a76b-4e540c119579}; !- Thermal Zone Name

OS:Surface,
  {835c8b78-f51e-4845-aab7-5422f029cd42}, !- Handle
  Surface 367,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {229c7c7b-543b-4dda-81f4-c7da13115a86}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700736, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618311, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.604428355389, -7.60442835538905, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51911ef6-90e0-4e82-ba50-80e69615885c}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {229c7c7b-543b-4dda-81f4-c7da13115a86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19916f7c-8f4a-41d7-94bc-b6c4ebe8b8d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.27597776700736, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700736, 0, !- X,Y,Z Vertex 2 {m}
  8.38234544774796e-16, 3.94145334924734e-16, 0, !- X,Y,Z Vertex 3 {m}
  8.38234544774796e-16, 3.94145334924734e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0975ec6a-1d2d-4a17-9831-b49f85be5bc5}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {229c7c7b-543b-4dda-81f4-c7da13115a86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53ad8115-f09a-4edd-afec-2d43e1585d64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618311, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618311, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700736, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.27597776700736, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11849d70-ff18-4376-80c0-40d334491d40}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {229c7c7b-543b-4dda-81f4-c7da13115a86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82b2525f-abd1-4197-bdcf-027dd581f358}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.604428355389, -7.60442835538905, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.604428355389, -7.60442835538905, 0,  !- X,Y,Z Vertex 2 {m}
  0.671549411618312, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618312, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bcae85b-1cce-41a2-b6bc-100ab3bc4494}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {229c7c7b-543b-4dda-81f4-c7da13115a86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d08cf601-668b-4ba5-ae0b-99cae66fa0a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.10899584691455e-16, 9.2136804485873e-16, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.10899584691455e-16, 9.2136804485873e-16, 0, !- X,Y,Z Vertex 2 {m}
  -7.604428355389, -7.60442835538905, 0,  !- X,Y,Z Vertex 3 {m}
  -7.604428355389, -7.60442835538905, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {013b80c8-29bb-4c2a-8a80-aed9f35a2b7c}, !- Handle
  Surface 372,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {229c7c7b-543b-4dda-81f4-c7da13115a86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618311, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700736, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.44089209850063e-16, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.604428355389, -7.60442835538905, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cb48dc12-8afb-4af3-a2bb-c0c521fc83c6}, !- Handle
  Roof 23,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.335774705809154,                      !- X Origin {m}
  -7.9402030611982,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5bda8320-8c80-41bf-9f93-a04c790103a4}; !- Thermal Zone Name

OS:Surface,
  {ee4f931e-d220-46b3-8460-f1ac44970e31}, !- Handle
  Surface 373,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cb48dc12-8afb-4af3-a2bb-c0c521fc83c6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.55111512312578e-17, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700736, -8.2759777670073, 0,  !- X,Y,Z Vertex 2 {m}
  0.671549411618316, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.604428355389, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4ffa15d-3a2c-43e6-9c88-f766db35d40f}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb48dc12-8afb-4af3-a2bb-c0c521fc83c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76ddff8b-ee70-407d-9b06-1b8f36206c96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700736, -8.2759777670073, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700736, -8.2759777670073, 0,  !- X,Y,Z Vertex 2 {m}
  -2.2689332656724e-16, -2.83591743443636e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.2689332656724e-16, -2.83591743443636e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {408be27b-187f-42df-a77e-c37eedb43c59}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb48dc12-8afb-4af3-a2bb-c0c521fc83c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {802c2c98-2a95-438d-b7fd-1a51399cdc1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618316, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618316, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700736, -8.2759777670073, 0,  !- X,Y,Z Vertex 3 {m}
  8.27597776700736, -8.2759777670073, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61d2eeee-5ab0-4f90-8abd-44be31c97334}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb48dc12-8afb-4af3-a2bb-c0c521fc83c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3588e0ab-3107-4b3b-83ed-18972b90da32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538904, -7.604428355389, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538904, -7.604428355389, 0,  !- X,Y,Z Vertex 2 {m}
  0.671549411618316, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618316, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53ad8115-f09a-4edd-afec-2d43e1585d64}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb48dc12-8afb-4af3-a2bb-c0c521fc83c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0975ec6a-1d2d-4a17-9831-b49f85be5bc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.39086284831284e-16, -2.38096012550035e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.39086284831284e-16, -2.38096012550035e-15, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538904, -7.604428355389, 0,  !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.604428355389, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea5b118e-b991-483c-8e31-8574e58c1741}, !- Handle
  Surface 378,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb48dc12-8afb-4af3-a2bb-c0c521fc83c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618316, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700736, -8.2759777670073, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -5.55111512312578e-17, -2.66453525910038e-15, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.604428355389, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {998d7164-6953-48ed-8eae-e6298fdb9d42}, !- Handle
  Roof 24,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.61175247281651,                       !- X Origin {m}
  -16.2161808282055,                      !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {06861210-ac81-42d1-8dd4-473f274ab3a5}; !- Thermal Zone Name

OS:Surface,
  {65ce5b93-409b-42be-92b0-0728e5f79b02}, !- Handle
  Surface 379,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {998d7164-6953-48ed-8eae-e6298fdb9d42}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618315, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538905, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec198b38-f31c-4d7e-8e64-6a4f1b441ee0}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {998d7164-6953-48ed-8eae-e6298fdb9d42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86f6e014-9d43-4c4c-8595-ba3dc726aff0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  4.65960727029388e-15, 4.55158145764996e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.65960727029388e-15, 4.55158145764996e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e42acc3a-c452-4564-9fef-a6dafbfeb18e}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {998d7164-6953-48ed-8eae-e6298fdb9d42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618314, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618314, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700735, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99bf652c-6489-4f57-8398-fe6ced9b5996}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {998d7164-6953-48ed-8eae-e6298fdb9d42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5131fb4-80cd-4c5c-b493-c16202451e7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538904, -7.60442835538905, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538904, -7.60442835538905, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618315, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618315, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {802c2c98-2a95-438d-b7fd-1a51399cdc1f}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {998d7164-6953-48ed-8eae-e6298fdb9d42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {408be27b-187f-42df-a77e-c37eedb43c59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.41319213981335e-15, 4.61011562027939e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  5.41319213981335e-15, 4.61011562027939e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538904, -7.60442835538905, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538905, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7396775a-d4c9-4140-84d1-452b9331a658}, !- Handle
  Surface 384,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {998d7164-6953-48ed-8eae-e6298fdb9d42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618315, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 4.61852778244065e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538904, -7.60442835538905, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a4bf82f0-b4de-42c3-be3b-1794aae117d5}, !- Handle
  Roof 25,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -32.0965869506019,                      !- X Origin {m}
  9.28330188443481,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b8147ffc-c9aa-491f-85fc-29d6f1898b3e}; !- Thermal Zone Name

OS:Surface,
  {21201e08-a55d-4acc-8ad4-f848419cfe9a}, !- Handle
  Surface 385,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a4bf82f0-b4de-42c3-be3b-1794aae117d5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618347, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, -7.60442835538904, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2afe505b-0338-4352-adcb-8e5019a2dc9a}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4bf82f0-b4de-42c3-be3b-1794aae117d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62f4401e-a8cc-4345-9e8e-b52645144225}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  4.26399531489606e-14, -3.54532467544595e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.26399531489606e-14, -3.54532467544595e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4694bb48-a3ad-4a37-ba25-b37063fad753}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4bf82f0-b4de-42c3-be3b-1794aae117d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {738571fd-845f-40c2-afb0-1892c94952b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618348, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618348, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700735, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fc779f2-6d73-47a8-9a58-f6e978b88b37}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4bf82f0-b4de-42c3-be3b-1794aae117d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45684c5c-110f-488e-9b73-115bc2cfc020}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538905, -7.60442835538904, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538905, -7.60442835538904, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618348, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618348, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f330431-a49e-400f-ae90-e186848640d6}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4bf82f0-b4de-42c3-be3b-1794aae117d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.28719616506961e-14, -3.79211118389056e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.28719616506961e-14, -3.79211118389056e-15, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538905, -7.60442835538904, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, -7.60442835538904, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25938daf-b5c9-4bf9-8cb4-594026bc46f9}, !- Handle
  Surface 390,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a4bf82f0-b4de-42c3-be3b-1794aae117d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618347, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.5527136788005e-15, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, -7.60442835538904, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {811fb3fc-917e-4235-b58a-ab9c2278d484}, !- Handle
  Roof 26,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.8206091835946,                      !- X Origin {m}
  1.00732411742746,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3629e44d-f75a-43a7-9e32-06e1df06467c}; !- Thermal Zone Name

OS:Surface,
  {9d71a823-b3bc-498f-84c7-522f702d48d5}, !- Handle
  Surface 391,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {811fb3fc-917e-4235-b58a-ab9c2278d484}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.99840144432528e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  0.67154941161829, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538901, -7.60442835538904, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de0f8e03-4fbd-4d48-827f-e90230ce4068}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {811fb3fc-917e-4235-b58a-ab9c2278d484}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2eb9fa1-70b2-4f2a-96de-49e395b60013}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  -6.81773849285908e-15, -1.71071257958336e-15, 0, !- X,Y,Z Vertex 3 {m}
  -6.81773849285908e-15, -1.71071257958336e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c64abf94-73d4-444f-8598-d492f7ffc103}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {811fb3fc-917e-4235-b58a-ab9c2278d484}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {110bf639-b35f-4813-b866-7e6e0c014768}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618291, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618291, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700735, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {211001a3-d5d3-40ad-8483-2289c0fb7346}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {811fb3fc-917e-4235-b58a-ab9c2278d484}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90ca2cd6-6264-4403-90d1-805fb2f4617f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538901, -7.60442835538904, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538901, -7.60442835538904, 0, !- X,Y,Z Vertex 2 {m}
  0.67154941161829, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.67154941161829, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {738571fd-845f-40c2-afb0-1892c94952b6}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {811fb3fc-917e-4235-b58a-ab9c2278d484}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4694bb48-a3ad-4a37-ba25-b37063fad753}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.0295003265989e-15, -2.07432847532738e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.0295003265989e-15, -2.07432847532738e-15, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538901, -7.60442835538904, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538901, -7.60442835538904, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b8c0f31-913f-4e0a-9fb0-4689893c24ce}, !- Handle
  Surface 396,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {811fb3fc-917e-4235-b58a-ab9c2278d484}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.67154941161829, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -1.99840144432528e-15, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538901, -7.60442835538904, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f7a25237-dd97-4d11-b325-5f663e80e04d}, !- Handle
  Roof 27,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5446314165872,                      !- X Origin {m}
  -7.26865364957989,                      !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9c9d6c44-86d1-44dd-a7b9-00ec2fe55016}; !- Thermal Zone Name

OS:Surface,
  {ed83d2a4-bac2-45b4-90ad-3dccb473338d}, !- Handle
  Surface 397,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f7a25237-dd97-4d11-b325-5f663e80e04d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.08562073062058e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700731, 0, !- X,Y,Z Vertex 2 {m}
  0.67154941161834, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538906, -7.60442835538901, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82b2525f-abd1-4197-bdcf-027dd581f358}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7a25237-dd97-4d11-b325-5f663e80e04d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11849d70-ff18-4376-80c0-40d334491d40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.27597776700731, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700731, 0, !- X,Y,Z Vertex 2 {m}
  4.10356970395601e-14, -7.08688686345841e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.10356970395601e-14, -7.08688686345841e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33cd24ee-3def-44fe-8edc-1ace68580f9d}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7a25237-dd97-4d11-b325-5f663e80e04d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c01d3de-90dd-445a-8ca1-879be816f4bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.67154941161834, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.67154941161834, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700731, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.27597776700731, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f380587-72e0-43db-b7a0-938be33892c6}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7a25237-dd97-4d11-b325-5f663e80e04d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd088afb-248f-46cd-869c-57b9b5dde972}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538906, -7.60442835538901, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538906, -7.60442835538901, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618339, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618339, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {110bf639-b35f-4813-b866-7e6e0c014768}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7a25237-dd97-4d11-b325-5f663e80e04d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c64abf94-73d4-444f-8598-d492f7ffc103}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.11684555401946e-14, -1.20042665368895e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.11684555401946e-14, -1.20042665368895e-15, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538906, -7.60442835538901, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538906, -7.60442835538901, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc221910-364f-4ef1-b16d-d23d22d7068d}, !- Handle
  Surface 402,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7a25237-dd97-4d11-b325-5f663e80e04d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.67154941161834, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700731, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  4.08562073062058e-14, -8.88178419700125e-16, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538906, -7.60442835538901, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5ab2b1ab-3608-469e-9350-d054f289e9e7}, !- Handle
  Roof 28,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.26865364957989,                      !- X Origin {m}
  -15.5446314165872,                      !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {dd37c5f6-e9ff-4f27-a965-a8231dca30c6}; !- Thermal Zone Name

OS:Surface,
  {3d121b73-b31a-4166-9db0-bd97fc116449}, !- Handle
  Surface 403,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ab2b1ab-3608-469e-9350-d054f289e9e7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618305, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538901, -7.60442835538906, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3588e0ab-3107-4b3b-83ed-18972b90da32}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ab2b1ab-3608-469e-9350-d054f289e9e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61d2eeee-5ab0-4f90-8abd-44be31c97334}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  -4.56042786594856e-15, 4.42893852175584e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.56042786594856e-15, 4.42893852175584e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {240c9538-c2c1-4be1-8e03-13393cb23ae4}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ab2b1ab-3608-469e-9350-d054f289e9e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6f3a6b1-9f0f-477c-b460-51412b097407}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618306, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618306, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700735, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82074622-de59-4485-b69f-06f2d3dc9c83}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ab2b1ab-3608-469e-9350-d054f289e9e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb581dc8-b123-4e79-a923-472957166478}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538901, -7.60442835538906, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538901, -7.60442835538906, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618303, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618303, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c01d3de-90dd-445a-8ca1-879be816f4bb}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ab2b1ab-3608-469e-9350-d054f289e9e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33cd24ee-3def-44fe-8edc-1ace68580f9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.26323741469257e-15, 4.42312663011982e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.26323741469257e-15, 4.42312663011982e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538901, -7.60442835538906, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538901, -7.60442835538906, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59c764be-7b17-4264-b566-f2ae01ce2e30}, !- Handle
  Surface 408,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ab2b1ab-3608-469e-9350-d054f289e9e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618305, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.44089209850063e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538901, -7.60442835538906, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8caa6525-28ef-41bd-82b9-9a9195e89eb2}, !- Handle
  Roof 29,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.00732411742747,                       !- X Origin {m}
  -23.8206091835946,                      !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f55c5dc9-40c5-4870-836f-459a001fd820}; !- Thermal Zone Name

OS:Surface,
  {306317a8-73b1-4c0a-8902-0c52b2f30f21}, !- Handle
  Surface 409,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8caa6525-28ef-41bd-82b9-9a9195e89eb2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700731, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618304, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, -7.60442835538901, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5131fb4-80cd-4c5c-b493-c16202451e7b}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8caa6525-28ef-41bd-82b9-9a9195e89eb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99bf652c-6489-4f57-8398-fe6ced9b5996}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.27597776700731, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700731, 0, !- X,Y,Z Vertex 2 {m}
  4.28554561826766e-15, -7.26077383783397e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.28554561826766e-15, -7.26077383783397e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ee8376b-e4cb-448d-b455-c0577ce64dac}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8caa6525-28ef-41bd-82b9-9a9195e89eb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618304, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618304, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700731, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.27597776700731, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {520c973d-8117-4cfd-bc53-13043fc872c2}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8caa6525-28ef-41bd-82b9-9a9195e89eb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a8c674e-8454-41cd-9e12-79e9012c8ad6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538905, -7.60442835538901, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538905, -7.60442835538901, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618304, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618304, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6f3a6b1-9f0f-477c-b460-51412b097407}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8caa6525-28ef-41bd-82b9-9a9195e89eb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {240c9538-c2c1-4be1-8e03-13393cb23ae4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5381196623734e-15, -7.20265492147377e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.5381196623734e-15, -7.20265492147377e-15, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538905, -7.60442835538901, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, -7.60442835538901, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {373a6214-ecd7-4a66-9ea3-f723252fb59e}, !- Handle
  Surface 414,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8caa6525-28ef-41bd-82b9-9a9195e89eb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618304, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700731, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, -7.105427357601e-15, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, -7.60442835538901, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {17029cf9-4914-475c-93af-599cc6b9d1ac}, !- Handle
  Roof 30,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -39.701015305991,                       !- X Origin {m}
  1.67887352904577,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5a789f9f-107f-4db1-9b8f-3ec3129dae60}; !- Thermal Zone Name

OS:Surface,
  {7423c319-8abe-4bfd-95f6-1019d3b77a9a}, !- Handle
  Surface 415,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {17029cf9-4914-475c-93af-599cc6b9d1ac}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618294, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538901, -7.60442835538904, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45684c5c-110f-488e-9b73-115bc2cfc020}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17029cf9-4914-475c-93af-599cc6b9d1ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fc779f2-6d73-47a8-9a58-f6e978b88b37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  -6.54575001300872e-15, -3.21508093913325e-15, 0, !- X,Y,Z Vertex 3 {m}
  -6.54575001300872e-15, -3.21508093913325e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e00a180-75db-4839-be62-7d4be1f68bd3}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17029cf9-4914-475c-93af-599cc6b9d1ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97adbcb0-63a7-476f-81d6-7c74cde2619c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618294, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618294, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700735, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b03d34a-2083-4080-b03d-f73676abfbad}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17029cf9-4914-475c-93af-599cc6b9d1ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538901, -7.60442835538904, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538901, -7.60442835538904, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618294, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618294, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d293266-1968-4848-a565-05ffe0267053}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17029cf9-4914-475c-93af-599cc6b9d1ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.5567230365329e-15, -3.32346260479363e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.5567230365329e-15, -3.32346260479363e-15, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538901, -7.60442835538904, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538901, -7.60442835538904, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e13fffc3-955b-43ff-a905-d1c317c97564}, !- Handle
  Surface 420,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {17029cf9-4914-475c-93af-599cc6b9d1ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618294, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -3.77475828372553e-15, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538901, -7.60442835538904, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {421e8020-f4b5-4b93-bf4c-2f2142c50730}, !- Handle
  Roof 31,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -31.4250375389836,                      !- X Origin {m}
  -6.59710423796158,                      !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cc641c9d-fd12-489e-a879-00ac909e9136}; !- Thermal Zone Name

OS:Surface,
  {7250d936-1586-474a-9c9e-4f952ee10a6f}, !- Handle
  Surface 421,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {421e8020-f4b5-4b93-bf4c-2f2142c50730}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700734, -8.27597776700732, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618336, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538906, -7.60442835538902, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90ca2cd6-6264-4403-90d1-805fb2f4617f}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {421e8020-f4b5-4b93-bf4c-2f2142c50730}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {211001a3-d5d3-40ad-8483-2289c0fb7346}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700734, -8.27597776700732, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700734, -8.27597776700732, 0, !- X,Y,Z Vertex 2 {m}
  3.91433359492921e-14, -2.60104977661377e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.91433359492921e-14, -2.60104977661377e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99d7edab-9c9b-4b29-898a-b0ae46e3147b}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {421e8020-f4b5-4b93-bf4c-2f2142c50730}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f214547a-d30f-4166-976e-06bf89e14b4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618337, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618337, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700734, -8.27597776700732, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700734, -8.27597776700732, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {028428d8-a59a-4277-b03f-0a8ccc961fdb}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {421e8020-f4b5-4b93-bf4c-2f2142c50730}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538906, -7.60442835538902, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538906, -7.60442835538902, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618336, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618336, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97adbcb0-63a7-476f-81d6-7c74cde2619c}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {421e8020-f4b5-4b93-bf4c-2f2142c50730}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e00a180-75db-4839-be62-7d4be1f68bd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8881630240627e-14, -2.46631503292192e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  3.8881630240627e-14, -2.46631503292192e-15, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538906, -7.60442835538902, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538906, -7.60442835538902, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {453c7b94-094c-49ac-80fa-a58a3e18c164}, !- Handle
  Surface 426,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {421e8020-f4b5-4b93-bf4c-2f2142c50730}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618336, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700734, -8.27597776700732, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, -2.66453525910038e-15, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538906, -7.60442835538902, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7b28a427-154b-414f-9436-5b326922d98e}, !- Handle
  Roof 32,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1490597719763,                      !- X Origin {m}
  -14.8730820049689,                      !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {36822184-7c96-44f1-8d20-8989a2849da1}; !- Thermal Zone Name

OS:Surface,
  {d22983ba-2af6-4271-9703-23a7a204df3d}, !- Handle
  Surface 427,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7b28a427-154b-414f-9436-5b326922d98e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700737, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618287, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538901, -7.60442835538907, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd088afb-248f-46cd-869c-57b9b5dde972}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b28a427-154b-414f-9436-5b326922d98e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f380587-72e0-43db-b7a0-938be33892c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700737, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700737, 0, !- X,Y,Z Vertex 2 {m}
  -1.46054357154279e-14, 2.80271284301781e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.46054357154279e-14, 2.80271284301781e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e172e3cd-1f78-480c-b816-dc8b31df1cec}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b28a427-154b-414f-9436-5b326922d98e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7671f7f0-a9e5-4412-96c6-3af0956fe437}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618287, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618287, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700737, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700737, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {866c1a16-4c21-48d0-a7a6-e82e385058fe}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b28a427-154b-414f-9436-5b326922d98e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538901, -7.60442835538907, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538901, -7.60442835538907, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618287, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618287, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f214547a-d30f-4166-976e-06bf89e14b4c}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b28a427-154b-414f-9436-5b326922d98e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99d7edab-9c9b-4b29-898a-b0ae46e3147b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.42594915942238e-14, 2.84703463094258e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.42594915942238e-14, 2.84703463094258e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538901, -7.60442835538907, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538901, -7.60442835538907, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ce2cc3b-1b30-43f3-bd5c-58d748926644}, !- Handle
  Surface 432,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b28a427-154b-414f-9436-5b326922d98e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618287, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700737, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538901, -7.60442835538907, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {39c63378-422b-489f-8571-7e35c5d948ed}, !- Handle
  Roof 33,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.8730820049689,                      !- X Origin {m}
  -23.1490597719763,                      !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5aaffa74-cb87-468c-8ddc-71a305155e4e}; !- Thermal Zone Name

OS:Surface,
  {f82bfa4e-7a6c-432b-993f-22409c7e125a}, !- Handle
  Surface 433,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {39c63378-422b-489f-8571-7e35c5d948ed}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700732, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618333, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538907, -7.60442835538902, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb581dc8-b123-4e79-a923-472957166478}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39c63378-422b-489f-8571-7e35c5d948ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82074622-de59-4485-b69f-06f2d3dc9c83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.27597776700732, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700732, 0, !- X,Y,Z Vertex 2 {m}
  3.18350763390622e-14, -1.79029151641448e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.18350763390622e-14, -1.79029151641448e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d6afbec-ca9e-4eb7-8278-bea04ec908b4}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39c63378-422b-489f-8571-7e35c5d948ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50aae581-4824-439d-baf2-087f96f1cb83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618332, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618332, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700732, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.27597776700732, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {887a4d62-e6d9-4a00-9221-25c78ec3b480}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39c63378-422b-489f-8571-7e35c5d948ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538907, -7.60442835538902, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538907, -7.60442835538902, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618332, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618332, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7671f7f0-a9e5-4412-96c6-3af0956fe437}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39c63378-422b-489f-8571-7e35c5d948ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e172e3cd-1f78-480c-b816-dc8b31df1cec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1788391300513e-14, -1.7577536585311e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  3.1788391300513e-14, -1.7577536585311e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538907, -7.60442835538902, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538907, -7.60442835538902, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fda1ae25-673b-46f9-9208-f555327e6016}, !- Handle
  Surface 438,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {39c63378-422b-489f-8571-7e35c5d948ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618333, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700732, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -1.77635683940025e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538907, -7.60442835538902, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4d7a7ee6-e6b6-47ab-9f00-66075feef299}, !- Handle
  Roof 34,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.59710423796158,                      !- X Origin {m}
  -31.4250375389836,                      !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {fe5c7f72-6da5-4392-a246-aadb98980b13}; !- Thermal Zone Name

OS:Surface,
  {eaf32d0f-85e2-4310-8df5-499d7f1f90e7}, !- Handle
  Surface 439,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d7a7ee6-e6b6-47ab-9f00-66075feef299}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700737, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618321, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538902, -7.60442835538907, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a8c674e-8454-41cd-9e12-79e9012c8ad6}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d7a7ee6-e6b6-47ab-9f00-66075feef299}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {520c973d-8117-4cfd-bc53-13043fc872c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.27597776700737, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700737, 0, !- X,Y,Z Vertex 2 {m}
  7.17112005399898e-16, 3.18033566949043e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.17112005399898e-16, 3.18033566949043e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a93ab5f-bfc6-434d-a06a-aa631ae2b96e}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d7a7ee6-e6b6-47ab-9f00-66075feef299}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618321, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.671549411618321, -15.8804061223964, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700737, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.27597776700737, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcdd442f-3114-469f-9ab8-96638896932b}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d7a7ee6-e6b6-47ab-9f00-66075feef299}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538902, -7.60442835538907, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538902, -7.60442835538907, 0, !- X,Y,Z Vertex 2 {m}
  0.671549411618321, -15.8804061223964, 0, !- X,Y,Z Vertex 3 {m}
  0.671549411618321, -15.8804061223964, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50aae581-4824-439d-baf2-087f96f1cb83}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d7a7ee6-e6b6-47ab-9f00-66075feef299}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d6afbec-ca9e-4eb7-8278-bea04ec908b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32022124066316e-16, 3.23305794048383e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  5.32022124066316e-16, 3.23305794048383e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538902, -7.60442835538907, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538902, -7.60442835538907, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5453e631-fed8-4c3c-951b-336e8ed46a59}, !- Handle
  Surface 444,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d7a7ee6-e6b6-47ab-9f00-66075feef299}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671549411618321, -15.8804061223964, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700737, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.19744231092045e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60442835538902, -7.60442835538907, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {794cc85f-b207-4ca0-bed5-dd139777f0ea}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e2e4ab0-47fc-4f0e-963a-cdf31f632621}, !- Zone Air Inlet Port List
  {30949c53-d5b7-4611-a1fe-87c22648245f}, !- Zone Air Exhaust Port List
  {4331a6aa-77a7-42e3-84b8-7f0516ef07f7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a7a191d9-76e1-43f4-ba0e-f8e107e7bfb3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e6c0b56-dbfa-4aae-8ba3-8bcab9f56f75}, !- Handle
  Node 10,                                !- Name
  {4331a6aa-77a7-42e3-84b8-7f0516ef07f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4331a6aa-77a7-42e3-84b8-7f0516ef07f7}, !- Handle
  {ccf837c9-6088-476b-b2c6-7d6a9fc0a0ce}, !- Name
  {794cc85f-b207-4ca0-bed5-dd139777f0ea}, !- Source Object
  11,                                     !- Outlet Port
  {3e6c0b56-dbfa-4aae-8ba3-8bcab9f56f75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e2e4ab0-47fc-4f0e-963a-cdf31f632621}, !- Handle
  Port List 19,                           !- Name
  {794cc85f-b207-4ca0-bed5-dd139777f0ea}; !- HVAC Component

OS:PortList,
  {30949c53-d5b7-4611-a1fe-87c22648245f}, !- Handle
  Port List 20,                           !- Name
  {794cc85f-b207-4ca0-bed5-dd139777f0ea}; !- HVAC Component

OS:Sizing:Zone,
  {57475acd-1f55-4a3e-8fc8-7bed96dce2fa}, !- Handle
  {794cc85f-b207-4ca0-bed5-dd139777f0ea}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4b8e0f0c-c317-4d5e-9524-909a4a966d52}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {794cc85f-b207-4ca0-bed5-dd139777f0ea}; !- Thermal Zone

OS:ThermalZone,
  {d11578a9-644e-42b7-bcb1-258aad982849}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {025c808a-be2e-4784-bd04-afddf8d35d1d}, !- Zone Air Inlet Port List
  {321d1bb0-9ad2-43b8-97c7-4996017dee8c}, !- Zone Air Exhaust Port List
  {5ca0e00e-11dd-45e6-ad2d-45965bec2eb0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {858eb2ed-e193-4b92-9d2e-a72b3ac2923c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ee1ef99-bd9d-4e06-9ef1-4ae0b9367612}, !- Handle
  Node 11,                                !- Name
  {5ca0e00e-11dd-45e6-ad2d-45965bec2eb0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ca0e00e-11dd-45e6-ad2d-45965bec2eb0}, !- Handle
  {cafdf118-ee59-43a2-a600-434376f94634}, !- Name
  {d11578a9-644e-42b7-bcb1-258aad982849}, !- Source Object
  11,                                     !- Outlet Port
  {0ee1ef99-bd9d-4e06-9ef1-4ae0b9367612}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {025c808a-be2e-4784-bd04-afddf8d35d1d}, !- Handle
  Port List 21,                           !- Name
  {d11578a9-644e-42b7-bcb1-258aad982849}; !- HVAC Component

OS:PortList,
  {321d1bb0-9ad2-43b8-97c7-4996017dee8c}, !- Handle
  Port List 22,                           !- Name
  {d11578a9-644e-42b7-bcb1-258aad982849}; !- HVAC Component

OS:Sizing:Zone,
  {1783b812-049a-4aa4-86ab-8bfa8fbf715c}, !- Handle
  {d11578a9-644e-42b7-bcb1-258aad982849}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {64097acf-8679-4902-8d0d-f1338e052167}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {d11578a9-644e-42b7-bcb1-258aad982849}; !- Thermal Zone

OS:ThermalZone,
  {5a789f9f-107f-4db1-9b8f-3ec3129dae60}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d601485c-ecab-412d-9121-a32a9b1e9fe3}, !- Zone Air Inlet Port List
  {728d7141-8118-47a6-ad5f-f8d0f7d7054b}, !- Zone Air Exhaust Port List
  {7ec9e145-1aa0-4fde-900f-0dab8bc5683a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c9a64095-431f-43ec-9942-4e2532d4c055}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60791ce8-0431-44cb-9c60-4bce023c006a}, !- Handle
  Node 12,                                !- Name
  {7ec9e145-1aa0-4fde-900f-0dab8bc5683a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ec9e145-1aa0-4fde-900f-0dab8bc5683a}, !- Handle
  {91e7c2de-3e21-4e0b-8ef1-69f231659ded}, !- Name
  {5a789f9f-107f-4db1-9b8f-3ec3129dae60}, !- Source Object
  11,                                     !- Outlet Port
  {60791ce8-0431-44cb-9c60-4bce023c006a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d601485c-ecab-412d-9121-a32a9b1e9fe3}, !- Handle
  Port List 23,                           !- Name
  {5a789f9f-107f-4db1-9b8f-3ec3129dae60}; !- HVAC Component

OS:PortList,
  {728d7141-8118-47a6-ad5f-f8d0f7d7054b}, !- Handle
  Port List 24,                           !- Name
  {5a789f9f-107f-4db1-9b8f-3ec3129dae60}; !- HVAC Component

OS:Sizing:Zone,
  {6ffc60a4-a408-4137-a4ed-81abedbb8eb6}, !- Handle
  {5a789f9f-107f-4db1-9b8f-3ec3129dae60}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {00c25e9f-cfdb-4120-8024-bca4f12ccdd6}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {5a789f9f-107f-4db1-9b8f-3ec3129dae60}; !- Thermal Zone

OS:ThermalZone,
  {525bf6d3-313a-47c3-b98f-472dfe7cac6b}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5bf5274-27ec-4470-9411-62d2f9e53949}, !- Zone Air Inlet Port List
  {18c800dc-953c-4fb8-a321-f78a7ccb11db}, !- Zone Air Exhaust Port List
  {9f8d20b0-5289-450e-a9a1-420764e69c55}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cce6ba34-709a-437c-9bb0-acbb720c3ec1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {932af9f6-0943-4224-b290-ec51e9b02009}, !- Handle
  Node 13,                                !- Name
  {9f8d20b0-5289-450e-a9a1-420764e69c55}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f8d20b0-5289-450e-a9a1-420764e69c55}, !- Handle
  {8c4159e8-6231-44fd-a85d-346cb48f87db}, !- Name
  {525bf6d3-313a-47c3-b98f-472dfe7cac6b}, !- Source Object
  11,                                     !- Outlet Port
  {932af9f6-0943-4224-b290-ec51e9b02009}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5bf5274-27ec-4470-9411-62d2f9e53949}, !- Handle
  Port List 25,                           !- Name
  {525bf6d3-313a-47c3-b98f-472dfe7cac6b}; !- HVAC Component

OS:PortList,
  {18c800dc-953c-4fb8-a321-f78a7ccb11db}, !- Handle
  Port List 26,                           !- Name
  {525bf6d3-313a-47c3-b98f-472dfe7cac6b}; !- HVAC Component

OS:Sizing:Zone,
  {acf35cdc-0ffe-4411-b69d-4a25fcccef6d}, !- Handle
  {525bf6d3-313a-47c3-b98f-472dfe7cac6b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5e3a0574-8afa-4386-b3a0-1e4d2a570bd4}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {525bf6d3-313a-47c3-b98f-472dfe7cac6b}; !- Thermal Zone

OS:ThermalZone,
  {07573698-4d9e-4490-a76b-4e540c119579}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd8deeda-1791-4824-8408-0bc5cc0f1083}, !- Zone Air Inlet Port List
  {2b61b25b-9b35-426d-adb1-a50a5a87b783}, !- Zone Air Exhaust Port List
  {8118600d-0f5b-4c0b-bc0d-ec4bba2cfa7e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {61797d7e-468b-4b5f-a74f-2b84990a2089}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14fb95fc-8d34-4d90-9fa8-492e8d1f5fe3}, !- Handle
  Node 14,                                !- Name
  {8118600d-0f5b-4c0b-bc0d-ec4bba2cfa7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8118600d-0f5b-4c0b-bc0d-ec4bba2cfa7e}, !- Handle
  {cd9b7acb-6e58-4ae3-8f35-f5030f1f0f6c}, !- Name
  {07573698-4d9e-4490-a76b-4e540c119579}, !- Source Object
  11,                                     !- Outlet Port
  {14fb95fc-8d34-4d90-9fa8-492e8d1f5fe3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd8deeda-1791-4824-8408-0bc5cc0f1083}, !- Handle
  Port List 27,                           !- Name
  {07573698-4d9e-4490-a76b-4e540c119579}; !- HVAC Component

OS:PortList,
  {2b61b25b-9b35-426d-adb1-a50a5a87b783}, !- Handle
  Port List 28,                           !- Name
  {07573698-4d9e-4490-a76b-4e540c119579}; !- HVAC Component

OS:Sizing:Zone,
  {278163b6-5dc4-40b5-9182-652cd7838aa2}, !- Handle
  {07573698-4d9e-4490-a76b-4e540c119579}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0a4b00a3-8c6f-45d5-9aee-e9b125498a80}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {07573698-4d9e-4490-a76b-4e540c119579}; !- Thermal Zone

OS:ThermalZone,
  {3420a744-722d-42be-aea9-95a9d6b16c41}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19f87aa7-e0ed-449d-bca5-96504ca585d8}, !- Zone Air Inlet Port List
  {129d259a-c700-403e-8363-3f27e587b11a}, !- Zone Air Exhaust Port List
  {d489f619-f0b1-4fd2-a4bf-dacd56ce8ad9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bb0f6fa2-08c6-4e93-ab25-f32f5bdf47bd}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c6e4a44-b6e5-469b-ba2a-1783d129a2dd}, !- Handle
  Node 15,                                !- Name
  {d489f619-f0b1-4fd2-a4bf-dacd56ce8ad9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d489f619-f0b1-4fd2-a4bf-dacd56ce8ad9}, !- Handle
  {4d4fb745-83ae-4641-9ad0-3b98b6cac176}, !- Name
  {3420a744-722d-42be-aea9-95a9d6b16c41}, !- Source Object
  11,                                     !- Outlet Port
  {8c6e4a44-b6e5-469b-ba2a-1783d129a2dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19f87aa7-e0ed-449d-bca5-96504ca585d8}, !- Handle
  Port List 29,                           !- Name
  {3420a744-722d-42be-aea9-95a9d6b16c41}; !- HVAC Component

OS:PortList,
  {129d259a-c700-403e-8363-3f27e587b11a}, !- Handle
  Port List 30,                           !- Name
  {3420a744-722d-42be-aea9-95a9d6b16c41}; !- HVAC Component

OS:Sizing:Zone,
  {fdd286b3-1ce3-4549-8905-9635162ad238}, !- Handle
  {3420a744-722d-42be-aea9-95a9d6b16c41}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {15790e11-b6e0-4b77-bff3-bd5eae1d8e8c}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {3420a744-722d-42be-aea9-95a9d6b16c41}; !- Thermal Zone

OS:ThermalZone,
  {5aaffa74-cb87-468c-8ddc-71a305155e4e}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dac26e41-b591-4bac-88ba-3caa87078cba}, !- Zone Air Inlet Port List
  {4fc07355-0daf-4af0-87bb-2c40f80f208a}, !- Zone Air Exhaust Port List
  {5991cf5f-28f0-419e-8056-56b05aad5fd5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f1cbebcf-8929-435b-a3c3-54565cd80afc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1ad8278-997c-48f9-9745-843f990c7cff}, !- Handle
  Node 16,                                !- Name
  {5991cf5f-28f0-419e-8056-56b05aad5fd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5991cf5f-28f0-419e-8056-56b05aad5fd5}, !- Handle
  {5380b3cb-b199-462d-9319-97f69851c9aa}, !- Name
  {5aaffa74-cb87-468c-8ddc-71a305155e4e}, !- Source Object
  11,                                     !- Outlet Port
  {a1ad8278-997c-48f9-9745-843f990c7cff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dac26e41-b591-4bac-88ba-3caa87078cba}, !- Handle
  Port List 31,                           !- Name
  {5aaffa74-cb87-468c-8ddc-71a305155e4e}; !- HVAC Component

OS:PortList,
  {4fc07355-0daf-4af0-87bb-2c40f80f208a}, !- Handle
  Port List 32,                           !- Name
  {5aaffa74-cb87-468c-8ddc-71a305155e4e}; !- HVAC Component

OS:Sizing:Zone,
  {a2d45368-7962-477b-adf3-425b7b8824f4}, !- Handle
  {5aaffa74-cb87-468c-8ddc-71a305155e4e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {77cb4717-c2a0-428f-9040-cf7d2c9e8584}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {5aaffa74-cb87-468c-8ddc-71a305155e4e}; !- Thermal Zone

OS:ThermalZone,
  {cc641c9d-fd12-489e-a879-00ac909e9136}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4293ffbe-aad5-4178-a158-469525805a25}, !- Zone Air Inlet Port List
  {e78b26bc-8e6c-4b77-9829-42008b5ed23e}, !- Zone Air Exhaust Port List
  {ae6e5c56-143f-4b5c-b6f4-11a1737f2616}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aa645dbb-d744-4968-a106-8e1c79db965d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41aa1413-1042-4d31-a072-14e4dcb7e334}, !- Handle
  Node 17,                                !- Name
  {ae6e5c56-143f-4b5c-b6f4-11a1737f2616}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae6e5c56-143f-4b5c-b6f4-11a1737f2616}, !- Handle
  {4a6a1c18-5166-48cd-8c66-f670d8655ebe}, !- Name
  {cc641c9d-fd12-489e-a879-00ac909e9136}, !- Source Object
  11,                                     !- Outlet Port
  {41aa1413-1042-4d31-a072-14e4dcb7e334}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4293ffbe-aad5-4178-a158-469525805a25}, !- Handle
  Port List 33,                           !- Name
  {cc641c9d-fd12-489e-a879-00ac909e9136}; !- HVAC Component

OS:PortList,
  {e78b26bc-8e6c-4b77-9829-42008b5ed23e}, !- Handle
  Port List 34,                           !- Name
  {cc641c9d-fd12-489e-a879-00ac909e9136}; !- HVAC Component

OS:Sizing:Zone,
  {b73987dc-686e-4a8a-8f65-9f43f2c11f1d}, !- Handle
  {cc641c9d-fd12-489e-a879-00ac909e9136}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1b58d091-6ded-4964-a6ab-0aec24fc8eff}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {cc641c9d-fd12-489e-a879-00ac909e9136}; !- Thermal Zone

OS:ThermalZone,
  {fe5c7f72-6da5-4392-a246-aadb98980b13}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee5c617c-c971-4dca-8c98-d43714411766}, !- Zone Air Inlet Port List
  {1f53cb21-c5c9-4486-bb72-2d84f64f03eb}, !- Zone Air Exhaust Port List
  {28f5b7ce-4552-4a8b-bd33-2d9b1abd5b62}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e4fdb926-5a1a-4b9b-8b2c-d4c482973b23}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {548cf3cf-cb18-4e1c-a7a6-a58b24f212a3}, !- Handle
  Node 18,                                !- Name
  {28f5b7ce-4552-4a8b-bd33-2d9b1abd5b62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28f5b7ce-4552-4a8b-bd33-2d9b1abd5b62}, !- Handle
  {5128fa64-6f54-4d7b-b133-2d4c88f4519c}, !- Name
  {fe5c7f72-6da5-4392-a246-aadb98980b13}, !- Source Object
  11,                                     !- Outlet Port
  {548cf3cf-cb18-4e1c-a7a6-a58b24f212a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee5c617c-c971-4dca-8c98-d43714411766}, !- Handle
  Port List 35,                           !- Name
  {fe5c7f72-6da5-4392-a246-aadb98980b13}; !- HVAC Component

OS:PortList,
  {1f53cb21-c5c9-4486-bb72-2d84f64f03eb}, !- Handle
  Port List 36,                           !- Name
  {fe5c7f72-6da5-4392-a246-aadb98980b13}; !- HVAC Component

OS:Sizing:Zone,
  {df079686-32a8-4ba6-9230-14190333000b}, !- Handle
  {fe5c7f72-6da5-4392-a246-aadb98980b13}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ca6e4dc4-756f-4943-bd36-5a60695da91b}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {fe5c7f72-6da5-4392-a246-aadb98980b13}; !- Thermal Zone

OS:ThermalZone,
  {f5c89ed6-fe89-40fc-a57f-44989671731e}, !- Handle
  Thermal Zone 19,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c71ab34-b096-4b4f-bea1-28040ba2a129}, !- Zone Air Inlet Port List
  {6a895781-00ab-47da-a5fe-168ec60bbd0f}, !- Zone Air Exhaust Port List
  {1585cf21-ac37-441f-8d86-093958155c5a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1a32571c-36cc-4cae-ad12-ef260e28ebb7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {faa6dc47-6645-4998-844c-d89d4b799cd3}, !- Handle
  Node 19,                                !- Name
  {1585cf21-ac37-441f-8d86-093958155c5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1585cf21-ac37-441f-8d86-093958155c5a}, !- Handle
  {d9dcb521-f13a-4895-bd6e-6d900496d61c}, !- Name
  {f5c89ed6-fe89-40fc-a57f-44989671731e}, !- Source Object
  11,                                     !- Outlet Port
  {faa6dc47-6645-4998-844c-d89d4b799cd3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c71ab34-b096-4b4f-bea1-28040ba2a129}, !- Handle
  Port List 37,                           !- Name
  {f5c89ed6-fe89-40fc-a57f-44989671731e}; !- HVAC Component

OS:PortList,
  {6a895781-00ab-47da-a5fe-168ec60bbd0f}, !- Handle
  Port List 38,                           !- Name
  {f5c89ed6-fe89-40fc-a57f-44989671731e}; !- HVAC Component

OS:Sizing:Zone,
  {24469917-8723-4bc7-8c08-8275a1427b17}, !- Handle
  {f5c89ed6-fe89-40fc-a57f-44989671731e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {230bbb5d-6e84-440d-b738-1d984bd363fa}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {f5c89ed6-fe89-40fc-a57f-44989671731e}; !- Thermal Zone

OS:ThermalZone,
  {dd37c5f6-e9ff-4f27-a965-a8231dca30c6}, !- Handle
  Thermal Zone 20,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6196085-74e7-4332-bf6b-ef0c39d62bb5}, !- Zone Air Inlet Port List
  {01e5e210-288c-43fa-b255-0ebce4f665bf}, !- Zone Air Exhaust Port List
  {b688d1d2-e85a-4313-9354-375b1243ce65}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2bd1834e-3780-4d72-bc4f-e80faf942dc5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a93fa37-7fa5-4f0e-be47-8206aae03288}, !- Handle
  Node 20,                                !- Name
  {b688d1d2-e85a-4313-9354-375b1243ce65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b688d1d2-e85a-4313-9354-375b1243ce65}, !- Handle
  {31e56c11-9f1b-4153-a290-8a568ec27f78}, !- Name
  {dd37c5f6-e9ff-4f27-a965-a8231dca30c6}, !- Source Object
  11,                                     !- Outlet Port
  {9a93fa37-7fa5-4f0e-be47-8206aae03288}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6196085-74e7-4332-bf6b-ef0c39d62bb5}, !- Handle
  Port List 39,                           !- Name
  {dd37c5f6-e9ff-4f27-a965-a8231dca30c6}; !- HVAC Component

OS:PortList,
  {01e5e210-288c-43fa-b255-0ebce4f665bf}, !- Handle
  Port List 40,                           !- Name
  {dd37c5f6-e9ff-4f27-a965-a8231dca30c6}; !- HVAC Component

OS:Sizing:Zone,
  {9696bde9-e0ca-4c58-ada4-fce3a8782c16}, !- Handle
  {dd37c5f6-e9ff-4f27-a965-a8231dca30c6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7635536d-413f-4823-842a-ffa7603fe302}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {dd37c5f6-e9ff-4f27-a965-a8231dca30c6}; !- Thermal Zone

OS:ThermalZone,
  {5073bba9-7271-4ccd-8ccd-13c03c924471}, !- Handle
  Thermal Zone 21,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {654ccd77-3f3c-46b2-b49f-cedbb1b244de}, !- Zone Air Inlet Port List
  {41b33bf7-fd4f-4746-a1ad-96ef69477c96}, !- Zone Air Exhaust Port List
  {4b13f29a-82f5-4b18-aea6-2bd31c4e133f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {38349fa4-94b7-414f-9ed8-2449158829ec}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57d5c46b-82c1-4d3a-8c1d-0fba8a6c41aa}, !- Handle
  Node 21,                                !- Name
  {4b13f29a-82f5-4b18-aea6-2bd31c4e133f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b13f29a-82f5-4b18-aea6-2bd31c4e133f}, !- Handle
  {216ce4bd-bb6f-42a7-8fd9-3888f2a545b0}, !- Name
  {5073bba9-7271-4ccd-8ccd-13c03c924471}, !- Source Object
  11,                                     !- Outlet Port
  {57d5c46b-82c1-4d3a-8c1d-0fba8a6c41aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {654ccd77-3f3c-46b2-b49f-cedbb1b244de}, !- Handle
  Port List 41,                           !- Name
  {5073bba9-7271-4ccd-8ccd-13c03c924471}; !- HVAC Component

OS:PortList,
  {41b33bf7-fd4f-4746-a1ad-96ef69477c96}, !- Handle
  Port List 42,                           !- Name
  {5073bba9-7271-4ccd-8ccd-13c03c924471}; !- HVAC Component

OS:Sizing:Zone,
  {cea5b019-21a6-4a19-8f86-47223e07a2ec}, !- Handle
  {5073bba9-7271-4ccd-8ccd-13c03c924471}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fb27d7f9-5f51-412c-9777-3c2a6ad624df}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {5073bba9-7271-4ccd-8ccd-13c03c924471}; !- Thermal Zone

OS:ThermalZone,
  {109adbfd-1be3-49eb-a317-1c3456bbd4e7}, !- Handle
  Thermal Zone 22,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38c8835f-d893-4c8b-881c-143df8b44e19}, !- Zone Air Inlet Port List
  {c983497f-5515-4a56-a385-940cf6611a30}, !- Zone Air Exhaust Port List
  {fbd2ad4f-57e2-4369-b991-eaaa2bc07491}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7432d380-c0ad-4b53-8945-8f0e368fccd4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07d2aa69-9bed-4bfd-9fcb-d121dfe2d497}, !- Handle
  Node 22,                                !- Name
  {fbd2ad4f-57e2-4369-b991-eaaa2bc07491}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbd2ad4f-57e2-4369-b991-eaaa2bc07491}, !- Handle
  {faed1f33-4c30-47c3-b4ad-d58f55fa8e86}, !- Name
  {109adbfd-1be3-49eb-a317-1c3456bbd4e7}, !- Source Object
  11,                                     !- Outlet Port
  {07d2aa69-9bed-4bfd-9fcb-d121dfe2d497}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38c8835f-d893-4c8b-881c-143df8b44e19}, !- Handle
  Port List 43,                           !- Name
  {109adbfd-1be3-49eb-a317-1c3456bbd4e7}; !- HVAC Component

OS:PortList,
  {c983497f-5515-4a56-a385-940cf6611a30}, !- Handle
  Port List 44,                           !- Name
  {109adbfd-1be3-49eb-a317-1c3456bbd4e7}; !- HVAC Component

OS:Sizing:Zone,
  {7620c107-9534-4f13-8a42-31538f6522a3}, !- Handle
  {109adbfd-1be3-49eb-a317-1c3456bbd4e7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {65f2ece8-01c6-4ff8-95e3-f7f994f12036}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {109adbfd-1be3-49eb-a317-1c3456bbd4e7}; !- Thermal Zone

OS:ThermalZone,
  {21350d5f-ab94-41f8-b2ce-1b74baeb074e}, !- Handle
  Thermal Zone 23,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c3c3284-351e-4b57-ba4a-2feff9f990b7}, !- Zone Air Inlet Port List
  {6e8486aa-101e-4b93-b855-772d8957bf4e}, !- Zone Air Exhaust Port List
  {6345e810-1c68-4d69-802e-efdf0c08ca9b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {020e5bc8-4b07-436b-93f8-9c55ab90f3e0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad897504-ae95-4e80-8035-b579c3456f0e}, !- Handle
  Node 23,                                !- Name
  {6345e810-1c68-4d69-802e-efdf0c08ca9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6345e810-1c68-4d69-802e-efdf0c08ca9b}, !- Handle
  {4be9354a-bc1f-414a-af6b-f35ef5a4d79b}, !- Name
  {21350d5f-ab94-41f8-b2ce-1b74baeb074e}, !- Source Object
  11,                                     !- Outlet Port
  {ad897504-ae95-4e80-8035-b579c3456f0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c3c3284-351e-4b57-ba4a-2feff9f990b7}, !- Handle
  Port List 45,                           !- Name
  {21350d5f-ab94-41f8-b2ce-1b74baeb074e}; !- HVAC Component

OS:PortList,
  {6e8486aa-101e-4b93-b855-772d8957bf4e}, !- Handle
  Port List 46,                           !- Name
  {21350d5f-ab94-41f8-b2ce-1b74baeb074e}; !- HVAC Component

OS:Sizing:Zone,
  {6f685400-ff5e-4ea0-a176-eb10d31608a5}, !- Handle
  {21350d5f-ab94-41f8-b2ce-1b74baeb074e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cd72c7a1-f41c-4971-9d50-ea8a649f3832}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {21350d5f-ab94-41f8-b2ce-1b74baeb074e}; !- Thermal Zone

OS:ThermalZone,
  {36822184-7c96-44f1-8d20-8989a2849da1}, !- Handle
  Thermal Zone 24,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0615ede-6980-4a11-a9e6-e089ec60cd23}, !- Zone Air Inlet Port List
  {6577b6f8-ec4b-4397-8236-0f1f8b8730ac}, !- Zone Air Exhaust Port List
  {04ba6802-2aa6-4db4-a20f-0bfe02b7ef18}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f155c9ee-147e-4fe9-9dce-57af6a644a88}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cfc4b517-c809-48c1-a8a5-04cd762de641}, !- Handle
  Node 24,                                !- Name
  {04ba6802-2aa6-4db4-a20f-0bfe02b7ef18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04ba6802-2aa6-4db4-a20f-0bfe02b7ef18}, !- Handle
  {41fb630e-68d7-4e1e-9250-48cdb53ed6d9}, !- Name
  {36822184-7c96-44f1-8d20-8989a2849da1}, !- Source Object
  11,                                     !- Outlet Port
  {cfc4b517-c809-48c1-a8a5-04cd762de641}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0615ede-6980-4a11-a9e6-e089ec60cd23}, !- Handle
  Port List 47,                           !- Name
  {36822184-7c96-44f1-8d20-8989a2849da1}; !- HVAC Component

OS:PortList,
  {6577b6f8-ec4b-4397-8236-0f1f8b8730ac}, !- Handle
  Port List 48,                           !- Name
  {36822184-7c96-44f1-8d20-8989a2849da1}; !- HVAC Component

OS:Sizing:Zone,
  {2354688e-db68-4efa-9f1b-4ba63271d0ef}, !- Handle
  {36822184-7c96-44f1-8d20-8989a2849da1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7a444fa9-0927-427e-bb8b-893d7b879686}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {36822184-7c96-44f1-8d20-8989a2849da1}; !- Thermal Zone

OS:ThermalZone,
  {3629e44d-f75a-43a7-9e32-06e1df06467c}, !- Handle
  Thermal Zone 25,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a64fbe97-f1d4-4b1c-a997-950709a79937}, !- Zone Air Inlet Port List
  {276d4e0b-b8a9-4fa8-a42f-3475502c82ca}, !- Zone Air Exhaust Port List
  {0c6dd705-4f13-4d75-8ddb-77de08a4fcca}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3112c93b-511f-48c7-8a7d-99f94319a562}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db01df9d-b661-4acf-af9d-17ddb788adc8}, !- Handle
  Node 25,                                !- Name
  {0c6dd705-4f13-4d75-8ddb-77de08a4fcca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c6dd705-4f13-4d75-8ddb-77de08a4fcca}, !- Handle
  {78064b42-0af7-4abc-b3ba-50863b445c6f}, !- Name
  {3629e44d-f75a-43a7-9e32-06e1df06467c}, !- Source Object
  11,                                     !- Outlet Port
  {db01df9d-b661-4acf-af9d-17ddb788adc8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a64fbe97-f1d4-4b1c-a997-950709a79937}, !- Handle
  Port List 49,                           !- Name
  {3629e44d-f75a-43a7-9e32-06e1df06467c}; !- HVAC Component

OS:PortList,
  {276d4e0b-b8a9-4fa8-a42f-3475502c82ca}, !- Handle
  Port List 50,                           !- Name
  {3629e44d-f75a-43a7-9e32-06e1df06467c}; !- HVAC Component

OS:Sizing:Zone,
  {8118dffd-507c-4e50-8600-840544ae480b}, !- Handle
  {3629e44d-f75a-43a7-9e32-06e1df06467c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6d1d36f8-75e3-40cb-a8ca-8fbb80f18c40}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {3629e44d-f75a-43a7-9e32-06e1df06467c}; !- Thermal Zone

OS:ThermalZone,
  {a9562730-6703-4986-a1d9-e9e0e3bc5b67}, !- Handle
  Thermal Zone 26,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4a2017b-cb96-4ced-8507-bb84b84eb5e0}, !- Zone Air Inlet Port List
  {cd6b36e5-3c78-4f2a-a518-66786c7f2a6f}, !- Zone Air Exhaust Port List
  {903fcecf-d888-458e-b303-b3cdccafad7a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3b5a34ba-8f28-4cdf-bf91-07fcb62d2210}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd58a367-93a5-4960-bafe-2134c901ecb3}, !- Handle
  Node 26,                                !- Name
  {903fcecf-d888-458e-b303-b3cdccafad7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {903fcecf-d888-458e-b303-b3cdccafad7a}, !- Handle
  {ef6a17cd-00ee-452a-8f14-dd6eab13b9bb}, !- Name
  {a9562730-6703-4986-a1d9-e9e0e3bc5b67}, !- Source Object
  11,                                     !- Outlet Port
  {cd58a367-93a5-4960-bafe-2134c901ecb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4a2017b-cb96-4ced-8507-bb84b84eb5e0}, !- Handle
  Port List 51,                           !- Name
  {a9562730-6703-4986-a1d9-e9e0e3bc5b67}; !- HVAC Component

OS:PortList,
  {cd6b36e5-3c78-4f2a-a518-66786c7f2a6f}, !- Handle
  Port List 52,                           !- Name
  {a9562730-6703-4986-a1d9-e9e0e3bc5b67}; !- HVAC Component

OS:Sizing:Zone,
  {b88c9991-f7ad-40bc-b7b2-42c5556c5852}, !- Handle
  {a9562730-6703-4986-a1d9-e9e0e3bc5b67}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {219cde2b-baae-463e-82b8-d88414a59e6e}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {a9562730-6703-4986-a1d9-e9e0e3bc5b67}; !- Thermal Zone

OS:ThermalZone,
  {31aeb5e0-701d-43db-8e89-8f7166a68f62}, !- Handle
  Thermal Zone 27,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0287218e-3a1e-4db3-9403-53a2073acb21}, !- Zone Air Inlet Port List
  {fcc58d62-a13a-4c40-af41-84f596a1b11a}, !- Zone Air Exhaust Port List
  {300b2879-756f-4b07-9d48-a867915caec6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {caa10531-9d01-4cce-b5ab-5a219f638b34}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29bf72d1-86bb-4d78-a2e7-e55837979421}, !- Handle
  Node 27,                                !- Name
  {300b2879-756f-4b07-9d48-a867915caec6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {300b2879-756f-4b07-9d48-a867915caec6}, !- Handle
  {281d02b9-4044-410e-ac13-2a6a136b83fd}, !- Name
  {31aeb5e0-701d-43db-8e89-8f7166a68f62}, !- Source Object
  11,                                     !- Outlet Port
  {29bf72d1-86bb-4d78-a2e7-e55837979421}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0287218e-3a1e-4db3-9403-53a2073acb21}, !- Handle
  Port List 53,                           !- Name
  {31aeb5e0-701d-43db-8e89-8f7166a68f62}; !- HVAC Component

OS:PortList,
  {fcc58d62-a13a-4c40-af41-84f596a1b11a}, !- Handle
  Port List 54,                           !- Name
  {31aeb5e0-701d-43db-8e89-8f7166a68f62}; !- HVAC Component

OS:Sizing:Zone,
  {62751f61-2ee6-458f-a539-3ae56de78b5b}, !- Handle
  {31aeb5e0-701d-43db-8e89-8f7166a68f62}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {354a4efd-e500-4a8c-9cb6-8c500c740a67}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {31aeb5e0-701d-43db-8e89-8f7166a68f62}; !- Thermal Zone

OS:ThermalZone,
  {f55c5dc9-40c5-4870-836f-459a001fd820}, !- Handle
  Thermal Zone 28,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {701c0950-1c39-4c30-9892-550931ee003d}, !- Zone Air Inlet Port List
  {8fdeee8b-c438-486a-9f21-e6da3f054510}, !- Zone Air Exhaust Port List
  {f4317fe8-1ecd-4af1-8a42-d9b4dd0d7550}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e7ce8275-944e-438c-b544-0691d471570b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21e1704b-d9dc-42b7-90b6-6fde753ccec0}, !- Handle
  Node 28,                                !- Name
  {f4317fe8-1ecd-4af1-8a42-d9b4dd0d7550}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4317fe8-1ecd-4af1-8a42-d9b4dd0d7550}, !- Handle
  {f2a3d8cc-a0db-465d-a298-abf5591daffa}, !- Name
  {f55c5dc9-40c5-4870-836f-459a001fd820}, !- Source Object
  11,                                     !- Outlet Port
  {21e1704b-d9dc-42b7-90b6-6fde753ccec0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {701c0950-1c39-4c30-9892-550931ee003d}, !- Handle
  Port List 55,                           !- Name
  {f55c5dc9-40c5-4870-836f-459a001fd820}; !- HVAC Component

OS:PortList,
  {8fdeee8b-c438-486a-9f21-e6da3f054510}, !- Handle
  Port List 56,                           !- Name
  {f55c5dc9-40c5-4870-836f-459a001fd820}; !- HVAC Component

OS:Sizing:Zone,
  {ca1c9f7d-c8d6-4033-8c4d-dce903b9a1fa}, !- Handle
  {f55c5dc9-40c5-4870-836f-459a001fd820}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a792e1bd-ca01-4788-9282-6d7043c7bf75}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {f55c5dc9-40c5-4870-836f-459a001fd820}; !- Thermal Zone

OS:ThermalZone,
  {06861210-ac81-42d1-8dd4-473f274ab3a5}, !- Handle
  Thermal Zone 29,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7eed8bc8-b860-437b-8f52-ac8d8a1e7a97}, !- Zone Air Inlet Port List
  {2eb8d475-30f4-4a34-bbef-1dfa2f39a93c}, !- Zone Air Exhaust Port List
  {cf91c8ab-ee80-49b0-a40e-7ff305ddfae5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b649e879-3f34-4b23-b720-2aa7764c131c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d88e766e-669b-47d6-ae27-d49a70b8a6c3}, !- Handle
  Node 29,                                !- Name
  {cf91c8ab-ee80-49b0-a40e-7ff305ddfae5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf91c8ab-ee80-49b0-a40e-7ff305ddfae5}, !- Handle
  {7a52f5fd-ba12-4a64-9ff5-fd4062852e70}, !- Name
  {06861210-ac81-42d1-8dd4-473f274ab3a5}, !- Source Object
  11,                                     !- Outlet Port
  {d88e766e-669b-47d6-ae27-d49a70b8a6c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7eed8bc8-b860-437b-8f52-ac8d8a1e7a97}, !- Handle
  Port List 57,                           !- Name
  {06861210-ac81-42d1-8dd4-473f274ab3a5}; !- HVAC Component

OS:PortList,
  {2eb8d475-30f4-4a34-bbef-1dfa2f39a93c}, !- Handle
  Port List 58,                           !- Name
  {06861210-ac81-42d1-8dd4-473f274ab3a5}; !- HVAC Component

OS:Sizing:Zone,
  {7ce6e121-ef4b-4168-9985-f5dfe7eb427d}, !- Handle
  {06861210-ac81-42d1-8dd4-473f274ab3a5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ef86cd9d-2723-4a1e-8981-95150e6c4825}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {06861210-ac81-42d1-8dd4-473f274ab3a5}; !- Thermal Zone

OS:ThermalZone,
  {b8147ffc-c9aa-491f-85fc-29d6f1898b3e}, !- Handle
  Thermal Zone 30,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b1b6f9a-426e-45ac-8cf0-79d31431dd3a}, !- Zone Air Inlet Port List
  {9271e259-27b6-4013-9a78-e2c4f114b8a4}, !- Zone Air Exhaust Port List
  {40e12fdd-04fb-47ba-b42e-4ebbbdf70146}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {52bbac76-8e38-4fef-8ffc-a1a5648d6898}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce1d3406-6324-4a8b-b1c6-6b7034ea2cab}, !- Handle
  Node 30,                                !- Name
  {40e12fdd-04fb-47ba-b42e-4ebbbdf70146}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40e12fdd-04fb-47ba-b42e-4ebbbdf70146}, !- Handle
  {f537231e-ef2c-4a1c-8a87-f9848d9a727d}, !- Name
  {b8147ffc-c9aa-491f-85fc-29d6f1898b3e}, !- Source Object
  11,                                     !- Outlet Port
  {ce1d3406-6324-4a8b-b1c6-6b7034ea2cab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b1b6f9a-426e-45ac-8cf0-79d31431dd3a}, !- Handle
  Port List 59,                           !- Name
  {b8147ffc-c9aa-491f-85fc-29d6f1898b3e}; !- HVAC Component

OS:PortList,
  {9271e259-27b6-4013-9a78-e2c4f114b8a4}, !- Handle
  Port List 60,                           !- Name
  {b8147ffc-c9aa-491f-85fc-29d6f1898b3e}; !- HVAC Component

OS:Sizing:Zone,
  {72d64de7-4317-4880-aca2-9ff121ee3d85}, !- Handle
  {b8147ffc-c9aa-491f-85fc-29d6f1898b3e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bbb8b0be-abd3-4fb7-9190-e3c3469d5eaf}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {b8147ffc-c9aa-491f-85fc-29d6f1898b3e}; !- Thermal Zone

OS:ThermalZone,
  {25c2d40f-551f-450d-9557-25a8e004321b}, !- Handle
  Thermal Zone 31,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5bcab34-6510-4fc4-972b-6d1f2989e7a7}, !- Zone Air Inlet Port List
  {db6c5d70-07fb-40c0-97ea-40a6894ca11f}, !- Zone Air Exhaust Port List
  {dbefa167-2258-46d6-aa01-ac991d7f4b32}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ebf358cb-d8e2-4bed-9635-10dfe49c1760}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6db09dda-748f-4e11-8a26-2a5ed4a197d7}, !- Handle
  Node 31,                                !- Name
  {dbefa167-2258-46d6-aa01-ac991d7f4b32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbefa167-2258-46d6-aa01-ac991d7f4b32}, !- Handle
  {fe7ab9ac-caf7-4819-a703-3fa4335e086b}, !- Name
  {25c2d40f-551f-450d-9557-25a8e004321b}, !- Source Object
  11,                                     !- Outlet Port
  {6db09dda-748f-4e11-8a26-2a5ed4a197d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5bcab34-6510-4fc4-972b-6d1f2989e7a7}, !- Handle
  Port List 61,                           !- Name
  {25c2d40f-551f-450d-9557-25a8e004321b}; !- HVAC Component

OS:PortList,
  {db6c5d70-07fb-40c0-97ea-40a6894ca11f}, !- Handle
  Port List 62,                           !- Name
  {25c2d40f-551f-450d-9557-25a8e004321b}; !- HVAC Component

OS:Sizing:Zone,
  {a7d1e2e8-06dd-4c66-b58b-0ac232128b20}, !- Handle
  {25c2d40f-551f-450d-9557-25a8e004321b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9eaa83d1-4ac9-4a77-a1e3-209bfead568c}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {25c2d40f-551f-450d-9557-25a8e004321b}; !- Thermal Zone

OS:ThermalZone,
  {7db4f864-27f7-4e4f-bc0b-a466081b7ef5}, !- Handle
  Thermal Zone 32,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2da257f-4b81-4878-8b35-9eca49ed569e}, !- Zone Air Inlet Port List
  {86e23890-2234-4f91-9190-2f32d371fd20}, !- Zone Air Exhaust Port List
  {18381d0d-e21c-45a3-a628-1e923824a8b8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {63520740-a986-4670-982d-63208746010d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62b36a36-3f65-43fe-be77-bbbf6e55fca0}, !- Handle
  Node 32,                                !- Name
  {18381d0d-e21c-45a3-a628-1e923824a8b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18381d0d-e21c-45a3-a628-1e923824a8b8}, !- Handle
  {fb293c34-f81c-410b-a05a-d1e4edd1f1f5}, !- Name
  {7db4f864-27f7-4e4f-bc0b-a466081b7ef5}, !- Source Object
  11,                                     !- Outlet Port
  {62b36a36-3f65-43fe-be77-bbbf6e55fca0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2da257f-4b81-4878-8b35-9eca49ed569e}, !- Handle
  Port List 63,                           !- Name
  {7db4f864-27f7-4e4f-bc0b-a466081b7ef5}; !- HVAC Component

OS:PortList,
  {86e23890-2234-4f91-9190-2f32d371fd20}, !- Handle
  Port List 64,                           !- Name
  {7db4f864-27f7-4e4f-bc0b-a466081b7ef5}; !- HVAC Component

OS:Sizing:Zone,
  {92a4f58b-cd74-4cdc-aefb-426d6dc1a42a}, !- Handle
  {7db4f864-27f7-4e4f-bc0b-a466081b7ef5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ae7bd87d-01d7-4690-b397-f89cf5471648}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {7db4f864-27f7-4e4f-bc0b-a466081b7ef5}; !- Thermal Zone

OS:ThermalZone,
  {5bda8320-8c80-41bf-9f93-a04c790103a4}, !- Handle
  Thermal Zone 33,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb9dc2ad-7c7a-4098-9417-19c536866abd}, !- Zone Air Inlet Port List
  {0f9b41b2-502d-44b5-9d69-5937c3555e7d}, !- Zone Air Exhaust Port List
  {c07080ed-80cd-42d6-af9a-860e00af9fd4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6305d84c-d2ca-4c38-bda8-5c35a206b45d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f4b7193-7acd-4ff4-9532-389c9d5a34bb}, !- Handle
  Node 33,                                !- Name
  {c07080ed-80cd-42d6-af9a-860e00af9fd4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c07080ed-80cd-42d6-af9a-860e00af9fd4}, !- Handle
  {6551befb-e8aa-4a4d-bd87-b9ad7ae3095f}, !- Name
  {5bda8320-8c80-41bf-9f93-a04c790103a4}, !- Source Object
  11,                                     !- Outlet Port
  {7f4b7193-7acd-4ff4-9532-389c9d5a34bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb9dc2ad-7c7a-4098-9417-19c536866abd}, !- Handle
  Port List 65,                           !- Name
  {5bda8320-8c80-41bf-9f93-a04c790103a4}; !- HVAC Component

OS:PortList,
  {0f9b41b2-502d-44b5-9d69-5937c3555e7d}, !- Handle
  Port List 66,                           !- Name
  {5bda8320-8c80-41bf-9f93-a04c790103a4}; !- HVAC Component

OS:Sizing:Zone,
  {fea02c53-a0a3-4887-89f5-3eb1979f4e87}, !- Handle
  {5bda8320-8c80-41bf-9f93-a04c790103a4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {024a448e-bda8-4fca-9ffb-45818642ea70}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {5bda8320-8c80-41bf-9f93-a04c790103a4}; !- Thermal Zone

OS:ThermalZone,
  {8f387095-e020-4169-871a-6e478d2db4cc}, !- Handle
  Thermal Zone 34,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f293d442-f555-4338-a45c-fc25bcac9ddb}, !- Zone Air Inlet Port List
  {5cc6e593-eebb-430d-ac69-759224e71263}, !- Zone Air Exhaust Port List
  {b6a07d49-7351-438f-a4b4-0a040f9e9253}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9b2e9391-c18c-4301-a1c5-b55d30671e48}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87e82826-0b3b-48ce-ac6a-a18aca8cc5bd}, !- Handle
  Node 34,                                !- Name
  {b6a07d49-7351-438f-a4b4-0a040f9e9253}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6a07d49-7351-438f-a4b4-0a040f9e9253}, !- Handle
  {1f578bba-5aa2-47f9-9ce1-14512a81526b}, !- Name
  {8f387095-e020-4169-871a-6e478d2db4cc}, !- Source Object
  11,                                     !- Outlet Port
  {87e82826-0b3b-48ce-ac6a-a18aca8cc5bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f293d442-f555-4338-a45c-fc25bcac9ddb}, !- Handle
  Port List 67,                           !- Name
  {8f387095-e020-4169-871a-6e478d2db4cc}; !- HVAC Component

OS:PortList,
  {5cc6e593-eebb-430d-ac69-759224e71263}, !- Handle
  Port List 68,                           !- Name
  {8f387095-e020-4169-871a-6e478d2db4cc}; !- HVAC Component

OS:Sizing:Zone,
  {1a071f8b-e8ee-47cb-9a3c-329b424bb300}, !- Handle
  {8f387095-e020-4169-871a-6e478d2db4cc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d84aecb1-bea2-47bf-9a42-2474b0725f29}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {8f387095-e020-4169-871a-6e478d2db4cc}; !- Thermal Zone

OS:ThermalZone,
  {a7753877-35cd-4de1-9717-ba90f98cf86b}, !- Handle
  Thermal Zone 35,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8e63bfe-7235-4bb2-81aa-06ae105b03a4}, !- Zone Air Inlet Port List
  {2ba48996-38a2-4518-84f9-7050f2a0bf56}, !- Zone Air Exhaust Port List
  {8b2d365f-aa0e-448d-a7e4-1ae170a1d8d1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7b715389-f7dc-4490-a273-9273fbedc7b2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf4b768a-6f85-4f6e-95fc-6383626c7838}, !- Handle
  Node 35,                                !- Name
  {8b2d365f-aa0e-448d-a7e4-1ae170a1d8d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b2d365f-aa0e-448d-a7e4-1ae170a1d8d1}, !- Handle
  {77bcce87-6e7d-40e3-8af2-728b4d54284a}, !- Name
  {a7753877-35cd-4de1-9717-ba90f98cf86b}, !- Source Object
  11,                                     !- Outlet Port
  {bf4b768a-6f85-4f6e-95fc-6383626c7838}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8e63bfe-7235-4bb2-81aa-06ae105b03a4}, !- Handle
  Port List 69,                           !- Name
  {a7753877-35cd-4de1-9717-ba90f98cf86b}; !- HVAC Component

OS:PortList,
  {2ba48996-38a2-4518-84f9-7050f2a0bf56}, !- Handle
  Port List 70,                           !- Name
  {a7753877-35cd-4de1-9717-ba90f98cf86b}; !- HVAC Component

OS:Sizing:Zone,
  {5a88a152-4ae1-4f6e-a1a6-2641550d6614}, !- Handle
  {a7753877-35cd-4de1-9717-ba90f98cf86b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3052e424-5163-4e19-b8dc-d0bb824b571b}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {a7753877-35cd-4de1-9717-ba90f98cf86b}; !- Thermal Zone

OS:ThermalZone,
  {8a42bb29-f0cf-4dc1-b07f-ea5eb30841c7}, !- Handle
  Thermal Zone 36,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04d0b6fe-f2fa-4cbb-ae70-d9cbdb37277b}, !- Zone Air Inlet Port List
  {73182497-c8a7-4b31-9ff3-95ecb71bc0a9}, !- Zone Air Exhaust Port List
  {5621cf2a-33dd-4359-adb9-e1b1783a5797}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {53647e08-5021-4483-ba96-d09ac36f0201}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e734ea7e-a0db-4b21-bc97-f41b683eede9}, !- Handle
  Node 36,                                !- Name
  {5621cf2a-33dd-4359-adb9-e1b1783a5797}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5621cf2a-33dd-4359-adb9-e1b1783a5797}, !- Handle
  {a7f929d3-5f41-4bf0-8356-017aded8436a}, !- Name
  {8a42bb29-f0cf-4dc1-b07f-ea5eb30841c7}, !- Source Object
  11,                                     !- Outlet Port
  {e734ea7e-a0db-4b21-bc97-f41b683eede9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04d0b6fe-f2fa-4cbb-ae70-d9cbdb37277b}, !- Handle
  Port List 71,                           !- Name
  {8a42bb29-f0cf-4dc1-b07f-ea5eb30841c7}; !- HVAC Component

OS:PortList,
  {73182497-c8a7-4b31-9ff3-95ecb71bc0a9}, !- Handle
  Port List 72,                           !- Name
  {8a42bb29-f0cf-4dc1-b07f-ea5eb30841c7}; !- HVAC Component

OS:Sizing:Zone,
  {2a0ffe13-c43b-4e17-a58b-df64633a79fb}, !- Handle
  {8a42bb29-f0cf-4dc1-b07f-ea5eb30841c7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {774c0656-899a-4784-bb35-96a3a4347064}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {8a42bb29-f0cf-4dc1-b07f-ea5eb30841c7}; !- Thermal Zone

OS:ThermalZone,
  {1d4b11e5-eec2-456d-b3f9-0e959f732a00}, !- Handle
  Thermal Zone 37,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05e772ba-547a-4329-8812-48222a62b93b}, !- Zone Air Inlet Port List
  {694fb8c9-fbe7-46b4-91d0-32b293f62793}, !- Zone Air Exhaust Port List
  {d47668ff-34aa-4269-b0f0-5b4cf8a4314d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {00640960-737a-4f45-83c9-10f1cf99b163}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {505432be-baad-4157-b76e-208f6eb29d1c}, !- Handle
  Node 37,                                !- Name
  {d47668ff-34aa-4269-b0f0-5b4cf8a4314d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d47668ff-34aa-4269-b0f0-5b4cf8a4314d}, !- Handle
  {695b7e50-f84d-4385-8836-7a1f7b8f43f6}, !- Name
  {1d4b11e5-eec2-456d-b3f9-0e959f732a00}, !- Source Object
  11,                                     !- Outlet Port
  {505432be-baad-4157-b76e-208f6eb29d1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05e772ba-547a-4329-8812-48222a62b93b}, !- Handle
  Port List 73,                           !- Name
  {1d4b11e5-eec2-456d-b3f9-0e959f732a00}; !- HVAC Component

OS:PortList,
  {694fb8c9-fbe7-46b4-91d0-32b293f62793}, !- Handle
  Port List 74,                           !- Name
  {1d4b11e5-eec2-456d-b3f9-0e959f732a00}; !- HVAC Component

OS:Sizing:Zone,
  {8b547943-63a0-4fd3-8de1-6117927e513b}, !- Handle
  {1d4b11e5-eec2-456d-b3f9-0e959f732a00}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f2a15265-b970-464a-a3e3-e71cfccb7250}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {1d4b11e5-eec2-456d-b3f9-0e959f732a00}; !- Thermal Zone

OS:ThermalZone,
  {7e8e8e8d-7237-4a92-a828-dbe81c5b61ec}, !- Handle
  Thermal Zone 38,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c40cf643-1b41-4f8a-a2a2-650e014e0fd8}, !- Zone Air Inlet Port List
  {dc1f5072-acb4-4c08-bf61-6dfb11e5cf78}, !- Zone Air Exhaust Port List
  {39ee7bef-5504-421d-a7c4-639ce58e467b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {165de667-5ca4-4c87-90ff-e0ee0cc6862d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16536034-8573-4b9f-9c72-b9a43c1435d9}, !- Handle
  Node 38,                                !- Name
  {39ee7bef-5504-421d-a7c4-639ce58e467b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39ee7bef-5504-421d-a7c4-639ce58e467b}, !- Handle
  {116544f8-2889-4a78-8c2a-6c27c83bb37d}, !- Name
  {7e8e8e8d-7237-4a92-a828-dbe81c5b61ec}, !- Source Object
  11,                                     !- Outlet Port
  {16536034-8573-4b9f-9c72-b9a43c1435d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c40cf643-1b41-4f8a-a2a2-650e014e0fd8}, !- Handle
  Port List 75,                           !- Name
  {7e8e8e8d-7237-4a92-a828-dbe81c5b61ec}; !- HVAC Component

OS:PortList,
  {dc1f5072-acb4-4c08-bf61-6dfb11e5cf78}, !- Handle
  Port List 76,                           !- Name
  {7e8e8e8d-7237-4a92-a828-dbe81c5b61ec}; !- HVAC Component

OS:Sizing:Zone,
  {fc9fade5-7077-4ada-8aa1-175349c1a9e9}, !- Handle
  {7e8e8e8d-7237-4a92-a828-dbe81c5b61ec}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5a3c5eb2-23b2-4a0c-a857-7c77a76cd208}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {7e8e8e8d-7237-4a92-a828-dbe81c5b61ec}; !- Thermal Zone

OS:ThermalZone,
  {a0c7b816-1bb3-47c5-af68-9cfe5d12f330}, !- Handle
  Thermal Zone 39,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a5b9f59-2e96-409d-b07e-bf093a54c923}, !- Zone Air Inlet Port List
  {8db71f4b-ac5a-487b-ad0a-4a97f0f26cef}, !- Zone Air Exhaust Port List
  {57969d56-1fd6-4d67-8b97-16963576aca8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {096a811c-87e5-4caa-a908-9e20f4a3b85c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52e7f97d-71f4-42aa-99db-95b6122d904d}, !- Handle
  Node 39,                                !- Name
  {57969d56-1fd6-4d67-8b97-16963576aca8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57969d56-1fd6-4d67-8b97-16963576aca8}, !- Handle
  {6a7aef5a-a858-49c1-b355-5651b621b3a6}, !- Name
  {a0c7b816-1bb3-47c5-af68-9cfe5d12f330}, !- Source Object
  11,                                     !- Outlet Port
  {52e7f97d-71f4-42aa-99db-95b6122d904d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a5b9f59-2e96-409d-b07e-bf093a54c923}, !- Handle
  Port List 77,                           !- Name
  {a0c7b816-1bb3-47c5-af68-9cfe5d12f330}; !- HVAC Component

OS:PortList,
  {8db71f4b-ac5a-487b-ad0a-4a97f0f26cef}, !- Handle
  Port List 78,                           !- Name
  {a0c7b816-1bb3-47c5-af68-9cfe5d12f330}; !- HVAC Component

OS:Sizing:Zone,
  {1ed163ee-9000-4f3b-930f-f7395292305a}, !- Handle
  {a0c7b816-1bb3-47c5-af68-9cfe5d12f330}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d0c997f9-b453-4926-a96e-27c4b09a64fc}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {a0c7b816-1bb3-47c5-af68-9cfe5d12f330}; !- Thermal Zone

OS:ThermalZone,
  {d0214210-f12a-4c5f-be79-6df995cf9336}, !- Handle
  Thermal Zone 40,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b5b23fed-3525-472d-a8e7-48c1e1cc6a24}, !- Zone Air Inlet Port List
  {69cffee9-cac6-4ea5-8a1f-c9ca94e7fad0}, !- Zone Air Exhaust Port List
  {af91dfcd-be9e-43e1-afa7-f5440dad0980}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {76a6697f-a6de-41a8-ac87-4ba84219c601}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a055df1-141c-4f03-b4e0-b088049b53a0}, !- Handle
  Node 40,                                !- Name
  {af91dfcd-be9e-43e1-afa7-f5440dad0980}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af91dfcd-be9e-43e1-afa7-f5440dad0980}, !- Handle
  {3ce4f94d-0f21-4564-aa94-acfac9271a2f}, !- Name
  {d0214210-f12a-4c5f-be79-6df995cf9336}, !- Source Object
  11,                                     !- Outlet Port
  {1a055df1-141c-4f03-b4e0-b088049b53a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5b23fed-3525-472d-a8e7-48c1e1cc6a24}, !- Handle
  Port List 79,                           !- Name
  {d0214210-f12a-4c5f-be79-6df995cf9336}; !- HVAC Component

OS:PortList,
  {69cffee9-cac6-4ea5-8a1f-c9ca94e7fad0}, !- Handle
  Port List 80,                           !- Name
  {d0214210-f12a-4c5f-be79-6df995cf9336}; !- HVAC Component

OS:Sizing:Zone,
  {aad0ced7-8da5-4112-9a25-955dfb679cec}, !- Handle
  {d0214210-f12a-4c5f-be79-6df995cf9336}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {64061bba-06e6-4bec-8e38-20049f0c14f5}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {d0214210-f12a-4c5f-be79-6df995cf9336}; !- Thermal Zone

OS:ThermalZone,
  {6195207b-9f1d-4d7f-ae96-250e597ca2d0}, !- Handle
  Thermal Zone 41,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d68e946-364c-4c6b-8867-167816aee713}, !- Zone Air Inlet Port List
  {db408875-9cf5-48ff-a1b5-39225a8dc56e}, !- Zone Air Exhaust Port List
  {229a2de7-f60a-4678-96db-d210d5d14dcd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3b647c4b-22e4-463b-b755-39e4687ab90b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {caa72858-5b6d-412e-839c-f5aa3982f551}, !- Handle
  Node 41,                                !- Name
  {229a2de7-f60a-4678-96db-d210d5d14dcd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {229a2de7-f60a-4678-96db-d210d5d14dcd}, !- Handle
  {2b33ab6f-b72e-4734-b058-f1e2903fe5ea}, !- Name
  {6195207b-9f1d-4d7f-ae96-250e597ca2d0}, !- Source Object
  11,                                     !- Outlet Port
  {caa72858-5b6d-412e-839c-f5aa3982f551}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d68e946-364c-4c6b-8867-167816aee713}, !- Handle
  Port List 81,                           !- Name
  {6195207b-9f1d-4d7f-ae96-250e597ca2d0}; !- HVAC Component

OS:PortList,
  {db408875-9cf5-48ff-a1b5-39225a8dc56e}, !- Handle
  Port List 82,                           !- Name
  {6195207b-9f1d-4d7f-ae96-250e597ca2d0}; !- HVAC Component

OS:Sizing:Zone,
  {5f14728b-8be9-46d0-9d3e-7fada8cd8e45}, !- Handle
  {6195207b-9f1d-4d7f-ae96-250e597ca2d0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bde16be9-1804-4a78-a8e1-f12aa6096522}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {6195207b-9f1d-4d7f-ae96-250e597ca2d0}; !- Thermal Zone

OS:ThermalZone,
  {1c3a104e-cd34-4560-a90b-9a871a819c7a}, !- Handle
  Thermal Zone 42,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5725eeb9-0fef-4ea6-839e-9376c85966eb}, !- Zone Air Inlet Port List
  {8a570a62-687d-4ee3-ad74-bce002b3939c}, !- Zone Air Exhaust Port List
  {1124b85f-41e8-4902-ab5a-353eb64d40a5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9f7caa44-734a-4d85-8ae7-986106b3d58b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ea0f4f0-5b91-4fed-8c5a-66f0e7636c6d}, !- Handle
  Node 42,                                !- Name
  {1124b85f-41e8-4902-ab5a-353eb64d40a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1124b85f-41e8-4902-ab5a-353eb64d40a5}, !- Handle
  {9b176494-f349-4298-9af4-ddc734cfcb45}, !- Name
  {1c3a104e-cd34-4560-a90b-9a871a819c7a}, !- Source Object
  11,                                     !- Outlet Port
  {8ea0f4f0-5b91-4fed-8c5a-66f0e7636c6d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5725eeb9-0fef-4ea6-839e-9376c85966eb}, !- Handle
  Port List 83,                           !- Name
  {1c3a104e-cd34-4560-a90b-9a871a819c7a}; !- HVAC Component

OS:PortList,
  {8a570a62-687d-4ee3-ad74-bce002b3939c}, !- Handle
  Port List 84,                           !- Name
  {1c3a104e-cd34-4560-a90b-9a871a819c7a}; !- HVAC Component

OS:Sizing:Zone,
  {02b28ef7-84dc-46d1-86df-e90510134ef5}, !- Handle
  {1c3a104e-cd34-4560-a90b-9a871a819c7a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d9127212-8031-4c47-9674-94dd02e91f5e}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {1c3a104e-cd34-4560-a90b-9a871a819c7a}; !- Thermal Zone

OS:ThermalZone,
  {881438d0-0c42-4bad-b58a-9501bb43b82d}, !- Handle
  Thermal Zone 43,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72ffacde-bc46-40cc-820e-de1d891ef205}, !- Zone Air Inlet Port List
  {b743556c-6d3d-4cad-82e9-d7fdd5cee249}, !- Zone Air Exhaust Port List
  {c7cccb58-03e0-4434-8be1-97444e1267ed}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3adf6459-1301-4bc7-b217-dabaa158685f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dbc4999c-cf0f-45af-b8c9-9acbba831e17}, !- Handle
  Node 43,                                !- Name
  {c7cccb58-03e0-4434-8be1-97444e1267ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7cccb58-03e0-4434-8be1-97444e1267ed}, !- Handle
  {4cd8bf98-cc6a-4714-90a5-b3b008897fae}, !- Name
  {881438d0-0c42-4bad-b58a-9501bb43b82d}, !- Source Object
  11,                                     !- Outlet Port
  {dbc4999c-cf0f-45af-b8c9-9acbba831e17}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72ffacde-bc46-40cc-820e-de1d891ef205}, !- Handle
  Port List 85,                           !- Name
  {881438d0-0c42-4bad-b58a-9501bb43b82d}; !- HVAC Component

OS:PortList,
  {b743556c-6d3d-4cad-82e9-d7fdd5cee249}, !- Handle
  Port List 86,                           !- Name
  {881438d0-0c42-4bad-b58a-9501bb43b82d}; !- HVAC Component

OS:Sizing:Zone,
  {25b6c8bd-8340-4e26-8a26-f47046503b80}, !- Handle
  {881438d0-0c42-4bad-b58a-9501bb43b82d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5feb2dde-941a-4c0d-8bcc-d4bc6d40afdc}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {881438d0-0c42-4bad-b58a-9501bb43b82d}; !- Thermal Zone

OS:ThermalZone,
  {9c9d6c44-86d1-44dd-a7b9-00ec2fe55016}, !- Handle
  Thermal Zone 44,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fdde7048-c026-4615-9838-b24de7efd74f}, !- Zone Air Inlet Port List
  {fc49a501-6f26-4b38-981d-62487844ac97}, !- Zone Air Exhaust Port List
  {5a34c26c-63b1-4d79-a640-f7c8345c468a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b25b7d12-d67f-46fc-8139-61171d49be98}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f79d85c2-8b19-49ca-8400-d059bf46d113}, !- Handle
  Node 44,                                !- Name
  {5a34c26c-63b1-4d79-a640-f7c8345c468a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a34c26c-63b1-4d79-a640-f7c8345c468a}, !- Handle
  {505fcddc-0986-40d1-ba8d-6cde171662b2}, !- Name
  {9c9d6c44-86d1-44dd-a7b9-00ec2fe55016}, !- Source Object
  11,                                     !- Outlet Port
  {f79d85c2-8b19-49ca-8400-d059bf46d113}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fdde7048-c026-4615-9838-b24de7efd74f}, !- Handle
  Port List 87,                           !- Name
  {9c9d6c44-86d1-44dd-a7b9-00ec2fe55016}; !- HVAC Component

OS:PortList,
  {fc49a501-6f26-4b38-981d-62487844ac97}, !- Handle
  Port List 88,                           !- Name
  {9c9d6c44-86d1-44dd-a7b9-00ec2fe55016}; !- HVAC Component

OS:Sizing:Zone,
  {63c5d92d-869c-406e-bd6e-be5e6100b1a6}, !- Handle
  {9c9d6c44-86d1-44dd-a7b9-00ec2fe55016}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {29da45d8-cf45-404b-898a-9041a3c34748}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {9c9d6c44-86d1-44dd-a7b9-00ec2fe55016}; !- Thermal Zone

OS:Space,
  {c59ae767-ae5f-4b0b-87db-42e24a0cfd38}, !- Handle
  Roof 35,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {05b10313-c5e7-404e-8501-f9a82d2259af}; !- Thermal Zone Name

OS:Surface,
  {34af4eee-44de-405b-ba20-3d998c898129}, !- Handle
  Surface 445,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c59ae767-ae5f-4b0b-87db-42e24a0cfd38}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfdd6cbf-4191-4795-b52d-f2d602b506f7}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c59ae767-ae5f-4b0b-87db-42e24a0cfd38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ccba787-32d1-4f32-9f7d-1ca898da0d2a}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c59ae767-ae5f-4b0b-87db-42e24a0cfd38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {903adcb4-d5f6-44ef-b3cd-173315f87286}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f652b8f1-48f9-493b-a3af-b60a819abb85}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c59ae767-ae5f-4b0b-87db-42e24a0cfd38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2235bc83-c6a8-42a7-944d-addf71387669}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7226c9c1-8bb5-4cf2-90c9-d1ce1419bc27}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c59ae767-ae5f-4b0b-87db-42e24a0cfd38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd122773-59fe-4a72-a41f-41cd7248b7ba}, !- Handle
  Surface 450,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c59ae767-ae5f-4b0b-87db-42e24a0cfd38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {48fe015a-ad74-43f1-8a2d-354de6a9e7ae}, !- Handle
  Roof 36,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {90d75b4c-d357-4423-aaa8-c64044d2d5e6}; !- Thermal Zone Name

OS:Surface,
  {18f4cded-80bb-4e9c-bcfb-56e280662e69}, !- Handle
  Surface 451,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {48fe015a-ad74-43f1-8a2d-354de6a9e7ae}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7ae940e-2f09-4e67-80f2-c4e3e7b0c8eb}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48fe015a-ad74-43f1-8a2d-354de6a9e7ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {886ab807-bedb-4088-8907-6add07f945a2}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48fe015a-ad74-43f1-8a2d-354de6a9e7ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9e3f65e-0151-4e74-b84f-33c216b2d719}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5d5b540-3ead-4c1e-a430-4bdeaf8eb686}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48fe015a-ad74-43f1-8a2d-354de6a9e7ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1d1b235-94a1-42f4-ab22-bdd456fb87c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {903adcb4-d5f6-44ef-b3cd-173315f87286}, !- Handle
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48fe015a-ad74-43f1-8a2d-354de6a9e7ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ccba787-32d1-4f32-9f7d-1ca898da0d2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ec4c07e-280e-441d-b508-3a257240ae85}, !- Handle
  Surface 456,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {48fe015a-ad74-43f1-8a2d-354de6a9e7ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e4c7a441-8196-4dae-ab5b-a3d3ab13fd88}, !- Handle
  Roof 37,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {78f7334e-9d24-44ff-aef2-7ddfdde31eb4}; !- Thermal Zone Name

OS:Surface,
  {874af2d7-fe96-4bc6-a638-17d2638fcd4d}, !- Handle
  Surface 457,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e4c7a441-8196-4dae-ab5b-a3d3ab13fd88}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45ebd2e5-e7f5-4264-a1b1-54d649324828}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c7a441-8196-4dae-ab5b-a3d3ab13fd88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ac7b11d-1de4-47ab-ba7e-09dc1eabe3b0}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c7a441-8196-4dae-ab5b-a3d3ab13fd88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfbd3b30-efa5-4d19-819f-04f8ad470cba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a74c405-b890-4b0d-8127-05ff82e4db4d}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c7a441-8196-4dae-ab5b-a3d3ab13fd88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a84e67e-be40-4deb-b510-e7902eb4ea9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9e3f65e-0151-4e74-b84f-33c216b2d719}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c7a441-8196-4dae-ab5b-a3d3ab13fd88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {886ab807-bedb-4088-8907-6add07f945a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {515ed4b3-b172-4c2f-9948-6e819ac064c6}, !- Handle
  Surface 462,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4c7a441-8196-4dae-ab5b-a3d3ab13fd88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9419c4ba-d3e3-468e-85fc-88eb7235aebe}, !- Handle
  Roof 38,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5fe20c57-f695-40f0-87ae-7d90d67f001e}; !- Thermal Zone Name

OS:Surface,
  {40bfdc4e-f7f8-42d3-b1ed-98a5eb331396}, !- Handle
  Surface 463,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9419c4ba-d3e3-468e-85fc-88eb7235aebe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {639e287f-3416-4f18-84f7-befa4efaebe5}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9419c4ba-d3e3-468e-85fc-88eb7235aebe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b21ae42-6c53-4cb9-8650-31821df16f86}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9419c4ba-d3e3-468e-85fc-88eb7235aebe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa6b3901-e95a-40d2-a541-f4bbb1a67602}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b13c43b-ec7f-4ee0-a580-2ba750728882}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9419c4ba-d3e3-468e-85fc-88eb7235aebe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db56f76b-f880-4ce6-a4dd-fb732f3773cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfbd3b30-efa5-4d19-819f-04f8ad470cba}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9419c4ba-d3e3-468e-85fc-88eb7235aebe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ac7b11d-1de4-47ab-ba7e-09dc1eabe3b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48b82dde-3b59-4d53-84db-f65dd7b0a342}, !- Handle
  Surface 468,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9419c4ba-d3e3-468e-85fc-88eb7235aebe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {df6b4091-6d57-4d3b-a7a1-5680d36b143c}, !- Handle
  Roof 39,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a8d47e28-cfb8-4af4-b7c0-20997c72781c}; !- Thermal Zone Name

OS:Surface,
  {19cab41e-b638-4f82-b13d-11cd5f582b9c}, !- Handle
  Surface 469,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df6b4091-6d57-4d3b-a7a1-5680d36b143c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69b1b5b1-401a-4bd2-abe5-3939d7ce9974}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df6b4091-6d57-4d3b-a7a1-5680d36b143c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {973125af-5aa9-4a5f-9083-3f04c2368171}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df6b4091-6d57-4d3b-a7a1-5680d36b143c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb8f488b-7380-4b6f-97df-cc6f04ce2673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a02e83c6-1d27-4985-9244-489d2f4ca8a1}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df6b4091-6d57-4d3b-a7a1-5680d36b143c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {586075f5-bced-4219-a21d-3612c2e1dd5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa6b3901-e95a-40d2-a541-f4bbb1a67602}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df6b4091-6d57-4d3b-a7a1-5680d36b143c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b21ae42-6c53-4cb9-8650-31821df16f86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f022cf77-e16e-4024-afa2-6b97550f5756}, !- Handle
  Surface 474,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df6b4091-6d57-4d3b-a7a1-5680d36b143c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1607ab03-f54b-45fb-b2d6-5310f200d699}, !- Handle
  Roof 40,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ef28c35f-36aa-41d3-9fc2-2be7e13ffcd1}; !- Thermal Zone Name

OS:Surface,
  {f4222f29-601d-49bc-b038-08da81179ade}, !- Handle
  Surface 475,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1607ab03-f54b-45fb-b2d6-5310f200d699}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1ed7016-a6ce-4829-9c93-def7aee299fb}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1607ab03-f54b-45fb-b2d6-5310f200d699}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd197be2-b0d5-4406-9a5b-4ddd1b6354d3}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1607ab03-f54b-45fb-b2d6-5310f200d699}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d838095c-e4bb-4850-a581-ebde54e2b31e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18c81f9f-b177-4b67-ae8b-41635124c816}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1607ab03-f54b-45fb-b2d6-5310f200d699}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c868cf7-976d-4e7b-a28b-6341c92f09a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb8f488b-7380-4b6f-97df-cc6f04ce2673}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1607ab03-f54b-45fb-b2d6-5310f200d699}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {973125af-5aa9-4a5f-9083-3f04c2368171}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ab7b3ad-85c2-4dbe-a649-53c4f060e66f}, !- Handle
  Surface 480,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1607ab03-f54b-45fb-b2d6-5310f200d699}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aa575ad4-57ad-41f6-8814-e1c1a54c2406}, !- Handle
  Roof 41,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3d4f8024-6478-4216-9e9f-fb95a02fc894}; !- Thermal Zone Name

OS:Surface,
  {1d4dbb98-83d3-4028-832f-227932497f39}, !- Handle
  Surface 481,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aa575ad4-57ad-41f6-8814-e1c1a54c2406}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01657ee6-1193-4cbf-b98e-cbfcd2544c44}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa575ad4-57ad-41f6-8814-e1c1a54c2406}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5655a903-e0a0-46aa-a18c-b4ccfee0c44f}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa575ad4-57ad-41f6-8814-e1c1a54c2406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f862e7e-cbb8-4a37-8f99-e6f4c6b91a74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb98479a-5911-4cff-bb95-40c035146af9}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa575ad4-57ad-41f6-8814-e1c1a54c2406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1853b567-aa9b-42bf-96dd-3a05e772d06b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d838095c-e4bb-4850-a581-ebde54e2b31e}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa575ad4-57ad-41f6-8814-e1c1a54c2406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd197be2-b0d5-4406-9a5b-4ddd1b6354d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f931fb6f-d318-42b4-bc43-6619d34d2dcf}, !- Handle
  Surface 486,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa575ad4-57ad-41f6-8814-e1c1a54c2406}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {41c6f8db-e878-4f8f-982f-78b5de070031}, !- Handle
  Roof 42,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45,                                     !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {91ab2750-cf26-4197-8796-105861fbf46a}; !- Thermal Zone Name

OS:Surface,
  {0383f61b-bb2b-41d7-afd7-3da4b489da9d}, !- Handle
  Surface 487,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41c6f8db-e878-4f8f-982f-78b5de070031}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70260fc3-6f75-4dd1-8886-5335a49773e0}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41c6f8db-e878-4f8f-982f-78b5de070031}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39db87fa-ce10-44b1-ae91-3bbeef9322b4}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41c6f8db-e878-4f8f-982f-78b5de070031}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea297f26-99aa-4506-8889-da8652efcac2}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41c6f8db-e878-4f8f-982f-78b5de070031}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6870100d-5111-4d97-9e60-e2c13820a92e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f862e7e-cbb8-4a37-8f99-e6f4c6b91a74}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41c6f8db-e878-4f8f-982f-78b5de070031}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5655a903-e0a0-46aa-a18c-b4ccfee0c44f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d42fbf4-8f10-43c5-bed5-8ba87d6fb3ef}, !- Handle
  Surface 492,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41c6f8db-e878-4f8f-982f-78b5de070031}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2738202e-c09a-4a37-a75e-3140aaf4a5eb}, !- Handle
  Roof 43,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  45,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5e969c29-42f0-47ab-a945-ae00360d91f6}; !- Thermal Zone Name

OS:Surface,
  {99348392-1189-413b-995a-751844fb0f0e}, !- Handle
  Surface 493,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2738202e-c09a-4a37-a75e-3140aaf4a5eb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2235bc83-c6a8-42a7-944d-addf71387669}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2738202e-c09a-4a37-a75e-3140aaf4a5eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f652b8f1-48f9-493b-a3af-b60a819abb85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f56197a7-0c3e-4ab2-a4bb-d703b4e068bc}, !- Handle
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2738202e-c09a-4a37-a75e-3140aaf4a5eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36b72c44-e78c-4a8c-a50d-1b7d2c348376}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48b722d0-e3e2-440d-9a5b-9c95bff51488}, !- Handle
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2738202e-c09a-4a37-a75e-3140aaf4a5eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d9cc9c5-c0cd-4499-b32a-aa0f23f74d5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3282a957-0f89-4268-a1d5-40f547f7f370}, !- Handle
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2738202e-c09a-4a37-a75e-3140aaf4a5eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d756cc5-f7bb-42c6-90a1-45030185776f}, !- Handle
  Surface 498,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2738202e-c09a-4a37-a75e-3140aaf4a5eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {72011b56-b1bb-4472-915d-d577b1f4e8dd}, !- Handle
  Roof 44,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45,                                    !- X Origin {m}
  45,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2232931e-1e67-4b74-8137-b58b860d1ea2}; !- Thermal Zone Name

OS:Surface,
  {830e5d32-704e-44f0-af1c-ba5286b70361}, !- Handle
  Surface 499,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72011b56-b1bb-4472-915d-d577b1f4e8dd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1d1b235-94a1-42f4-ab22-bdd456fb87c2}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72011b56-b1bb-4472-915d-d577b1f4e8dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5d5b540-3ead-4c1e-a430-4bdeaf8eb686}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed1dd42c-5b22-4e8f-a1c0-379dde56b4be}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72011b56-b1bb-4472-915d-d577b1f4e8dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77a3cf0a-318e-4f4d-8081-7a61fae06187}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bc006cd-52c1-4ab4-bfd1-d98bc89dcbbd}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72011b56-b1bb-4472-915d-d577b1f4e8dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2f87fed-6432-4c64-849e-548fad0c6105}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36b72c44-e78c-4a8c-a50d-1b7d2c348376}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72011b56-b1bb-4472-915d-d577b1f4e8dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f56197a7-0c3e-4ab2-a4bb-d703b4e068bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20985ac2-b28a-43f9-9950-639760bad84b}, !- Handle
  Surface 504,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72011b56-b1bb-4472-915d-d577b1f4e8dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ab59d71b-66ed-4391-9d88-10257a2fe1bf}, !- Handle
  Roof 45,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  45,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f900af7a-2c58-49d7-bdd8-1876fbe1ef86}; !- Thermal Zone Name

OS:Surface,
  {9de42ae2-0957-4d2c-9a31-416bc7fba2b9}, !- Handle
  Surface 505,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab59d71b-66ed-4391-9d88-10257a2fe1bf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a84e67e-be40-4deb-b510-e7902eb4ea9f}, !- Handle
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab59d71b-66ed-4391-9d88-10257a2fe1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a74c405-b890-4b0d-8127-05ff82e4db4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {113e51e0-1b95-4771-8fc2-2655dbc4978b}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab59d71b-66ed-4391-9d88-10257a2fe1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96fb4f94-9ad4-4f69-b2e3-385a221631bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35c35aab-dd3d-433c-b59a-ec3c43d9298e}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab59d71b-66ed-4391-9d88-10257a2fe1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bb6d69c-cd03-4cb0-9284-c371bad6ca2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

